Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV2-RDM1)             ,RDM1      ,P1RLV2    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00994 ,0.00184 ,0.97089   ,0.03058 ,0.02374  ,0.07121  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1-RDM0)             ,RDM0      ,P1RLV1    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00951 ,0.00176 ,0.92881   ,0.02926 ,0.02271  ,0.06812  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM0-RDM1)               ,RDM1      ,RDM0      ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01962 ,0.00364 ,1.91746   ,0.06040 ,0.04688  ,0.14064  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1-RDT0LV)             ,RDT0LV    ,RDM1      ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00486 ,0.00090 ,0.47513   ,0.01497 ,0.01162  ,0.03485  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV3-RDM2)             ,RDM2      ,P1RLV3    ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01200 ,0.00223 ,1.17217   ,0.03693 ,0.02866  ,0.08597  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM2-RDT0LV)             ,RDT0LV    ,RDM2      ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02040 ,0.00379 ,1.99343   ,0.06280 ,0.04874  ,0.14621  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV4-RDT1LV)           ,RDT1LV    ,P1RLV4    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00982 ,0.00182 ,0.95943   ,0.03022 ,0.02346  ,0.07037  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV5-RDM4)             ,RDM4      ,P1RLV5    ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01167 ,0.00217 ,1.14062   ,0.03593 ,0.02789  ,0.08366  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM4-RDT2LV)             ,RDT2LV    ,RDM4      ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01036 ,0.00192 ,1.01205   ,0.03188 ,0.02474  ,0.07423  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6-RDM5)             ,RDM5      ,P1RLV6    ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00812 ,0.00151 ,0.79297   ,0.02498 ,0.01939  ,0.05816  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM5-RDT2LV)             ,RDT2LV    ,RDM5      ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01036 ,0.00192 ,1.01226   ,0.03189 ,0.02475  ,0.07424  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV7-RDT3LV)           ,RDT3LV    ,P1RLV7    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01538 ,0.00187 ,1.00783   ,0.03746 ,0.02318  ,0.06955  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV8-RDT4LV)           ,RDT4LV    ,P1RLV8    ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01929 ,0.00235 ,1.26368   ,0.04697 ,0.02907  ,0.08721  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV9-RDT5LV)           ,RDT5LV    ,P1RLV9    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01001 ,0.00186 ,0.97773   ,0.03080 ,0.02390  ,0.07171  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV10-RDT6LV)          ,RDT6LV    ,P1RLV10   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01079 ,0.00200 ,1.05450   ,0.03322 ,0.02578  ,0.07734  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV11-RDT7LV)          ,RDT7LV    ,P1RLV11   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01049 ,0.00195 ,1.02452   ,0.03227 ,0.02505  ,0.07514  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV12-RDT8LV)          ,RDT8LV    ,P1RLV12   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01016 ,0.00189 ,0.99280   ,0.03127 ,0.02427  ,0.07282  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV13-RDM12)           ,RDM12     ,P1RLV13   ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01231 ,0.00229 ,1.20318   ,0.03790 ,0.02942  ,0.08825  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM12-RDT9LV)            ,RDT9LV    ,RDM12     ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02016 ,0.00374 ,1.96959   ,0.06205 ,0.04815  ,0.14446  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV22-RDM13)           ,RDM13     ,P1RLV22   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00791 ,0.00147 ,0.77301   ,0.02435 ,0.01890  ,0.05670  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM13-RDT9LV)            ,RDT9LV    ,RDM13     ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02495 ,0.00463 ,2.43752   ,0.07679 ,0.05959  ,0.17878  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV14-RDM14)           ,RDM14     ,P1RLV14   ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03146 ,0.00584 ,3.07424   ,0.09684 ,0.07516  ,0.22548  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV17-RDM14)           ,RDM14     ,P1RLV17   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00848 ,0.00157 ,0.82874   ,0.02611 ,0.02026  ,0.06078  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM14-RDT10LV)           ,RDT10LV   ,RDM14     ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00402 ,0.00092 ,0.51136   ,0.01388 ,0.01001  ,0.03002  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV15-RDM15)           ,RDM15     ,P1RLV15   ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03337 ,0.00619 ,3.26100   ,0.10273 ,0.07973  ,0.23918  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM15-RDT10LV)           ,RDT10LV   ,RDM15     ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01554 ,0.00288 ,1.51801   ,0.04782 ,0.03711  ,0.11134  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV16-RDT11LV)         ,RDT11LV   ,P1RLV16   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00966 ,0.00179 ,0.94427   ,0.02975 ,0.02309  ,0.06926  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV18-RDT11LV)         ,RDT11LV   ,P1RLV18   ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01315 ,0.00244 ,1.28473   ,0.04047 ,0.03141  ,0.09423  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV20-RDT12LV)         ,RDT12LV   ,P1RLV20   ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02174 ,0.00403 ,2.12390   ,0.06691 ,0.05193  ,0.15578  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV19-RDM19)           ,RDM19     ,P1RLV19   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01496 ,0.00278 ,1.46143   ,0.04604 ,0.03573  ,0.10719  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM19-RDT12LV)           ,RDT12LV   ,RDM19     ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01014 ,0.00188 ,0.99070   ,0.03121 ,0.02422  ,0.07266  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV21-RDM21)           ,RDM21     ,P1RLV21   ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01165 ,0.00216 ,1.13832   ,0.03586 ,0.02783  ,0.08349  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM21-RDT12LV)           ,RDT12LV   ,RDM21     ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03289 ,0.00610 ,3.21331   ,0.10122 ,0.07856  ,0.23568  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV23-RDT13LV)         ,RDT13LV   ,P1RLV23   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01360 ,0.00252 ,1.32920   ,0.04187 ,0.03250  ,0.09749  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV24-RDM23)           ,RDM23     ,P1RLV24   ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01760 ,0.00327 ,1.71971   ,0.05417 ,0.04204  ,0.12613  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM23-RDT14LV)           ,RDT14LV   ,RDM23     ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01057 ,0.00196 ,1.03288   ,0.03254 ,0.02525  ,0.07576  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV25-RDM24)           ,RDM24     ,P1RLV25   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01590 ,0.00295 ,1.55340   ,0.04893 ,0.03798  ,0.11394  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM24-RDT14LV)           ,RDT14LV   ,RDM24     ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52424   ,0.01651 ,0.01282  ,0.03845  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV26-RDM25)           ,RDM25     ,P1RLV26   ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01671 ,0.00310 ,1.63268   ,0.05143 ,0.03992  ,0.11975  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV27-RDM26)           ,RDM26     ,P1RLV27   ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01733 ,0.00322 ,1.69322   ,0.05334 ,0.04140  ,0.12419  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM25-RDM26)             ,RDM25     ,RDM26     ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00506 ,0.00094 ,0.49434   ,0.01557 ,0.01209  ,0.03626  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM25-RDT15LV)           ,RDT15LV   ,RDM25     ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00507 ,0.00094 ,0.49508   ,0.01560 ,0.01210  ,0.03631  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV28-RDM27)           ,RDM27     ,P1RLV28   ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01874 ,0.00348 ,1.83140   ,0.05769 ,0.04478  ,0.13433  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV29-RDM28)           ,RDM28     ,P1RLV29   ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01895 ,0.00352 ,1.85194   ,0.05834 ,0.04528  ,0.13583  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM27-RDM28)             ,RDM27     ,RDM28     ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01073 ,0.00199 ,1.04811   ,0.03302 ,0.02562  ,0.07687  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM27-RDT15LV)           ,RDT15LV   ,RDM27     ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00506 ,0.00094 ,0.49469   ,0.01558 ,0.01209  ,0.03628  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV31-RDM30)           ,RDM30     ,P1RLV31   ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00701 ,0.00130 ,0.68493   ,0.02158 ,0.01675  ,0.05024  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV30-RDM29)           ,RDM29     ,P1RLV30   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01473 ,0.00273 ,1.43899   ,0.04533 ,0.03518  ,0.10554  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM29-RDM30)             ,RDM30     ,RDM29     ,0.42  ,0.092  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04993 ,0.00927 ,4.87861   ,0.15368 ,0.11927  ,0.35782  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM30-RDT16LV)           ,RDT16LV   ,RDM30     ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00397 ,0.00074 ,0.38830   ,0.01223 ,0.00949  ,0.02848  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV32-RDM31)           ,RDM31     ,P1RLV32   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00970 ,0.00180 ,0.94768   ,0.02985 ,0.02317  ,0.06951  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM31-RDT16LV)           ,RDT16LV   ,RDM31     ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00794 ,0.00147 ,0.77612   ,0.02445 ,0.01898  ,0.05693  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV33-RDM32)           ,RDM32     ,P1RLV33   ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01931 ,0.00358 ,1.88655   ,0.05943 ,0.04612  ,0.13837  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM32-RDT17LV)           ,RDT17LV   ,RDM32     ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00327 ,0.00061 ,0.31948   ,0.01006 ,0.00781  ,0.02343  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV34-RDM33)           ,RDM33     ,P1RLV34   ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01746 ,0.00324 ,1.70649   ,0.05376 ,0.04172  ,0.12516  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM33-RDT17LV)           ,RDT17LV   ,RDM33     ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00867 ,0.00161 ,0.84725   ,0.02669 ,0.02071  ,0.06214  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV35-RDM34)           ,RDM34     ,P1RLV35   ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01840 ,0.00341 ,1.79798   ,0.05664 ,0.04396  ,0.13187  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM34-RDT18LV)           ,RDT18LV   ,RDM34     ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00763 ,0.00142 ,0.74524   ,0.02348 ,0.01822  ,0.05466  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV36-RDM35)           ,RDM35     ,P1RLV36   ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01960 ,0.00364 ,1.91546   ,0.06034 ,0.04683  ,0.14049  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV37-RDM36)           ,RDM36     ,P1RLV37   ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01199 ,0.00222 ,1.17131   ,0.03690 ,0.02864  ,0.08591  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM35-RDM36)             ,RDM35     ,RDM36     ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00346 ,0.00064 ,0.33844   ,0.01066 ,0.00827  ,0.02482  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM35-RDT18LV)           ,RDT18LV   ,RDM35     ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00346 ,0.00064 ,0.33844   ,0.01066 ,0.00827  ,0.02482  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV39-RDT19LV)         ,RDT19LV   ,P1RLV39   ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01126 ,0.00209 ,1.09998   ,0.03465 ,0.02689  ,0.08068  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV38-RDM37)           ,RDM37     ,P1RLV38   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00978 ,0.00182 ,0.95570   ,0.03011 ,0.02337  ,0.07010  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV40-RDM39)           ,RDM39     ,P1RLV40   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01427 ,0.00265 ,1.39419   ,0.04392 ,0.03409  ,0.10226  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM37-RDM39)             ,RDM37     ,RDM39     ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02360 ,0.00438 ,2.30610   ,0.07265 ,0.05638  ,0.16914  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM37-RDT19LV)           ,RDT19LV   ,RDM37     ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00371 ,0.00085 ,0.47203   ,0.01281 ,0.00924  ,0.02771  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV41-RDT20LV)         ,RDT20LV   ,P1RLV41   ,0.42  ,0.022  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00929 ,0.00212 ,1.18145   ,0.03206 ,0.02312  ,0.06936  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV42-RDT21LV)         ,RDT21LV   ,P1RLV42   ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01970 ,0.00366 ,1.92526   ,0.06065 ,0.04707  ,0.14121  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV43-RDM42)           ,RDM42     ,P1RLV43   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01080 ,0.00200 ,1.05510   ,0.03324 ,0.02580  ,0.07739  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM42-RDT22LV)           ,RDT22LV   ,RDM42     ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01230 ,0.00228 ,1.20220   ,0.03787 ,0.02939  ,0.08818  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV44-RDM43)           ,RDM43     ,P1RLV44   ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00786 ,0.00096 ,0.51460   ,0.01913 ,0.01184  ,0.03551  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM43-RDT22LV)           ,RDT22LV   ,RDM43     ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02526 ,0.00307 ,1.65448   ,0.06150 ,0.03806  ,0.11418  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV45-RDT23LV)         ,RDT23LV   ,P1RLV45   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01995 ,0.00243 ,1.30666   ,0.04857 ,0.03006  ,0.09018  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV56-RDT23LV)         ,RDT23LV   ,P1RLV56   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01325 ,0.00161 ,0.86807   ,0.03227 ,0.01997  ,0.05991  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV47-RDT24LV)         ,RDT24LV   ,P1RLV47   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01019 ,0.00189 ,0.99544   ,0.03136 ,0.02434  ,0.07301  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV46-RDM46)           ,RDM46     ,P1RLV46   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00800 ,0.00148 ,0.78135   ,0.02461 ,0.01910  ,0.05731  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM46-RDT24LV)           ,RDT24LV   ,RDM46     ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00501 ,0.00093 ,0.48990   ,0.01543 ,0.01198  ,0.03593  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV48-RDM48)           ,RDM48     ,P1RLV48   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01340 ,0.00249 ,1.30942   ,0.04125 ,0.03201  ,0.09604  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV54-RDM48)           ,RDM48     ,P1RLV54   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00859 ,0.00159 ,0.83966   ,0.02645 ,0.02053  ,0.06159  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM48-RDT25LV)           ,RDT25LV   ,RDM48     ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00513 ,0.00095 ,0.50134   ,0.01579 ,0.01226  ,0.03677  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV55-RDM50)           ,RDM50     ,P1RLV55   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00953 ,0.00177 ,0.93161   ,0.02935 ,0.02278  ,0.06833  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM50-RDT25LV)           ,RDT25LV   ,RDM50     ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00501 ,0.00093 ,0.48990   ,0.01543 ,0.01198  ,0.03593  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV50-RDT26LV)         ,RDT26LV   ,P1RLV50   ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01174 ,0.00218 ,1.14665   ,0.03612 ,0.02803  ,0.08410  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV49-RDM51)           ,RDM51     ,P1RLV49   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01060 ,0.00197 ,1.03583   ,0.03263 ,0.02532  ,0.07597  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV53-RDM51)           ,RDM51     ,P1RLV53   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00831 ,0.00154 ,0.81242   ,0.02559 ,0.01986  ,0.05959  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM51-RDT26LV)           ,RDT26LV   ,RDM51     ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00514 ,0.00095 ,0.50177   ,0.01581 ,0.01227  ,0.03680  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV51-RDM53)           ,RDM53     ,P1RLV51   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01100 ,0.00204 ,1.07476   ,0.03386 ,0.02628  ,0.07883  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM53-RDT26LV)           ,RDT26LV   ,RDM53     ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01498 ,0.00278 ,1.46403   ,0.04612 ,0.03579  ,0.10738  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV52-RDT27LV)         ,RDT27LV   ,P1RLV52   ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00136 ,0.00025 ,0.13279   ,0.00418 ,0.00325  ,0.00974  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV57-RDT28LV)         ,RDT28LV   ,P1RLV57   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01221 ,0.00149 ,0.79970   ,0.02973 ,0.01840  ,0.05519  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV58-RDT28LV)         ,RDT28LV   ,P1RLV58   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02866 ,0.00349 ,1.87728   ,0.06978 ,0.04319  ,0.12956  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV59-RDM58)           ,RDM58     ,P1RLV59   ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03725 ,0.00453 ,2.43993   ,0.09070 ,0.05613  ,0.16839  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM58-RDT28LV)           ,RDT28LV   ,RDM58     ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01029 ,0.00125 ,0.67432   ,0.02507 ,0.01551  ,0.04654  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV74-RDT29LV)         ,RDT29LV   ,P1RLV74   ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02570 ,0.00313 ,1.68359   ,0.06258 ,0.03873  ,0.11619  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV60-RDM59)           ,RDM59     ,P1RLV60   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01499 ,0.00182 ,0.98197   ,0.03650 ,0.02259  ,0.06777  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM59-RDT29LV)           ,RDT29LV   ,RDM59     ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04712 ,0.00573 ,3.08668   ,0.11474 ,0.07101  ,0.21303  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV61-RDM60)           ,RDM60     ,P1RLV61   ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02243 ,0.00273 ,1.46921   ,0.05461 ,0.03380  ,0.10140  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM60-RDT29LV)           ,RDT29LV   ,RDM60     ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01290 ,0.00157 ,0.84538   ,0.03142 ,0.01945  ,0.05834  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV63-RDT30LV)         ,RDT30LV   ,P1RLV63   ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02138 ,0.00260 ,1.40038   ,0.05206 ,0.03222  ,0.09665  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV62-RDM62)           ,RDM62     ,P1RLV62   ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02215 ,0.00270 ,1.45113   ,0.05394 ,0.03338  ,0.10015  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM62-RDT30LV)           ,RDT30LV   ,RDM62     ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01156 ,0.00141 ,0.75758   ,0.02816 ,0.01743  ,0.05228  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV64-RDM64)           ,RDM64     ,P1RLV64   ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02053 ,0.00250 ,1.34465   ,0.04998 ,0.03093  ,0.09280  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM64-RDT30LV)           ,RDT30LV   ,RDM64     ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02313 ,0.00281 ,1.51516   ,0.05632 ,0.03486  ,0.10457  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV65-RDT31LV)         ,RDT31LV   ,P1RLV65   ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02072 ,0.00252 ,1.35753   ,0.05046 ,0.03123  ,0.09369  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV66-RDM66)           ,RDM66     ,P1RLV66   ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02594 ,0.00316 ,1.69917   ,0.06316 ,0.03909  ,0.11727  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV67-RDM67)           ,RDM67     ,P1RLV67   ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02519 ,0.00306 ,1.64998   ,0.06133 ,0.03796  ,0.11387  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM66-RDM67)             ,RDM66     ,RDM67     ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01533 ,0.00187 ,1.00421   ,0.03733 ,0.02310  ,0.06931  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM66-RDT31LV)           ,RDT31LV   ,RDM66     ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03065 ,0.00373 ,2.00779   ,0.07463 ,0.04619  ,0.13857  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV99-RDM68)           ,RDM68     ,P1RLV99   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02361 ,0.00287 ,1.54666   ,0.05749 ,0.03558  ,0.10674  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM68-RDT31LV)           ,RDT31LV   ,RDM68     ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04321 ,0.00526 ,2.83060   ,0.10522 ,0.06512  ,0.19535  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV70-RDT32LV)         ,RDT32LV   ,P1RLV70   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02966 ,0.00361 ,1.94325   ,0.07224 ,0.04470  ,0.13411  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV69-RDM70)           ,RDM70     ,P1RLV69   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02310 ,0.00281 ,1.51332   ,0.05625 ,0.03481  ,0.10444  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV68-RDM69)           ,RDM69     ,P1RLV68   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02370 ,0.00288 ,1.55246   ,0.05771 ,0.03571  ,0.10714  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM69-RDM70)             ,RDM70     ,RDM69     ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06505   ,0.03959 ,0.02450  ,0.07350  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM70-RDT32LV)           ,RDT32LV   ,RDM70     ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06550   ,0.03961 ,0.02451  ,0.07354  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV71-RDM72)           ,RDM72     ,P1RLV71   ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02461 ,0.00299 ,1.61235   ,0.05993 ,0.03709  ,0.11128  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV72-RDM73)           ,RDM73     ,P1RLV72   ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02750 ,0.00335 ,1.80179   ,0.06698 ,0.04145  ,0.12435  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM72-RDM73)             ,RDM72     ,RDM73     ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01156 ,0.00141 ,0.75758   ,0.02816 ,0.01743  ,0.05228  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM72-RDT32LV)           ,RDT32LV   ,RDM72     ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01156 ,0.00141 ,0.75758   ,0.02816 ,0.01743  ,0.05228  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV73-RDT33LV)         ,RDT33LV   ,P1RLV73   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02325 ,0.00283 ,1.52334   ,0.05663 ,0.03504  ,0.10513  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV75-RDT34LV)         ,RDT34LV   ,P1RLV75   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02035 ,0.00248 ,1.33336   ,0.04956 ,0.03067  ,0.09202  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV76-RDT35LV)         ,RDT35LV   ,P1RLV76   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02009 ,0.00244 ,1.31586   ,0.04891 ,0.03027  ,0.09081  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV78-RDM78)           ,RDM78     ,P1RLV78   ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02953 ,0.00548 ,2.88544   ,0.09090 ,0.07054  ,0.21163  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV79-RDM78)           ,RDM78     ,P1RLV79   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02090 ,0.00388 ,2.04204   ,0.06433 ,0.04992  ,0.14977  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV77-RDM77)           ,RDM77     ,P1RLV77   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01328 ,0.00246 ,1.29742   ,0.04087 ,0.03172  ,0.09516  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM77-RDM78)             ,RDM78     ,RDM77     ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00955 ,0.00177 ,0.93331   ,0.02940 ,0.02282  ,0.06845  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM78-RDT36LV)           ,RDT36LV   ,RDM78     ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00239 ,0.00082 ,0.51188   ,0.00970 ,0.00624  ,0.01872  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV80-RDM80)           ,RDM80     ,P1RLV80   ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02051 ,0.00381 ,2.00449   ,0.06315 ,0.04901  ,0.14702  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV96-RDM81)           ,RDM81     ,P1RLV96   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01405 ,0.00261 ,1.37285   ,0.04325 ,0.03356  ,0.10069  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM80-RDM81)             ,RDM80     ,RDM81     ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00478 ,0.00089 ,0.46717   ,0.01472 ,0.01142  ,0.03427  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM80-RDT36LV)           ,RDT36LV   ,RDM80     ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00955 ,0.00177 ,0.93333   ,0.02940 ,0.02282  ,0.06846  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV81-RDM82)           ,RDM82     ,P1RLV81   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01644 ,0.00305 ,1.60614   ,0.05060 ,0.03927  ,0.11780  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM82-RDT37LV)           ,RDT37LV   ,RDM82     ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00978 ,0.00181 ,0.95566   ,0.03010 ,0.02336  ,0.07009  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV82-RDM83)           ,RDM83     ,P1RLV82   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01562 ,0.00290 ,1.52673   ,0.04809 ,0.03733  ,0.11198  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM83-RDT37LV)           ,RDT37LV   ,RDM83     ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51440   ,0.01620 ,0.01258  ,0.03773  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV83-RDM84)           ,RDM84     ,P1RLV83   ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02507 ,0.00465 ,2.45000   ,0.07718 ,0.05990  ,0.17970  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV84-RDM84)           ,RDM84     ,P1RLV84   ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01795 ,0.00333 ,1.75380   ,0.05525 ,0.04288  ,0.12863  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM84-RDT38LV)           ,RDT38LV   ,RDM84     ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.51946   ,0.01636 ,0.01270  ,0.03810  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV85-RDM86)           ,RDM86     ,P1RLV85   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01630 ,0.00302 ,1.59257   ,0.05017 ,0.03894  ,0.11681  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM86-RDT38LV)           ,RDT38LV   ,RDM86     ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.51946   ,0.01636 ,0.01270  ,0.03810  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV155-RDM88)          ,RDM88     ,P1RLV155  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01272 ,0.00236 ,1.24312   ,0.03916 ,0.03039  ,0.09118  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV86-RDM87)           ,RDM87     ,P1RLV86   ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00662 ,0.00123 ,0.64638   ,0.02036 ,0.01580  ,0.04741  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM87-RDM88)             ,RDM88     ,RDM87     ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01541 ,0.00286 ,1.50584   ,0.04744 ,0.03682  ,0.11045  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM88-RDT39LV)           ,RDT39LV   ,RDM88     ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00422 ,0.00096 ,0.53588   ,0.01454 ,0.01049  ,0.03146  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV88-RDT40LV)         ,RDT40LV   ,P1RLV88   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01566 ,0.00291 ,1.53033   ,0.04821 ,0.03741  ,0.11224  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV89-RDM91)           ,RDM91     ,P1RLV89   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01589 ,0.00295 ,1.55301   ,0.04892 ,0.03797  ,0.11391  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM91-RDT40LV)           ,RDT40LV   ,RDM91     ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02598 ,0.00482 ,2.53888   ,0.07998 ,0.06207  ,0.18622  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV157-RDM93)          ,RDM93     ,P1RLV157  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01546 ,0.00287 ,1.51064   ,0.04759 ,0.03693  ,0.11080  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV93-RDM92)           ,RDM92     ,P1RLV93   ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03047 ,0.00565 ,2.97722   ,0.09379 ,0.07279  ,0.21837  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV87-RDM89)           ,RDM89     ,P1RLV87   ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01662 ,0.00309 ,1.62443   ,0.05117 ,0.03971  ,0.11914  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM89-RDM92)             ,RDM92     ,RDM89     ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00480 ,0.00089 ,0.46921   ,0.01478 ,0.01147  ,0.03441  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM92-RDM93)             ,RDM93     ,RDM92     ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00480 ,0.00089 ,0.46867   ,0.01476 ,0.01146  ,0.03437  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM93-RDT40LV)           ,RDT40LV   ,RDM93     ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00381 ,0.00087 ,0.48451   ,0.01315 ,0.00948  ,0.02844  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV90-RDT41LV)         ,RDT41LV   ,P1RLV90   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01557 ,0.00289 ,1.52116   ,0.04792 ,0.03719  ,0.11157  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV160-RDT41LV)        ,RDT41LV   ,P1RLV160  ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01480 ,0.00275 ,1.44647   ,0.04557 ,0.03536  ,0.10609  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV94-RDT42LV)         ,RDT42LV   ,P1RLV94   ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04669 ,0.00568 ,3.05852   ,0.11369 ,0.07036  ,0.21108  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV98-RDT42LV)         ,RDT42LV   ,P1RLV98   ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02120 ,0.00258 ,1.38901   ,0.05163 ,0.03195  ,0.09586  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV91-RDM96)           ,RDM96     ,P1RLV91   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02030 ,0.00247 ,1.32974   ,0.04943 ,0.03059  ,0.09177  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV92-RDM96)           ,RDM96     ,P1RLV92   ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03736 ,0.00455 ,2.44774   ,0.09099 ,0.05631  ,0.16893  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM96-RDT42LV)           ,RDT42LV   ,RDM96     ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01414 ,0.00172 ,0.92653   ,0.03444 ,0.02131  ,0.06394  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV97-RDM99)           ,RDM99     ,P1RLV97   ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02532 ,0.00308 ,1.65859   ,0.06165 ,0.03816  ,0.11447  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM99-RDT42LV)           ,RDT42LV   ,RDM99     ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02830 ,0.00344 ,1.85394   ,0.06892 ,0.04265  ,0.12795  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV95-RDT43LV)         ,RDT43LV   ,P1RLV95   ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01161 ,0.00215 ,1.13441   ,0.03574 ,0.02773  ,0.08320  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV100-RDT44LV)        ,RDT44LV   ,P1RLV100  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV101-RDT45LV)        ,RDT45LV   ,P1RLV101  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV102-RDT46LV)        ,RDT46LV   ,P1RLV102  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03838 ,0.00467 ,2.51393   ,0.09345 ,0.05783  ,0.17350  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV103-RDT47LV)        ,RDT47LV   ,P1RLV103  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05166 ,0.00629 ,3.38395   ,0.12579 ,0.07785  ,0.23354  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV104-RDT48LV)        ,RDT48LV   ,P1RLV104  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV105-RDT49LV)        ,RDT49LV   ,P1RLV105  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01262 ,0.00154 ,0.82685   ,0.03074 ,0.01902  ,0.05707  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV106-RDT49LV)        ,RDT49LV   ,P1RLV106  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01262 ,0.00154 ,0.82685   ,0.03074 ,0.01902  ,0.05707  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV107-RDM109)         ,RDM109    ,P1RLV107  ,0.42  ,0.112  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09342 ,0.01137 ,6.12004   ,0.22750 ,0.14079  ,0.42237  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM109-RDT50LV)          ,RDT50LV   ,RDM109    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01462 ,0.00178 ,0.95755   ,0.03559 ,0.02203  ,0.06609  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV108-RDM110)         ,RDM110    ,P1RLV108  ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06309 ,0.00768 ,4.13303   ,0.15363 ,0.09508  ,0.28524  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM110-RDT50LV)          ,RDT50LV   ,RDM110    ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02923 ,0.00356 ,1.91510   ,0.07119 ,0.04406  ,0.13217  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV109-RDT51LV)        ,RDT51LV   ,P1RLV109  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03890 ,0.00473 ,2.54842   ,0.09473 ,0.05863  ,0.17588  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV110-RDT52LV)        ,RDT52LV   ,P1RLV110  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01302 ,0.00158 ,0.85265   ,0.03170 ,0.01962  ,0.05885  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV111-RDM113)         ,RDM113    ,P1RLV111  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04032 ,0.00491 ,2.64165   ,0.09820 ,0.06077  ,0.18231  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV113-RDM113)         ,RDM113    ,P1RLV113  ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07604 ,0.00925 ,4.98116   ,0.18516 ,0.11459  ,0.34377  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM113-RDT53LV)          ,RDT53LV   ,RDM113    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01513 ,0.00184 ,0.99138   ,0.03685 ,0.02281  ,0.06842  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV112-RDM114)         ,RDM114    ,P1RLV112  ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05916 ,0.00720 ,3.87547   ,0.14406 ,0.08915  ,0.26746  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM114-RDT53LV)          ,RDT53LV   ,RDM114    ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01237 ,0.00151 ,0.81066   ,0.03013 ,0.01865  ,0.05595  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV115-RDT54LV)        ,RDT54LV   ,P1RLV115  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04825 ,0.00587 ,3.16066   ,0.11749 ,0.07271  ,0.21813  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV116-RDT54LV)        ,RDT54LV   ,P1RLV116  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02391 ,0.00291 ,1.56660   ,0.05823 ,0.03604  ,0.10812  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV114-RDM116)         ,RDM116    ,P1RLV114  ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07137 ,0.00868 ,4.67552   ,0.17380 ,0.10756  ,0.32268  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM116-RDT54LV)          ,RDT54LV   ,RDM116    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01524 ,0.00185 ,0.99828   ,0.03711 ,0.02297  ,0.06890  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV117-RDM119)         ,RDM119    ,P1RLV117  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03070 ,0.00374 ,2.01093   ,0.07475 ,0.04626  ,0.13878  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM119-RDT55LV)          ,RDT55LV   ,RDM119    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01523 ,0.00185 ,0.99774   ,0.03709 ,0.02295  ,0.06886  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV118-RDM120)         ,RDM120    ,P1RLV118  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03167 ,0.00385 ,2.07441   ,0.07711 ,0.04772  ,0.14316  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM120-RDT55LV)          ,RDT55LV   ,RDM120    ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03048 ,0.00371 ,1.99669   ,0.07422 ,0.04593  ,0.13780  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV119-RDT56LV)        ,RDT56LV   ,P1RLV119  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02696 ,0.00328 ,1.76626   ,0.06566 ,0.04063  ,0.12190  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV120-RDT57LV)        ,RDT57LV   ,P1RLV120  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03291 ,0.00400 ,2.15568   ,0.08013 ,0.04959  ,0.14877  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV121-RDT57LV)        ,RDT57LV   ,P1RLV121  ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06688 ,0.00814 ,4.38109   ,0.16286 ,0.10079  ,0.30236  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV122-RDT57LV)        ,RDT57LV   ,P1RLV122  ,0.42  ,0.148  ,1P_OH_CU_4_Ionic_0_416_0               ,0.12292 ,0.01496 ,8.05247   ,0.29933 ,0.18525  ,0.55574  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV123-RDT58LV)        ,RDT58LV   ,P1RLV123  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03216 ,0.00391 ,2.10671   ,0.07831 ,0.04846  ,0.14539  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV124-RDT58LV)        ,RDT58LV   ,P1RLV124  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03216 ,0.00391 ,2.10671   ,0.07831 ,0.04846  ,0.14539  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV125-RDT59LV)        ,RDT59LV   ,P1RLV125  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04161 ,0.00506 ,2.72567   ,0.10132 ,0.06270  ,0.18811  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV126-RDT59LV)        ,RDT59LV   ,P1RLV126  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01539 ,0.00187 ,1.00794   ,0.03747 ,0.02319  ,0.06956  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV127-RDT59LV)        ,RDT59LV   ,P1RLV127  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02759 ,0.00336 ,1.80736   ,0.06718 ,0.04158  ,0.12473  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV128-RDM130)         ,RDM130    ,P1RLV128  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02948 ,0.00359 ,1.93091   ,0.07178 ,0.04442  ,0.13326  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV134-RDM131)_s0      ,RDM131    ,P1RLV134  ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06616 ,0.00805 ,4.33405   ,0.16111 ,0.09970  ,0.29911  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV134-RDM131)_s1      ,RDM131    ,P1RLV134  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00658 ,0.00080 ,0.43109   ,0.01602 ,0.00992  ,0.02975  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM130-RDM131)           ,RDM130    ,RDM131    ,0.42  ,0.127  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10602 ,0.01290 ,6.94534   ,0.25817 ,0.15978  ,0.47933  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM130-RDT59LV)_s0       ,RDT59LV   ,RDM130    ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07310 ,0.00889 ,4.78861   ,0.17800 ,0.11016  ,0.33048  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM130-RDT59LV)_s1       ,RDT59LV   ,RDM130    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01537 ,0.00187 ,1.00662   ,0.03742 ,0.02316  ,0.06947  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
