Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV129-RDT60LV)        ,RDT60LV   ,P1RLV129  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03072 ,0.00374 ,2.01215   ,0.07480 ,0.04629  ,0.13887  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV130-RDT60LV)        ,RDT60LV   ,P1RLV130  ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06482 ,0.00789 ,4.24653   ,0.15785 ,0.09769  ,0.29307  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV131-RDT61LV)        ,RDT61LV   ,P1RLV131  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03231 ,0.00393 ,2.11644   ,0.07867 ,0.04869  ,0.14607  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV132-RDM135)         ,RDM135    ,P1RLV132  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04139 ,0.00504 ,2.71171   ,0.10080 ,0.06238  ,0.18715  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM135-RDT62LV)          ,RDT62LV   ,RDM135    ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01292 ,0.00157 ,0.84658   ,0.03147 ,0.01948  ,0.05843  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV133-RDM136)         ,RDM136    ,P1RLV133  ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05256 ,0.00639 ,3.44293   ,0.12798 ,0.07920  ,0.23761  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM136-RDT62LV)          ,RDT62LV   ,RDM136    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01486 ,0.00181 ,0.97328   ,0.03618 ,0.02239  ,0.06717  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV135-RDT63LV)        ,RDT63LV   ,P1RLV135  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01143 ,0.00139 ,0.74850   ,0.02782 ,0.01722  ,0.05166  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV136-RDT63LV)        ,RDT63LV   ,P1RLV136  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01143 ,0.00139 ,0.74850   ,0.02782 ,0.01722  ,0.05166  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV138-RDT64LV)        ,RDT64LV   ,P1RLV138  ,0.42  ,0.108  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08992 ,0.01094 ,5.89034   ,0.21896 ,0.13551  ,0.40652  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV137-RDM139)         ,RDM139    ,P1RLV137  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04362 ,0.00531 ,2.85740   ,0.10622 ,0.06573  ,0.19720  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM139-RDT64LV)          ,RDT64LV   ,RDM139    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01487 ,0.00181 ,0.97382   ,0.03620 ,0.02240  ,0.06721  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV139-RDT65LV)        ,RDT65LV   ,P1RLV139  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV140-RDT66LV)        ,RDT66LV   ,P1RLV140  ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05298 ,0.00645 ,3.47073   ,0.12902 ,0.07984  ,0.23953  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV141-RDT67LV)        ,RDT67LV   ,P1RLV141  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02512 ,0.00306 ,1.64559   ,0.06117 ,0.03786  ,0.11357  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV142-RDM144)         ,RDM144    ,P1RLV142  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01916 ,0.00233 ,1.25507   ,0.04665 ,0.02887  ,0.08662  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM144-RDT68LV)          ,RDT68LV   ,RDM144    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01611 ,0.00196 ,1.05539   ,0.03923 ,0.02428  ,0.07284  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV143-RDM145)         ,RDM145    ,P1RLV143  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02816 ,0.00343 ,1.84495   ,0.06858 ,0.04244  ,0.12733  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM145-RDT68LV)          ,RDT68LV   ,RDM145    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01612 ,0.00196 ,1.05593   ,0.03925 ,0.02429  ,0.07287  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV144-RDM146)         ,RDM146    ,P1RLV144  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02659 ,0.00324 ,1.74221   ,0.06476 ,0.04008  ,0.12024  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM146-RDT69LV)          ,RDT69LV   ,RDM146    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01612 ,0.00196 ,1.05587   ,0.03925 ,0.02429  ,0.07287  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV145-RDM147)         ,RDM147    ,P1RLV145  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02048 ,0.00249 ,1.34171   ,0.04987 ,0.03087  ,0.09260  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM147-RDT69LV)          ,RDT69LV   ,RDM147    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01612 ,0.00196 ,1.05593   ,0.03925 ,0.02429  ,0.07287  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV146-RDM148)         ,RDM148    ,P1RLV146  ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02342 ,0.00435 ,2.28814   ,0.07208 ,0.05594  ,0.16783  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM148-RDT70LV)          ,RDT70LV   ,RDM148    ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01595 ,0.00296 ,1.55813   ,0.04908 ,0.03809  ,0.11428  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV147-RDM149)         ,RDM149    ,P1RLV147  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01047 ,0.00194 ,1.02341   ,0.03224 ,0.02502  ,0.07506  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM149-RDT70LV)          ,RDT70LV   ,RDM149    ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01064 ,0.00197 ,1.03946   ,0.03274 ,0.02541  ,0.07624  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV148-RDT71LV)        ,RDT71LV   ,P1RLV148  ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03482 ,0.00646 ,3.40232   ,0.10718 ,0.08318  ,0.24955  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV149-RDT72LV)        ,RDT72LV   ,P1RLV149  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01059 ,0.00197 ,1.03470   ,0.03259 ,0.02530  ,0.07589  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV152-RDT72LV)        ,RDT72LV   ,P1RLV152  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01208 ,0.00224 ,1.18030   ,0.03718 ,0.02886  ,0.08657  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV150-RDM153)         ,RDM153    ,P1RLV150  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01421 ,0.00264 ,1.38857   ,0.04374 ,0.03395  ,0.10185  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM153-RDT73LV)          ,RDT73LV   ,RDM153    ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01547 ,0.00287 ,1.51204   ,0.04763 ,0.03697  ,0.11090  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV151-RDM154)         ,RDM154    ,P1RLV151  ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02061 ,0.00382 ,2.01377   ,0.06344 ,0.04923  ,0.14770  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM154-RDT73LV)          ,RDT73LV   ,RDM154    ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01522 ,0.00282 ,1.48678   ,0.04684 ,0.03635  ,0.10905  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV153-RDT74LV)        ,RDT74LV   ,P1RLV153  ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01447 ,0.00268 ,1.41358   ,0.04453 ,0.03456  ,0.10368  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV154-RDT75LV)        ,RDT75LV   ,P1RLV154  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02421 ,0.00295 ,1.58568   ,0.05894 ,0.03648  ,0.10944  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV156-RDT76LV)        ,RDT76LV   ,P1RLV156  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01298 ,0.00241 ,1.26843   ,0.03996 ,0.03101  ,0.09303  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV159-RDT77LV)        ,RDT77LV   ,P1RLV159  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01408 ,0.00261 ,1.37538   ,0.04333 ,0.03363  ,0.10088  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV158-RDM158)         ,RDM158    ,P1RLV158  ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00670 ,0.00124 ,0.65462   ,0.02062 ,0.01600  ,0.04801  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM158-RDT77LV)          ,RDT77LV   ,RDM158    ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00529 ,0.00098 ,0.51716   ,0.01629 ,0.01264  ,0.03793  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV161-RDT78LV)        ,RDT78LV   ,P1RLV161  ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02282 ,0.00424 ,2.22999   ,0.07025 ,0.05452  ,0.16356  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV162-RDT79LV)        ,RDT79LV   ,P1RLV162  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01215 ,0.00226 ,1.18751   ,0.03741 ,0.02903  ,0.08710  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV164-RDT80LV)        ,RDT80LV   ,P1RLV164  ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01120 ,0.00208 ,1.09402   ,0.03446 ,0.02675  ,0.08024  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV163-RDM162)         ,RDM162    ,P1RLV163  ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01618 ,0.00300 ,1.58066   ,0.04979 ,0.03864  ,0.11593  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM162-RDT80LV)          ,RDT80LV   ,RDM162    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01017 ,0.00189 ,0.99359   ,0.03130 ,0.02429  ,0.07288  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV165-RDM164)         ,RDM164    ,P1RLV165  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01263 ,0.00234 ,1.23439   ,0.03889 ,0.03018  ,0.09054  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM164-RDT80LV)          ,RDT80LV   ,RDM164    ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01547 ,0.00287 ,1.51201   ,0.04763 ,0.03697  ,0.11090  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV166-RDM165)         ,RDM165    ,P1RLV166  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01049 ,0.00195 ,1.02484   ,0.03228 ,0.02506  ,0.07517  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM165-RDT81LV)          ,RDT81LV   ,RDM165    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01032 ,0.00191 ,1.00800   ,0.03175 ,0.02464  ,0.07393  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV167-RDM166)         ,RDM166    ,P1RLV167  ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01809 ,0.00336 ,1.76808   ,0.05570 ,0.04323  ,0.12968  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM166-RDT81LV)          ,RDT81LV   ,RDM166    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01032 ,0.00191 ,1.00800   ,0.03175 ,0.02464  ,0.07393  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV168-RDT82LV)        ,RDT82LV   ,P1RLV168  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02806 ,0.00341 ,1.83786   ,0.06832 ,0.04228  ,0.12684  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV169-RDT83LV)        ,RDT83LV   ,P1RLV169  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01168 ,0.00142 ,0.76490   ,0.02843 ,0.01760  ,0.05279  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV170-RDT84LV)        ,RDT84LV   ,P1RLV170  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01735 ,0.00211 ,1.13636   ,0.04224 ,0.02614  ,0.07843  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV171-RDT85LV)        ,RDT85LV   ,P1RLV171  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03255 ,0.00396 ,2.13224   ,0.07926 ,0.04905  ,0.14716  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV172-RDT86LV)        ,RDT86LV   ,P1RLV172  ,0.42  ,0.038  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01632 ,0.00372 ,2.07419   ,0.05629 ,0.04059  ,0.12177  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV173-RDT87LV)        ,RDT87LV   ,P1RLV173  ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03052 ,0.00566 ,2.98201   ,0.09394 ,0.07291  ,0.21872  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV179-RDT88LV)        ,RDT88LV   ,P1RLV179  ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03182 ,0.00590 ,3.10892   ,0.09794 ,0.07601  ,0.22803  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV175-RDM174)         ,RDM174    ,P1RLV175  ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01771 ,0.00329 ,1.73073   ,0.05452 ,0.04231  ,0.12694  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV180-RDM178)         ,RDM178    ,P1RLV180  ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02942 ,0.00546 ,2.87461   ,0.09056 ,0.07028  ,0.21084  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV174-RDM173)         ,RDM173    ,P1RLV174  ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01647 ,0.00306 ,1.60938   ,0.05070 ,0.03935  ,0.11804  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM173-RDM178)           ,RDM178    ,RDM173    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01032 ,0.00191 ,1.00800   ,0.03175 ,0.02464  ,0.07393  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM174-RDM178)           ,RDM174    ,RDM178    ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50401   ,0.01588 ,0.01232  ,0.03697  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM174-RDT88LV)          ,RDT88LV   ,RDM174    ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00409 ,0.00093 ,0.52045   ,0.01412 ,0.01018  ,0.03055  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV176-RDM175)         ,RDM175    ,P1RLV176  ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01596 ,0.00296 ,1.55990   ,0.04914 ,0.03814  ,0.11441  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV177-RDM176)         ,RDM176    ,P1RLV177  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01177 ,0.00218 ,1.15028   ,0.03624 ,0.02812  ,0.08437  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM175-RDM176)           ,RDM175    ,RDM176    ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01504 ,0.00279 ,1.46985   ,0.04630 ,0.03594  ,0.10781  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM175-RDT88LV)          ,RDT88LV   ,RDM175    ,0.42  ,0.019  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00795 ,0.00181 ,1.01117   ,0.02744 ,0.01979  ,0.05936  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV178-RDT89LV)        ,RDT89LV   ,P1RLV178  ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02472 ,0.00459 ,2.41537   ,0.07609 ,0.05905  ,0.17716  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV181-RDT90LV)        ,RDT90LV   ,P1RLV181  ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03965 ,0.00736 ,3.87435   ,0.12205 ,0.09472  ,0.28417  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV182-RDT91LV)        ,RDT91LV   ,P1RLV182  ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02591 ,0.00481 ,2.53139   ,0.07974 ,0.06189  ,0.18567  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV183-RDT91LV)        ,RDT91LV   ,P1RLV183  ,0.42  ,0.078  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04237 ,0.00786 ,4.14013   ,0.13042 ,0.10122  ,0.30366  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV184-RDM183)         ,RDM183    ,P1RLV184  ,0.42  ,0.107  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05781 ,0.01073 ,5.64863   ,0.17794 ,0.13810  ,0.41430  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM183-RDT91LV)          ,RDT91LV   ,RDM183    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00503 ,0.00093 ,0.49110   ,0.01547 ,0.01201  ,0.03602  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV186-RDT92LV)        ,RDT92LV   ,P1RLV186  ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01126 ,0.00209 ,1.10065   ,0.03467 ,0.02691  ,0.08073  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV185-RDM184)         ,RDM184    ,P1RLV185  ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03207 ,0.00595 ,3.13400   ,0.09873 ,0.07662  ,0.22987  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM184-RDT92LV)          ,RDT92LV   ,RDM184    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00492 ,0.00091 ,0.48053   ,0.01514 ,0.01175  ,0.03524  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV187-RDM186)         ,RDM186    ,P1RLV187  ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00774 ,0.00144 ,0.75662   ,0.02383 ,0.01850  ,0.05549  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM186-RDT93LV)          ,RDT93LV   ,RDM186    ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01364 ,0.00253 ,1.33271   ,0.04198 ,0.03258  ,0.09775  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV203-RDM187)         ,RDM187    ,P1RLV203  ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01850 ,0.00343 ,1.80801   ,0.05696 ,0.04420  ,0.13261  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM187-RDT93LV)          ,RDT93LV   ,RDM187    ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01853 ,0.00344 ,1.81077   ,0.05704 ,0.04427  ,0.13281  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV188-RDT94LV)        ,RDT94LV   ,P1RLV188  ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02167 ,0.00402 ,2.11698   ,0.06669 ,0.05176  ,0.15527  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV191-RDT95LV)        ,RDT95LV   ,P1RLV191  ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02915 ,0.00541 ,2.84871   ,0.08974 ,0.06965  ,0.20894  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV190-RDM190)         ,RDM190    ,P1RLV190  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01570 ,0.00291 ,1.53420   ,0.04833 ,0.03751  ,0.11253  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV189-RDM189)         ,RDM189    ,P1RLV189  ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02648 ,0.00491 ,2.58743   ,0.08151 ,0.06326  ,0.18978  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM189-RDM190)           ,RDM190    ,RDM189    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00471 ,0.00087 ,0.46047   ,0.01451 ,0.01126  ,0.03377  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM190-RDT95LV)          ,RDT95LV   ,RDM190    ,0.42  ,0.016  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00702 ,0.00160 ,0.89290   ,0.02423 ,0.01747  ,0.05242  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV192-RDM192)         ,RDM192    ,P1RLV192  ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01927 ,0.00358 ,1.88330   ,0.05933 ,0.04604  ,0.13813  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV202-RDM194)         ,RDM194    ,P1RLV202  ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01788 ,0.00332 ,1.74750   ,0.05505 ,0.04272  ,0.12817  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV193-RDM193)         ,RDM193    ,P1RLV193  ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02123 ,0.00394 ,2.07487   ,0.06536 ,0.05073  ,0.15218  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM193-RDM194)           ,RDM194    ,RDM193    ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01533 ,0.00284 ,1.49763   ,0.04718 ,0.03661  ,0.10984  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM192-RDM194)           ,RDM192    ,RDM194    ,0.42  ,0.014  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00600 ,0.00137 ,0.76221   ,0.02068 ,0.01492  ,0.04475  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM192-RDT95LV)          ,RDT95LV   ,RDM192    ,0.42  ,0.012  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00494 ,0.00113 ,0.62781   ,0.01704 ,0.01229  ,0.03686  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV194-RDM195)         ,RDM195    ,P1RLV194  ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02061 ,0.00382 ,2.01375   ,0.06344 ,0.04923  ,0.14770  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM195-RDT96LV)          ,RDT96LV   ,RDM195    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00190 ,0.99793   ,0.03144 ,0.02440  ,0.07319  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV195-RDM196)         ,RDM196    ,P1RLV195  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03578 ,0.00435 ,2.34423   ,0.08714 ,0.05393  ,0.16179  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM196-RDT96LV)          ,RDT96LV   ,RDM196    ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02285 ,0.00278 ,1.49688   ,0.05564 ,0.03444  ,0.10331  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV199-RDT97LV)        ,RDT97LV   ,P1RLV199  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02066 ,0.00251 ,1.35325   ,0.05030 ,0.03113  ,0.09339  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV196-RDM197)         ,RDM197    ,P1RLV196  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03014 ,0.00367 ,1.97473   ,0.07341 ,0.04543  ,0.13629  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM197-RDT97LV)          ,RDT97LV   ,RDM197    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01498 ,0.00182 ,0.98137   ,0.03648 ,0.02258  ,0.06773  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV197-RDM199)         ,RDM199    ,P1RLV197  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01785 ,0.00217 ,1.16922   ,0.04346 ,0.02690  ,0.08069  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV198-RDM199)         ,RDM199    ,P1RLV198  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02059 ,0.00251 ,1.34900   ,0.05015 ,0.03103  ,0.09310  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM199-RDT98LV)          ,RDT98LV   ,RDM199    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01498 ,0.00182 ,0.98153   ,0.03649 ,0.02258  ,0.06774  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV200-RDM201)         ,RDM201    ,P1RLV200  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03983 ,0.00485 ,2.60895   ,0.09698 ,0.06002  ,0.18006  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM201-RDT98LV)          ,RDT98LV   ,RDM201    ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04496 ,0.00547 ,2.94516   ,0.10948 ,0.06775  ,0.20326  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV201-RDT99LV)        ,RDT99LV   ,P1RLV201  ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01691 ,0.00314 ,1.65191   ,0.05204 ,0.04039  ,0.12116  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV204-RDM203)         ,RDM203    ,P1RLV204  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01530 ,0.00284 ,1.49456   ,0.04708 ,0.03654  ,0.10962  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM203-RDT100LV)         ,RDT100LV  ,RDM203    ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00935 ,0.00174 ,0.91364   ,0.02878 ,0.02234  ,0.06701  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV212-RDM204)         ,RDM204    ,P1RLV212  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01534 ,0.00285 ,1.49899   ,0.04722 ,0.03665  ,0.10994  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM204-RDT100LV)         ,RDT100LV  ,RDM204    ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01329 ,0.00247 ,1.29817   ,0.04089 ,0.03174  ,0.09522  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV214-RDT101LV)       ,RDT101LV  ,P1RLV214  ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02019 ,0.00375 ,1.97289   ,0.06215 ,0.04823  ,0.14470  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV205-RDM205)         ,RDM205    ,P1RLV205  ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02792 ,0.00518 ,2.72786   ,0.08593 ,0.06669  ,0.20008  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV207-RDM205)         ,RDM205    ,P1RLV207  ,0.42  ,0.075  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04058 ,0.00753 ,3.96474   ,0.12490 ,0.09693  ,0.29080  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM205-RDT101LV)         ,RDT101LV  ,RDM205    ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00524 ,0.00097 ,0.51162   ,0.01612 ,0.01251  ,0.03752  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV206-RDM208)         ,RDM208    ,P1RLV206  ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02990 ,0.00555 ,2.92138   ,0.09203 ,0.07142  ,0.21427  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV209-RDM208)         ,RDM208    ,P1RLV209  ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04495 ,0.00834 ,4.39173   ,0.13835 ,0.10737  ,0.32211  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM208-RDT102LV)         ,RDT102LV  ,RDM208    ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00416 ,0.00095 ,0.52838   ,0.01434 ,0.01034  ,0.03102  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV210-RDM210)         ,RDM210    ,P1RLV210  ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02536 ,0.00471 ,2.47842   ,0.07807 ,0.06059  ,0.18178  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM210-RDT102LV)         ,RDT102LV  ,RDM210    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00978 ,0.00182 ,0.95580   ,0.03011 ,0.02337  ,0.07010  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV208-RDT103LV)       ,RDT103LV  ,P1RLV208  ,0.42  ,0.096  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05180 ,0.00961 ,5.06159   ,0.15945 ,0.12375  ,0.37125  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV211-RDM212)         ,RDM212    ,P1RLV211  ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02131 ,0.00395 ,2.08186   ,0.06558 ,0.05090  ,0.15270  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM212-RDT104LV)         ,RDT104LV  ,RDM212    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00489 ,0.00091 ,0.47790   ,0.01505 ,0.01168  ,0.03505  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV217-RDM213)         ,RDM213    ,P1RLV217  ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01657 ,0.00307 ,1.61886   ,0.05100 ,0.03958  ,0.11874  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM213-RDT104LV)         ,RDT104LV  ,RDM213    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00978 ,0.00182 ,0.95580   ,0.03011 ,0.02337  ,0.07010  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV213-RDM214)         ,RDM214    ,P1RLV213  ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02004 ,0.00372 ,1.95847   ,0.06170 ,0.04788  ,0.14365  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM214-RDT105LV)         ,RDT105LV  ,RDM214    ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03085 ,0.00573 ,3.01480   ,0.09497 ,0.07371  ,0.22112  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV215-RDM215)         ,RDM215    ,P1RLV215  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01193 ,0.00221 ,1.16615   ,0.03674 ,0.02851  ,0.08553  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6101-RDM215)        ,RDM215    ,P1RLV6101 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02673 ,0.00496 ,2.61185   ,0.08228 ,0.06386  ,0.19157  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV216-RDM216)         ,RDM216    ,P1RLV216  ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01764 ,0.00327 ,1.72339   ,0.05429 ,0.04213  ,0.12640  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM215-RDM216)           ,RDM215    ,RDM216    ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02094 ,0.00389 ,2.04606   ,0.06445 ,0.05002  ,0.15007  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM215-RDT105LV)         ,RDT105LV  ,RDM215    ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00416 ,0.00095 ,0.52838   ,0.01434 ,0.01034  ,0.03102  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV218-RDT106LV)       ,RDT106LV  ,P1RLV218  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01264 ,0.00154 ,0.82800   ,0.03078 ,0.01905  ,0.05714  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV219-RDT106LV)       ,RDT106LV  ,P1RLV219  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04640 ,0.00565 ,3.03976   ,0.11300 ,0.06993  ,0.20979  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV220-RDT106LV)       ,RDT106LV  ,P1RLV220  ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07031 ,0.00856 ,4.60619   ,0.17122 ,0.10596  ,0.31789  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV221-RDT106LV)       ,RDT106LV  ,P1RLV221  ,0.42  ,0.117  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09726 ,0.01183 ,6.37151   ,0.23684 ,0.14658  ,0.43973  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6105-RDM222)        ,RDM222    ,P1RLV6105 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01343 ,0.00163 ,0.87962   ,0.03270 ,0.02024  ,0.06071  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM222-RDT106LV)         ,RDT106LV  ,RDM222    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01585 ,0.00193 ,1.03824   ,0.03859 ,0.02388  ,0.07165  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV222-RDT107LV)       ,RDT107LV  ,P1RLV222  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV223-RDT108LV)       ,RDT108LV  ,P1RLV223  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV224-RDT109LV)       ,RDT109LV  ,P1RLV224  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01587 ,0.00294 ,1.55026   ,0.04884 ,0.03790  ,0.11371  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV228-RDT109LV)       ,RDT109LV  ,P1RLV228  ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02329 ,0.00432 ,2.27577   ,0.07169 ,0.05564  ,0.16692  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV226-RDT110LV)       ,RDT110LV  ,P1RLV226  ,0.42  ,0.078  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04208 ,0.00781 ,4.11164   ,0.12952 ,0.10052  ,0.30157  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV225-RDM227)         ,RDM227    ,P1RLV225  ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03157 ,0.00586 ,3.08494   ,0.09718 ,0.07542  ,0.22627  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM227-RDT110LV)         ,RDT110LV  ,RDM227    ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00384 ,0.00071 ,0.37503   ,0.01181 ,0.00917  ,0.02751  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV227-RDM229)         ,RDM229    ,P1RLV227  ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02092 ,0.00388 ,2.04449   ,0.06441 ,0.04998  ,0.14995  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM229-RDT110LV)         ,RDT110LV  ,RDM229    ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00768 ,0.00142 ,0.75007   ,0.02363 ,0.01834  ,0.05501  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV229-RDT111LV)       ,RDT111LV  ,P1RLV229  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01286 ,0.00239 ,1.25702   ,0.03960 ,0.03073  ,0.09220  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV231-RDT112LV)       ,RDT112LV  ,P1RLV231  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01314 ,0.00244 ,1.28383   ,0.04044 ,0.03139  ,0.09416  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV232-RDM233)         ,RDM233    ,P1RLV232  ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01863 ,0.00346 ,1.82017   ,0.05734 ,0.04450  ,0.13350  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV230-RDM231)         ,RDM231    ,P1RLV230  ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01995 ,0.00370 ,1.94895   ,0.06140 ,0.04765  ,0.14295  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM231-RDM233)           ,RDM233    ,RDM231    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00487 ,0.00090 ,0.47538   ,0.01498 ,0.01162  ,0.03487  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM233-RDT112LV)         ,RDT112LV  ,RDM233    ,0.42  ,0.019  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00797 ,0.00182 ,1.01257   ,0.02748 ,0.01981  ,0.05944  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV233-RDM234)         ,RDM234    ,P1RLV233  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01288 ,0.00239 ,1.25897   ,0.03966 ,0.03078  ,0.09234  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM234-RDT112LV)         ,RDT112LV  ,RDM234    ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03015 ,0.00559 ,2.94593   ,0.09280 ,0.07202  ,0.21607  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV234-RDT113LV)       ,RDT113LV  ,P1RLV234  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03388 ,0.00412 ,2.21937   ,0.08250 ,0.05106  ,0.15317  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV235-RDT113LV)       ,RDT113LV  ,P1RLV235  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00530 ,0.00065 ,0.34749   ,0.01292 ,0.00799  ,0.02398  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV236-RDT113LV)       ,RDT113LV  ,P1RLV236  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03160 ,0.00385 ,2.07036   ,0.07696 ,0.04763  ,0.14289  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV237-RDT114LV)       ,RDT114LV  ,P1RLV237  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV238-RDT115LV)       ,RDT115LV  ,P1RLV238  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV239-RDT116LV)       ,RDT116LV  ,P1RLV239  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01718 ,0.00209 ,1.12534   ,0.04183 ,0.02589  ,0.07766  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV240-RDT116LV)       ,RDT116LV  ,P1RLV240  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01383 ,0.00168 ,0.90585   ,0.03367 ,0.02084  ,0.06252  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV241-RDT116LV)       ,RDT116LV  ,P1RLV241  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02629 ,0.00320 ,1.72201   ,0.06401 ,0.03961  ,0.11884  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV242-RDT117LV)       ,RDT117LV  ,P1RLV242  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05025 ,0.00611 ,3.29170   ,0.12236 ,0.07573  ,0.22718  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV244-RDT118LV)       ,RDT118LV  ,P1RLV244  ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02865 ,0.00532 ,2.79965   ,0.08819 ,0.06845  ,0.20534  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV243-RDM244)         ,RDM244    ,P1RLV243  ,0.42  ,0.092  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04992 ,0.00926 ,4.87733   ,0.15364 ,0.11924  ,0.35773  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM244-RDT118LV)         ,RDT118LV  ,RDM244    ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00529 ,0.00098 ,0.51682   ,0.01628 ,0.01264  ,0.03791  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV245-RDT119LV)       ,RDT119LV  ,P1RLV245  ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03210 ,0.00596 ,3.13665   ,0.09881 ,0.07669  ,0.23006  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV246-RDT120LV)       ,RDT120LV  ,P1RLV246  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV247-RDT121LV)       ,RDT121LV  ,P1RLV247  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV248-RDM249)         ,RDM249    ,P1RLV248  ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03004 ,0.00557 ,2.93537   ,0.09247 ,0.07177  ,0.21530  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM249-RDT122LV)         ,RDT122LV  ,RDM249    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00443 ,0.00082 ,0.43262   ,0.01363 ,0.01058  ,0.03173  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV249-RDM250)         ,RDM250    ,P1RLV249  ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02049 ,0.00380 ,2.00167   ,0.06306 ,0.04894  ,0.14681  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM250-RDT122LV)         ,RDT122LV  ,RDM250    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00443 ,0.00082 ,0.43263   ,0.01363 ,0.01058  ,0.03173  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV250-RDM251)         ,RDM251    ,P1RLV250  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02537 ,0.00309 ,1.66229   ,0.06179 ,0.03824  ,0.11472  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM251-RDT123LV)         ,RDT123LV  ,RDM251    ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02231 ,0.00272 ,1.46183   ,0.05434 ,0.03363  ,0.10089  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV251-RDM252)         ,RDM252    ,P1RLV251  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02803 ,0.00341 ,1.83616   ,0.06825 ,0.04224  ,0.12672  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM252-RDT123LV)         ,RDT123LV  ,RDM252    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01599 ,0.00195 ,1.04754   ,0.03894 ,0.02410  ,0.07230  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV252-RDT124LV)       ,RDT124LV  ,P1RLV252  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01012 ,0.00123 ,0.66296   ,0.02464 ,0.01525  ,0.04575  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV253-RDT124LV)       ,RDT124LV  ,P1RLV253  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01012 ,0.00123 ,0.66296   ,0.02464 ,0.01525  ,0.04575  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV254-RDT125LV)       ,RDT125LV  ,P1RLV254  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV255-RDT126LV)       ,RDT126LV  ,P1RLV255  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03760 ,0.00458 ,2.46314   ,0.09156 ,0.05666  ,0.16999  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV256-RDT126LV)       ,RDT126LV  ,P1RLV256  ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08208 ,0.00999 ,5.37678   ,0.19987 ,0.12369  ,0.37108  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV257-RDT127LV)       ,RDT127LV  ,P1RLV257  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV258-RDT128LV)       ,RDT128LV  ,P1RLV258  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV259-RDT129LV)       ,RDT129LV  ,P1RLV259  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02436 ,0.00296 ,1.59608   ,0.05933 ,0.03672  ,0.11015  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV260-RDT130LV)       ,RDT130LV  ,P1RLV260  ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08109 ,0.00987 ,5.31184   ,0.19745 ,0.12220  ,0.36659  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV261-RDT131LV)       ,RDT131LV  ,P1RLV261  ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06781 ,0.00825 ,4.44190   ,0.16512 ,0.10219  ,0.30656  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV262-RDT132LV)       ,RDT132LV  ,P1RLV262  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04990 ,0.00607 ,3.26878   ,0.12151 ,0.07520  ,0.22559  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV263-RDT132LV)       ,RDT132LV  ,P1RLV263  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04990 ,0.00607 ,3.26878   ,0.12151 ,0.07520  ,0.22559  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV264-RDT133LV)       ,RDT133LV  ,P1RLV264  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV265-RDM266)         ,RDM266    ,P1RLV265  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01397 ,0.00259 ,1.36546   ,0.04301 ,0.03338  ,0.10015  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM266-RDT134LV)         ,RDT134LV  ,RDM266    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00973 ,0.00181 ,0.95066   ,0.02995 ,0.02324  ,0.06973  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV266-RDM267)         ,RDM267    ,P1RLV266  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01532 ,0.00284 ,1.49669   ,0.04715 ,0.03659  ,0.10978  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM267-RDT134LV)         ,RDT134LV  ,RDM267    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00486 ,0.00090 ,0.47533   ,0.01497 ,0.01162  ,0.03486  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV267-RDM268)         ,RDM268    ,P1RLV267  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01066 ,0.00198 ,1.04173   ,0.03282 ,0.02547  ,0.07641  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM268-RDT135LV)         ,RDT135LV  ,RDM268    ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02424 ,0.00450 ,2.36849   ,0.07461 ,0.05791  ,0.17372  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV312-RDM269)         ,RDM269    ,P1RLV312  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01784 ,0.00217 ,1.16843   ,0.04343 ,0.02688  ,0.08064  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM269-RDT135LV)         ,RDT135LV  ,RDM269    ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03714 ,0.00452 ,2.43300   ,0.09044 ,0.05597  ,0.16791  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV268-RDT136LV)       ,RDT136LV  ,P1RLV268  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01379 ,0.00256 ,1.34782   ,0.04246 ,0.03295  ,0.09886  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV269-RDT137LV)       ,RDT137LV  ,P1RLV269  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01560 ,0.00290 ,1.52459   ,0.04803 ,0.03727  ,0.11182  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV270-RDM272)         ,RDM272    ,P1RLV270  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02400 ,0.00292 ,1.57249   ,0.05845 ,0.03617  ,0.10852  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM272-RDT138LV)         ,RDT138LV  ,RDM272    ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00953 ,0.00116 ,0.62424   ,0.02320 ,0.01436  ,0.04308  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV311-RDM273)         ,RDM273    ,P1RLV311  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01724 ,0.00210 ,1.12965   ,0.04199 ,0.02599  ,0.07796  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM273-RDT138LV)         ,RDT138LV  ,RDM273    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01619 ,0.00197 ,1.06075   ,0.03943 ,0.02440  ,0.07321  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV271-RDM274)         ,RDM274    ,P1RLV271  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01603 ,0.00195 ,1.05024   ,0.03904 ,0.02416  ,0.07248  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
