Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV272-RDM275)         ,RDM275    ,P1RLV272  ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01454 ,0.00270 ,1.42027   ,0.04474 ,0.03472  ,0.10417  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV273-RDM276)         ,RDM276    ,P1RLV273  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01266 ,0.00235 ,1.23678   ,0.03896 ,0.03024  ,0.09071  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM275-RDM276)           ,RDM275    ,RDM276    ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01523 ,0.00283 ,1.48836   ,0.04689 ,0.03639  ,0.10916  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM274-RDM275)           ,RDM274    ,RDM275    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01578 ,0.00192 ,1.03364   ,0.03842 ,0.02378  ,0.07134  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM274-RDT139LV)         ,RDT139LV  ,RDM274    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01577 ,0.00192 ,1.03338   ,0.03841 ,0.02377  ,0.07132  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV307-RDM277)         ,RDM277    ,P1RLV307  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01435 ,0.00175 ,0.93985   ,0.03494 ,0.02162  ,0.06486  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV308-RDM278)         ,RDM278    ,P1RLV308  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01303 ,0.00159 ,0.85375   ,0.03174 ,0.01964  ,0.05892  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV310-RDM279)         ,RDM279    ,P1RLV310  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00954 ,0.00116 ,0.62516   ,0.02324 ,0.01438  ,0.04315  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM278-RDM279)           ,RDM278    ,RDM279    ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01883 ,0.00229 ,1.23359   ,0.04586 ,0.02838  ,0.08514  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM277-RDM278)           ,RDM277    ,RDM278    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01477 ,0.00180 ,0.96764   ,0.03597 ,0.02226  ,0.06678  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM277-RDT139LV)         ,RDT139LV  ,RDM277    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01578 ,0.00192 ,1.03364   ,0.03842 ,0.02378  ,0.07134  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV274-RDM280)         ,RDM280    ,P1RLV274  ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01144 ,0.00212 ,1.11764   ,0.03521 ,0.02732  ,0.08197  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM280-RDT140LV)         ,RDT140LV  ,RDM280    ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02044 ,0.00379 ,1.99715   ,0.06291 ,0.04883  ,0.14648  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV275-RDM281)         ,RDM281    ,P1RLV275  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01548 ,0.00287 ,1.51287   ,0.04766 ,0.03699  ,0.11096  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM281-RDT140LV)         ,RDT140LV  ,RDM281    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00431 ,0.00080 ,0.42081   ,0.01326 ,0.01029  ,0.03086  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV276-RDT141LV)       ,RDT141LV  ,P1RLV276  ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01612 ,0.00299 ,1.57522   ,0.04962 ,0.03851  ,0.11554  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV277-RDT142LV)       ,RDT142LV  ,P1RLV277  ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00763 ,0.00142 ,0.74527   ,0.02348 ,0.01822  ,0.05466  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV278-RDT143LV)       ,RDT143LV  ,P1RLV278  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01379 ,0.00256 ,1.34702   ,0.04243 ,0.03293  ,0.09880  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV279-RDM285)         ,RDM285    ,P1RLV279  ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01747 ,0.00324 ,1.70707   ,0.05378 ,0.04174  ,0.12521  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV284-RDM286)         ,RDM286    ,P1RLV284  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01066 ,0.00198 ,1.04129   ,0.03280 ,0.02546  ,0.07637  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM285-RDM286)           ,RDM285    ,RDM286    ,0.42  ,0.082  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04417 ,0.00820 ,4.31594   ,0.13596 ,0.10552  ,0.31656  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM285-RDT144LV)         ,RDT144LV  ,RDM285    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00493 ,0.00091 ,0.48165   ,0.01517 ,0.01178  ,0.03533  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV292-RDM287)         ,RDM287    ,P1RLV292  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01011 ,0.00188 ,0.98799   ,0.03112 ,0.02415  ,0.07246  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM287-RDT144LV)         ,RDT144LV  ,RDM287    ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01480 ,0.00275 ,1.44602   ,0.04555 ,0.03535  ,0.10606  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV280-RDM288)         ,RDM288    ,P1RLV280  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01354 ,0.00251 ,1.32311   ,0.04168 ,0.03235  ,0.09704  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV283-RDM291)         ,RDM291    ,P1RLV283  ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00970 ,0.00180 ,0.94824   ,0.02987 ,0.02318  ,0.06955  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM288-RDM291)           ,RDM288    ,RDM291    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00439 ,0.00081 ,0.42877   ,0.01351 ,0.01048  ,0.03145  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM288-RDT145LV)         ,RDT145LV  ,RDM288    ,0.42  ,0.032  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01392 ,0.00317 ,1.77019   ,0.04804 ,0.03464  ,0.10392  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV282-RDM290)         ,RDM290    ,P1RLV282  ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01438 ,0.00267 ,1.40539   ,0.04427 ,0.03436  ,0.10308  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV281-RDM289)         ,RDM289    ,P1RLV281  ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02374 ,0.00440 ,2.31943   ,0.07307 ,0.05671  ,0.17012  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM289-RDM290)           ,RDM290    ,RDM289    ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00877 ,0.00163 ,0.85729   ,0.02701 ,0.02096  ,0.06288  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM290-RDT145LV)         ,RDT145LV  ,RDM290    ,0.42  ,0.016  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00439 ,0.00151 ,0.94037   ,0.01781 ,0.01146  ,0.03439  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV286-RDT146LV)       ,RDT146LV  ,P1RLV286  ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01863 ,0.00346 ,1.82045   ,0.05735 ,0.04451  ,0.13352  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV285-RDM292)         ,RDM292    ,P1RLV285  ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01626 ,0.00302 ,1.58926   ,0.05006 ,0.03886  ,0.11657  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM292-RDT146LV)         ,RDT146LV  ,RDM292    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00439 ,0.00081 ,0.42870   ,0.01350 ,0.01048  ,0.03144  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV288-RDM295)         ,RDM295    ,P1RLV288  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01487 ,0.00276 ,1.45272   ,0.04576 ,0.03552  ,0.10655  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV302-RDM295)         ,RDM295    ,P1RLV302  ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01127 ,0.00209 ,1.10127   ,0.03469 ,0.02692  ,0.08077  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV287-RDM294)         ,RDM294    ,P1RLV287  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02547 ,0.00310 ,1.66882   ,0.06203 ,0.03839  ,0.11517  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM294-RDM295)           ,RDM295    ,RDM294    ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07554 ,0.00919 ,4.94838   ,0.18394 ,0.11384  ,0.34151  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM295-RDT147LV)         ,RDT147LV  ,RDM295    ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00214 ,0.00074 ,0.45798   ,0.00867 ,0.00558  ,0.01675  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV289-RDM296)         ,RDM296    ,P1RLV289  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01195 ,0.00222 ,1.16726   ,0.03677 ,0.02854  ,0.08561  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV290-RDM297)         ,RDM297    ,P1RLV290  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01094 ,0.00203 ,1.06917   ,0.03368 ,0.02614  ,0.07842  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM296-RDM297)           ,RDM296    ,RDM297    ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00938 ,0.00174 ,0.91659   ,0.02887 ,0.02241  ,0.06723  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM296-RDT147LV)         ,RDT147LV  ,RDM296    ,0.42  ,0.012  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00511 ,0.00116 ,0.64938   ,0.01762 ,0.01271  ,0.03812  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV300-RDT148LV)       ,RDT148LV  ,P1RLV300  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01328 ,0.00246 ,1.29759   ,0.04088 ,0.03172  ,0.09517  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV299-RDM300)         ,RDM300    ,P1RLV299  ,0.42  ,0.025  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01081 ,0.00247 ,1.37474   ,0.03731 ,0.02690  ,0.08070  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV291-RDM299)         ,RDM299    ,P1RLV291  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01007 ,0.00187 ,0.98409   ,0.03100 ,0.02406  ,0.07218  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM299-RDM300)           ,RDM300    ,RDM299    ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01225 ,0.00227 ,1.19679   ,0.03770 ,0.02926  ,0.08778  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM300-RDT148LV)         ,RDT148LV  ,RDM300    ,0.42  ,0.018  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00500 ,0.00172 ,1.07014   ,0.02027 ,0.01305  ,0.03914  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV301-RDM302)         ,RDM302    ,P1RLV301  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01202 ,0.00223 ,1.17408   ,0.03699 ,0.02870  ,0.08611  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM302-RDT148LV)         ,RDT148LV  ,RDM302    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00992 ,0.00184 ,0.96968   ,0.03055 ,0.02371  ,0.07112  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV293-RDT149LV)       ,RDT149LV  ,P1RLV293  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01574 ,0.00292 ,1.53751   ,0.04843 ,0.03759  ,0.11277  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV294-RDT150LV)       ,RDT150LV  ,P1RLV294  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01310 ,0.00243 ,1.27985   ,0.04032 ,0.03129  ,0.09387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV295-RDM305)         ,RDM305    ,P1RLV295  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01184 ,0.00220 ,1.15679   ,0.03644 ,0.02828  ,0.08485  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM305-RDT151LV)         ,RDT151LV  ,RDM305    ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51367   ,0.01618 ,0.01256  ,0.03768  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV296-RDM306)         ,RDM306    ,P1RLV296  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01270 ,0.00236 ,1.24095   ,0.03909 ,0.03034  ,0.09102  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM306-RDT151LV)         ,RDT151LV  ,RDM306    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01052 ,0.00195 ,1.02752   ,0.03237 ,0.02512  ,0.07536  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV297-RDM307)         ,RDM307    ,P1RLV297  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01381 ,0.00256 ,1.34960   ,0.04251 ,0.03300  ,0.09899  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM307-RDT152LV)         ,RDT152LV  ,RDM307    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48557   ,0.01530 ,0.01187  ,0.03561  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV298-RDM308)         ,RDM308    ,P1RLV298  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01431 ,0.00266 ,1.39844   ,0.04405 ,0.03419  ,0.10257  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM308-RDT152LV)         ,RDT152LV  ,RDM308    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48539   ,0.01529 ,0.01187  ,0.03560  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV303-RDT153LV)       ,RDT153LV  ,P1RLV303  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01039 ,0.00193 ,1.01491   ,0.03197 ,0.02481  ,0.07444  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV304-RDT154LV)       ,RDT154LV  ,P1RLV304  ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04464 ,0.00828 ,4.36198   ,0.13741 ,0.10664  ,0.31993  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV305-RDT155LV)       ,RDT155LV  ,P1RLV305  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01379 ,0.00256 ,1.34734   ,0.04244 ,0.03294  ,0.09882  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV306-RDT156LV)       ,RDT156LV  ,P1RLV306  ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00809 ,0.00150 ,0.79057   ,0.02490 ,0.01933  ,0.05799  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV313-RDT157LV)       ,RDT157LV  ,P1RLV313  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01163 ,0.00142 ,0.76184   ,0.02832 ,0.01753  ,0.05258  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV315-RDT157LV)       ,RDT157LV  ,P1RLV315  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01163 ,0.00142 ,0.76184   ,0.02832 ,0.01753  ,0.05258  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV316-RDT159LV)       ,RDT159LV  ,P1RLV316  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV319-RDT162LV)       ,RDT162LV  ,P1RLV319  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04143 ,0.00504 ,2.71430   ,0.10090 ,0.06244  ,0.18733  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV330-RDT163LV)       ,RDT163LV  ,P1RLV330  ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00941 ,0.00175 ,0.91937   ,0.02896 ,0.02248  ,0.06743  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV333-RDT163LV)       ,RDT163LV  ,P1RLV333  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01029 ,0.00191 ,1.00579   ,0.03168 ,0.02459  ,0.07377  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV320-RDM320)         ,RDM320    ,P1RLV320  ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02642 ,0.00490 ,2.58160   ,0.08132 ,0.06312  ,0.18935  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV331-RDM320)         ,RDM320    ,P1RLV331  ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00936 ,0.00174 ,0.91466   ,0.02881 ,0.02236  ,0.06709  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV332-RDM320)         ,RDM320    ,P1RLV332  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01198 ,0.00222 ,1.17011   ,0.03686 ,0.02861  ,0.08582  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM320-RDT163LV)         ,RDT163LV  ,RDM320    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01041 ,0.00193 ,1.01686   ,0.03203 ,0.02486  ,0.07458  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV321-RDM321)         ,RDM321    ,P1RLV321  ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02829 ,0.00525 ,2.76429   ,0.08708 ,0.06758  ,0.20275  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV334-RDM321)         ,RDM321    ,P1RLV334  ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00943 ,0.00175 ,0.92106   ,0.02902 ,0.02252  ,0.06756  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV329-RDM322)         ,RDM322    ,P1RLV329  ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00758 ,0.00141 ,0.74093   ,0.02334 ,0.01811  ,0.05434  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM321-RDM322)           ,RDM321    ,RDM322    ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00520 ,0.00097 ,0.50823   ,0.01601 ,0.01243  ,0.03728  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM321-RDT163LV)         ,RDT163LV  ,RDM321    ,0.42  ,0.039  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01652 ,0.00377 ,2.09983   ,0.05698 ,0.04109  ,0.12327  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV322-RDT164LV)       ,RDT164LV  ,P1RLV322  ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02939 ,0.00545 ,2.87134   ,0.09045 ,0.07020  ,0.21060  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV326-RDT164LV)       ,RDT164LV  ,P1RLV326  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01344 ,0.00249 ,1.31344   ,0.04138 ,0.03211  ,0.09633  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV323-RDM329)         ,RDM329    ,P1RLV323  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01451 ,0.00177 ,0.95044   ,0.03533 ,0.02186  ,0.06559  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM329-RDT164LV)         ,RDT164LV  ,RDM329    ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03780 ,0.00460 ,2.47620   ,0.09205 ,0.05696  ,0.17089  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV327-RDM331)         ,RDM331    ,P1RLV327  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01068 ,0.00198 ,1.04336   ,0.03287 ,0.02551  ,0.07653  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM331-RDT164LV)         ,RDT164LV  ,RDM331    ,0.42  ,0.068  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03662 ,0.00680 ,3.57857   ,0.11273 ,0.08749  ,0.26247  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV324-RDT165LV)       ,RDT165LV  ,P1RLV324  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02723 ,0.00331 ,1.78376   ,0.06631 ,0.04104  ,0.12311  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV325-RDM333)         ,RDM333    ,P1RLV325  ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01117 ,0.00207 ,1.09132   ,0.03438 ,0.02668  ,0.08004  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM333-RDT166LV)         ,RDT166LV  ,RDM333    ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01065 ,0.00198 ,1.04035   ,0.03277 ,0.02543  ,0.07630  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV328-RDM334)         ,RDM334    ,P1RLV328  ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00913 ,0.00169 ,0.89210   ,0.02810 ,0.02181  ,0.06543  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM334-RDT166LV)         ,RDT166LV  ,RDM334    ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03586 ,0.00665 ,3.50384   ,0.11038 ,0.08566  ,0.25699  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV335-RDM335)         ,RDM335    ,P1RLV335  ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01159 ,0.00215 ,1.13236   ,0.03567 ,0.02768  ,0.08305  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV336-RDM335)         ,RDM335    ,P1RLV336  ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01846 ,0.00343 ,1.80380   ,0.05682 ,0.04410  ,0.13230  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM335-RDT167LV)         ,RDT167LV  ,RDM335    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50065   ,0.01577 ,0.01224  ,0.03672  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV341-RDM337)         ,RDM337    ,P1RLV341  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01510 ,0.00280 ,1.47533   ,0.04648 ,0.03607  ,0.10821  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM337-RDT167LV)         ,RDT167LV  ,RDM337    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00451 ,0.00084 ,0.44097   ,0.01389 ,0.01078  ,0.03234  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV337-RDT168LV)       ,RDT168LV  ,P1RLV337  ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01745 ,0.00324 ,1.70505   ,0.05371 ,0.04169  ,0.12506  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV338-RDM339)         ,RDM339    ,P1RLV338  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01066 ,0.00198 ,1.04131   ,0.03280 ,0.02546  ,0.07638  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM339-RDT168LV)         ,RDT168LV  ,RDM339    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01018 ,0.00189 ,0.99466   ,0.03133 ,0.02432  ,0.07295  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV340-RDM340)         ,RDM340    ,P1RLV340  ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00976 ,0.00181 ,0.95397   ,0.03005 ,0.02332  ,0.06997  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM340-RDT169LV)         ,RDT169LV  ,RDM340    ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01526 ,0.00283 ,1.49119   ,0.04698 ,0.03646  ,0.10937  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV350-RDM341)         ,RDM341    ,P1RLV350  ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01124 ,0.00209 ,1.09789   ,0.03459 ,0.02684  ,0.08053  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM341-RDT169LV)         ,RDT169LV  ,RDM341    ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01526 ,0.00283 ,1.49119   ,0.04698 ,0.03646  ,0.10937  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV346-RDT170LV)       ,RDT170LV  ,P1RLV346  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01425 ,0.00264 ,1.39247   ,0.04387 ,0.03404  ,0.10213  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV342-RDM342)         ,RDM342    ,P1RLV342  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01015 ,0.00188 ,0.99198   ,0.03125 ,0.02425  ,0.07276  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM342-RDT170LV)         ,RDT170LV  ,RDM342    ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00861 ,0.00160 ,0.84132   ,0.02650 ,0.02057  ,0.06171  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV343-RDT171LV)       ,RDT171LV  ,P1RLV343  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01401 ,0.00260 ,1.36882   ,0.04312 ,0.03347  ,0.10040  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV344-RDM345)         ,RDM345    ,P1RLV344  ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00729 ,0.00135 ,0.71207   ,0.02243 ,0.01741  ,0.05223  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV358-RDM345)         ,RDM345    ,P1RLV358  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01235 ,0.00229 ,1.20659   ,0.03801 ,0.02950  ,0.08850  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM345-RDT172LV)         ,RDT172LV  ,RDM345    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01026 ,0.00190 ,1.00237   ,0.03158 ,0.02451  ,0.07352  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV357-RDM347)         ,RDM347    ,P1RLV357  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01027 ,0.00191 ,1.00375   ,0.03162 ,0.02454  ,0.07362  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV345-RDM346)         ,RDM346    ,P1RLV345  ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00760 ,0.00141 ,0.74273   ,0.02340 ,0.01816  ,0.05448  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM346-RDM347)           ,RDM347    ,RDM346    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00513 ,0.00095 ,0.50100   ,0.01578 ,0.01225  ,0.03675  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM347-RDT172LV)         ,RDT172LV  ,RDM347    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00513 ,0.00095 ,0.50137   ,0.01579 ,0.01226  ,0.03677  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV347-RDM349)         ,RDM349    ,P1RLV347  ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00813 ,0.00151 ,0.79437   ,0.02502 ,0.01942  ,0.05826  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM349-RDT173LV)         ,RDT173LV  ,RDM349    ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01470 ,0.00273 ,1.43668   ,0.04526 ,0.03512  ,0.10537  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV356-RDM350)         ,RDM350    ,P1RLV356  ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00643 ,0.00119 ,0.62825   ,0.01979 ,0.01536  ,0.04608  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM350-RDT173LV)         ,RDT173LV  ,RDM350    ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01076 ,0.00200 ,1.05132   ,0.03312 ,0.02570  ,0.07711  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV348-RDT174LV)       ,RDT174LV  ,P1RLV348  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01101 ,0.00204 ,1.07532   ,0.03387 ,0.02629  ,0.07887  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV349-RDM352)         ,RDM352    ,P1RLV349  ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00628 ,0.00117 ,0.61366   ,0.01933 ,0.01500  ,0.04501  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM352-RDT175LV)         ,RDT175LV  ,RDM352    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00509 ,0.00094 ,0.49706   ,0.01566 ,0.01215  ,0.03646  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV353-RDM353)         ,RDM353    ,P1RLV353  ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00861 ,0.00160 ,0.84136   ,0.02650 ,0.02057  ,0.06171  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM353-RDT175LV)         ,RDT175LV  ,RDM353    ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02490 ,0.00462 ,2.43255   ,0.07663 ,0.05947  ,0.17842  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV351-RDM354)         ,RDM354    ,P1RLV351  ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00981 ,0.00182 ,0.95893   ,0.03021 ,0.02344  ,0.07033  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM354-RDT176LV)         ,RDT176LV  ,RDM354    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00509 ,0.00094 ,0.49706   ,0.01566 ,0.01215  ,0.03646  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV352-RDM355)         ,RDM355    ,P1RLV352  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01455 ,0.00177 ,0.95285   ,0.03542 ,0.02192  ,0.06576  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM355-RDT176LV)         ,RDT176LV  ,RDM355    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01616 ,0.00197 ,1.05830   ,0.03934 ,0.02435  ,0.07304  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV354-RDT177LV)       ,RDT177LV  ,P1RLV354  ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00790 ,0.00147 ,0.77234   ,0.02433 ,0.01888  ,0.05665  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV355-RDT178LV)       ,RDT178LV  ,P1RLV355  ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00861 ,0.00160 ,0.84157   ,0.02651 ,0.02058  ,0.06173  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV359-RDT179LV)       ,RDT179LV  ,P1RLV359  ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00954 ,0.00177 ,0.93183   ,0.02935 ,0.02278  ,0.06835  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV360-RDT180LV)       ,RDT180LV  ,P1RLV360  ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02736 ,0.00508 ,2.67383   ,0.08423 ,0.06537  ,0.19611  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV361-RDM360)         ,RDM360    ,P1RLV361  ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02822 ,0.00524 ,2.75721   ,0.08686 ,0.06741  ,0.20223  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM360-RDT180LV)         ,RDT180LV  ,RDM360    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00508 ,0.00094 ,0.49620   ,0.01563 ,0.01213  ,0.03639  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV363-RDT181LV)       ,RDT181LV  ,P1RLV363  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01247 ,0.00152 ,0.81710   ,0.03037 ,0.01880  ,0.05639  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV362-RDM361)         ,RDM361    ,P1RLV362  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01542 ,0.00188 ,1.01030   ,0.03756 ,0.02324  ,0.06973  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV364-RDM363)         ,RDM363    ,P1RLV364  ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00895 ,0.00166 ,0.87411   ,0.02754 ,0.02137  ,0.06411  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV367-RDM366)         ,RDM366    ,P1RLV367  ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00966 ,0.00179 ,0.94425   ,0.02975 ,0.02309  ,0.06926  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM363-RDM366)           ,RDM363    ,RDM366    ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02680 ,0.00497 ,2.61913   ,0.08251 ,0.06403  ,0.19210  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM361-RDM363)           ,RDM361    ,RDM363    ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02862 ,0.00348 ,1.87489   ,0.06969 ,0.04313  ,0.12939  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM361-RDT181LV)         ,RDT181LV  ,RDM361    ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02860 ,0.00348 ,1.87374   ,0.06965 ,0.04311  ,0.12932  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV365-RDM364)         ,RDM364    ,P1RLV365  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01577 ,0.00192 ,1.03300   ,0.03840 ,0.02376  ,0.07129  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV366-RDM365)         ,RDM365    ,P1RLV366  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01996 ,0.00243 ,1.30737   ,0.04860 ,0.03008  ,0.09023  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM364-RDM365)           ,RDM364    ,RDM365    ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01431 ,0.00174 ,0.93714   ,0.03484 ,0.02156  ,0.06468  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM364-RDT181LV)         ,RDT181LV  ,RDM364    ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01430 ,0.00174 ,0.93660   ,0.03482 ,0.02155  ,0.06464  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV368-RDT182LV)       ,RDT182LV  ,P1RLV368  ,0.42  ,0.021  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00898 ,0.00205 ,1.14202   ,0.03099 ,0.02235  ,0.06704  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV369-RDT183LV)       ,RDT183LV  ,P1RLV369  ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00793 ,0.00147 ,0.77481   ,0.02441 ,0.01894  ,0.05683  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV370-RDM369)         ,RDM369    ,P1RLV370  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01840 ,0.00224 ,1.20519   ,0.04480 ,0.02773  ,0.08318  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM369-RDT184LV)         ,RDT184LV  ,RDM369    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01616 ,0.00197 ,1.05830   ,0.03934 ,0.02435  ,0.07304  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV371-RDM370)         ,RDM370    ,P1RLV371  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01600 ,0.00195 ,1.04790   ,0.03895 ,0.02411  ,0.07232  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM370-RDT184LV)         ,RDT184LV  ,RDM370    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01616 ,0.00197 ,1.05830   ,0.03934 ,0.02435  ,0.07304  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV372-RDT185LV)       ,RDT185LV  ,P1RLV372  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01467 ,0.00179 ,0.96126   ,0.03573 ,0.02211  ,0.06634  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV375-RDT185LV)       ,RDT185LV  ,P1RLV375  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01707 ,0.00208 ,1.11840   ,0.04157 ,0.02573  ,0.07719  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV374-RDM372)         ,RDM372    ,P1RLV374  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01885 ,0.00229 ,1.23516   ,0.04591 ,0.02841  ,0.08524  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM372-RDT185LV)         ,RDT185LV  ,RDM372    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01616 ,0.00197 ,1.05830   ,0.03934 ,0.02435  ,0.07304  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV376-RDM374)         ,RDM374    ,P1RLV376  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01549 ,0.00188 ,1.01457   ,0.03771 ,0.02334  ,0.07002  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM374-RDT185LV)         ,RDT185LV  ,RDM374    ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03231 ,0.00393 ,2.11661   ,0.07868 ,0.04869  ,0.14608  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV373-RDT186LV)       ,RDT186LV  ,P1RLV373  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01177 ,0.00218 ,1.14985   ,0.03622 ,0.02811  ,0.08434  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV377-RDT187LV)       ,RDT187LV  ,P1RLV377  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05171 ,0.00629 ,3.38772   ,0.12593 ,0.07793  ,0.23380  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV378-RDT188LV)       ,RDT188LV  ,P1RLV378  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01783 ,0.00217 ,1.16806   ,0.04342 ,0.02687  ,0.08061  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV379-RDT189LV)       ,RDT189LV  ,P1RLV379  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03506 ,0.00427 ,2.29701   ,0.08539 ,0.05284  ,0.15853  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV380-RDT190LV)       ,RDT190LV  ,P1RLV380  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04422 ,0.00538 ,2.89663   ,0.10767 ,0.06664  ,0.19991  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV382-RDT192LV)       ,RDT192LV  ,P1RLV382  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV385-RDT195LV)       ,RDT195LV  ,P1RLV385  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02929 ,0.00356 ,1.91902   ,0.07133 ,0.04415  ,0.13244  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV386-RDM385)         ,RDM385    ,P1RLV386  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02956 ,0.00360 ,1.93614   ,0.07197 ,0.04454  ,0.13362  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM385-RDT195LV)         ,RDT195LV  ,RDM385    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08753   ,0.04043 ,0.02502  ,0.07506  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV387-RDT196LV)       ,RDT196LV  ,P1RLV387  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03125 ,0.00380 ,2.04699   ,0.07609 ,0.04709  ,0.14127  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV389-RDT196LV)       ,RDT196LV  ,P1RLV389  ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06464 ,0.00787 ,4.23462   ,0.15741 ,0.09742  ,0.29225  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV388-RDT197LV)       ,RDT197LV  ,P1RLV388  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV391-RDT199LV)       ,RDT199LV  ,P1RLV391  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV392-RDT200LV)       ,RDT200LV  ,P1RLV392  ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05421 ,0.00660 ,3.55139   ,0.13201 ,0.08170  ,0.24510  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV393-RDM392)         ,RDM392    ,P1RLV393  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02156 ,0.00262 ,1.41217   ,0.05249 ,0.03249  ,0.09746  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM392-RDT200LV)         ,RDT200LV  ,RDM392    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01551 ,0.00189 ,1.01576   ,0.03776 ,0.02337  ,0.07010  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV395-RDT202LV)       ,RDT202LV  ,P1RLV395  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02125 ,0.00259 ,1.39177   ,0.05174 ,0.03202  ,0.09605  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV397-RDT203LV)       ,RDT203LV  ,P1RLV397  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03681 ,0.00448 ,2.41117   ,0.08963 ,0.05547  ,0.16641  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV398-RDT203LV)       ,RDT203LV  ,P1RLV398  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03663 ,0.00446 ,2.39954   ,0.08920 ,0.05520  ,0.16560  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV399-RDT203LV)       ,RDT203LV  ,P1RLV399  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03780 ,0.00460 ,2.47644   ,0.09206 ,0.05697  ,0.17091  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV396-RDM395)         ,RDM395    ,P1RLV396  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03800 ,0.00462 ,2.48925   ,0.09253 ,0.05726  ,0.17179  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM395-RDT203LV)         ,RDT203LV  ,RDM395    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01577 ,0.00192 ,1.03299   ,0.03840 ,0.02376  ,0.07129  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV400-RDT204LV)       ,RDT204LV  ,P1RLV400  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03625 ,0.00441 ,2.37502   ,0.08829 ,0.05464  ,0.16391  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV402-RDM400)         ,RDM400    ,P1RLV402  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02815 ,0.00343 ,1.84430   ,0.06856 ,0.04243  ,0.12728  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM400-RDT204LV)         ,RDT204LV  ,RDM400    ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00898 ,0.00109 ,0.58795   ,0.02186 ,0.01353  ,0.04058  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV403-RDM402)         ,RDM402    ,P1RLV403  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03037 ,0.00370 ,1.98935   ,0.07395 ,0.04576  ,0.13729  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV401-RDM401)         ,RDM401    ,P1RLV401  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03763 ,0.00458 ,2.46538   ,0.09164 ,0.05672  ,0.17015  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM401-RDM402)           ,RDM402    ,RDM401    ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01277 ,0.00155 ,0.83625   ,0.03109 ,0.01924  ,0.05771  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM402-RDT205LV)         ,RDT205LV  ,RDM402    ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00959 ,0.00117 ,0.62835   ,0.02336 ,0.01446  ,0.04337  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV404-RDM403)         ,RDM403    ,P1RLV404  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03830 ,0.00466 ,2.50897   ,0.09326 ,0.05772  ,0.17316  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM403-RDT205LV)         ,RDT205LV  ,RDM403    ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02000 ,0.00243 ,1.31011   ,0.04870 ,0.03014  ,0.09042  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV405-RDT206LV)       ,RDT206LV  ,P1RLV405  ,0.42  ,0.126  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10448 ,0.01271 ,6.84425   ,0.25442 ,0.15745  ,0.47235  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV406-RDT206LV)       ,RDT206LV  ,P1RLV406  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04991 ,0.00607 ,3.26969   ,0.12154 ,0.07522  ,0.22566  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV409-RDT206LV)       ,RDT206LV  ,P1RLV409  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01809 ,0.00220 ,1.18476   ,0.04404 ,0.02726  ,0.08177  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV407-RDM406)         ,RDM406    ,P1RLV407  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04178 ,0.00508 ,2.73675   ,0.10173 ,0.06296  ,0.18888  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM406-RDT206LV)         ,RDT206LV  ,RDM406    ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00617 ,0.00075 ,0.40392   ,0.01501 ,0.00929  ,0.02788  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV412-RDM411)         ,RDM411    ,P1RLV412  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04659 ,0.00567 ,3.05195   ,0.11345 ,0.07021  ,0.21063  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV408-RDM408)         ,RDM408    ,P1RLV408  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01379 ,0.00168 ,0.90339   ,0.03358 ,0.02078  ,0.06235  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM408-RDM411)           ,RDM411    ,RDM408    ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02370 ,0.00288 ,1.55256   ,0.05771 ,0.03572  ,0.10715  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV410-RDM409)         ,RDM409    ,P1RLV410  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00273 ,0.00033 ,0.17877   ,0.00665 ,0.00411  ,0.01234  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV411-RDM409)         ,RDM409    ,P1RLV411  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02455 ,0.00299 ,1.60801   ,0.05977 ,0.03699  ,0.11098  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM409-RDM411)           ,RDM411    ,RDM409    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01549 ,0.00188 ,1.01464   ,0.03772 ,0.02334  ,0.07003  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM411-RDT207LV)         ,RDT207LV  ,RDM411    ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01140 ,0.00139 ,0.74681   ,0.02776 ,0.01718  ,0.05154  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV413-RDM412)         ,RDM412    ,P1RLV413  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01833 ,0.00223 ,1.20073   ,0.04463 ,0.02762  ,0.08287  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV414-RDM413)         ,RDM413    ,P1RLV414  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02071 ,0.00252 ,1.35672   ,0.05043 ,0.03121  ,0.09363  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV415-RDM414)         ,RDM414    ,P1RLV415  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01969 ,0.00240 ,1.29009   ,0.04796 ,0.02968  ,0.08903  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM413-RDM414)           ,RDM413    ,RDM414    ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02602 ,0.00317 ,1.70476   ,0.06337 ,0.03922  ,0.11765  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM412-RDM413)           ,RDM412    ,RDM413    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01558 ,0.00190 ,1.02041   ,0.03793 ,0.02347  ,0.07042  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM412-RDT207LV)         ,RDT207LV  ,RDM412    ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00842 ,0.00103 ,0.55186   ,0.02051 ,0.01270  ,0.03809  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
