Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV416-RDT208LV)       ,RDT208LV  ,P1RLV416  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV417-RDT209LV)       ,RDT209LV  ,P1RLV417  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01755 ,0.00214 ,1.14961   ,0.04273 ,0.02645  ,0.07934  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV418-RDT209LV)       ,RDT209LV  ,P1RLV418  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01755 ,0.00214 ,1.14961   ,0.04273 ,0.02645  ,0.07934  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV424-RDT213LV)       ,RDT213LV  ,P1RLV424  ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07227 ,0.00879 ,4.73460   ,0.17600 ,0.10892  ,0.32676  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV425-RDT213LV)       ,RDT213LV  ,P1RLV425  ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05349 ,0.00651 ,3.50422   ,0.13026 ,0.08061  ,0.24184  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV426-RDT213LV)       ,RDT213LV  ,P1RLV426  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04374 ,0.00532 ,2.86507   ,0.10650 ,0.06591  ,0.19773  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV427-RDT213LV)       ,RDT213LV  ,P1RLV427  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02497 ,0.00304 ,1.63570   ,0.06080 ,0.03763  ,0.11289  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV428-RDM427)         ,RDM427    ,P1RLV428  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03838 ,0.00467 ,2.51422   ,0.09346 ,0.05784  ,0.17352  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV429-RDM428)         ,RDM428    ,P1RLV429  ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00157 ,0.00019 ,0.10301   ,0.00383 ,0.00237  ,0.00711  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM427-RDM428)           ,RDM427    ,RDM428    ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00876 ,0.00107 ,0.57370   ,0.02133 ,0.01320  ,0.03959  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM427-RDT213LV)         ,RDT213LV  ,RDM427    ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02207 ,0.00269 ,1.44560   ,0.05374 ,0.03326  ,0.09977  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV430-RDM429)         ,RDM429    ,P1RLV430  ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04158 ,0.00772 ,4.06274   ,0.12798 ,0.09933  ,0.29798  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM429-RDT214LV)         ,RDT214LV  ,RDM429    ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00329 ,0.00061 ,0.32165   ,0.01013 ,0.00786  ,0.02359  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV431-RDM430)         ,RDM430    ,P1RLV431  ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03014 ,0.00559 ,2.94501   ,0.09277 ,0.07200  ,0.21600  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM430-RDT214LV)         ,RDT214LV  ,RDM430    ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00816 ,0.00151 ,0.79729   ,0.02512 ,0.01949  ,0.05848  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV433-RDT216LV)       ,RDT216LV  ,P1RLV433  ,0.42  ,0.065  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01762 ,0.00607 ,3.77102   ,0.07143 ,0.04597  ,0.13791  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV434-RDT217LV)       ,RDT217LV  ,P1RLV434  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70192   ,0.06326 ,0.03915  ,0.11746  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV435-RDT217LV)       ,RDT217LV  ,P1RLV435  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02264 ,0.00276 ,1.48328   ,0.05514 ,0.03412  ,0.10237  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV436-RDM435)         ,RDM435    ,P1RLV436  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03678 ,0.00448 ,2.40940   ,0.08956 ,0.05543  ,0.16628  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM435-RDT218LV)         ,RDT218LV  ,RDM435    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01534 ,0.00187 ,1.00494   ,0.03736 ,0.02312  ,0.06936  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV437-RDM436)         ,RDM436    ,P1RLV437  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02726 ,0.00332 ,1.78570   ,0.06638 ,0.04108  ,0.12324  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM436-RDT218LV)         ,RDT218LV  ,RDM436    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01534 ,0.00187 ,1.00472   ,0.03735 ,0.02311  ,0.06934  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV438-RDT219LV)       ,RDT219LV  ,P1RLV438  ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07471 ,0.00909 ,4.89447   ,0.18194 ,0.11260  ,0.33779  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV439-RDM438)         ,RDM438    ,P1RLV439  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04568 ,0.00556 ,2.99220   ,0.11123 ,0.06884  ,0.20651  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM438-RDT220LV)         ,RDT220LV  ,RDM438    ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01009 ,0.00123 ,0.66084   ,0.02456 ,0.01520  ,0.04561  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV440-RDM439)         ,RDM439    ,P1RLV440  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04846 ,0.00590 ,3.17473   ,0.11801 ,0.07303  ,0.21910  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM439-RDT220LV)         ,RDT220LV  ,RDM439    ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01009 ,0.00123 ,0.66084   ,0.02456 ,0.01520  ,0.04561  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV443-RDM442)         ,RDM442    ,P1RLV443  ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02629 ,0.00488 ,2.56845   ,0.08091 ,0.06279  ,0.18838  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV446-RDM442)         ,RDM442    ,P1RLV446  ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00439 ,0.00081 ,0.42892   ,0.01351 ,0.01049  ,0.03146  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM442-RDT223LV)         ,RDT223LV  ,RDM442    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00461 ,0.00086 ,0.45031   ,0.01419 ,0.01101  ,0.03303  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV447-RDM444)         ,RDM444    ,P1RLV447  ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00577 ,0.00107 ,0.56382   ,0.01776 ,0.01378  ,0.04135  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM444-RDT223LV)         ,RDT223LV  ,RDM444    ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01449 ,0.00269 ,1.41552   ,0.04459 ,0.03461  ,0.10382  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV444-RDM445)         ,RDM445    ,P1RLV444  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01245 ,0.00231 ,1.21677   ,0.03833 ,0.02975  ,0.08924  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM445-RDT224LV)         ,RDT224LV  ,RDM445    ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03547 ,0.00658 ,3.46561   ,0.10917 ,0.08473  ,0.25419  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV450-RDM447)         ,RDM447    ,P1RLV450  ,0.42  ,0.016  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00442 ,0.00152 ,0.94665   ,0.01793 ,0.01154  ,0.03462  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV449-RDM446)         ,RDM446    ,P1RLV449  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04893   ,0.03304 ,0.02564  ,0.07693  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM446-RDM447)           ,RDM447    ,RDM446    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00509 ,0.00094 ,0.49691   ,0.01565 ,0.01215  ,0.03645  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM447-RDT224LV)         ,RDT224LV  ,RDM447    ,0.42  ,0.011  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00304 ,0.00105 ,0.65093   ,0.01233 ,0.00793  ,0.02380  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV445-RDT225LV)       ,RDT225LV  ,P1RLV445  ,0.42  ,0.023  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00625 ,0.00215 ,1.33754   ,0.02533 ,0.01630  ,0.04891  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV448-RDT226LV)       ,RDT226LV  ,P1RLV448  ,0.42  ,0.014  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00387 ,0.00133 ,0.82833   ,0.01569 ,0.01010  ,0.03029  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV451-RDT227LV)       ,RDT227LV  ,P1RLV451  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02857 ,0.00348 ,1.87181   ,0.06958 ,0.04306  ,0.12918  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV456-RDT232LV)       ,RDT232LV  ,P1RLV456  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV458-RDT234LV)       ,RDT234LV  ,P1RLV458  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02893 ,0.00352 ,1.89494   ,0.07044 ,0.04359  ,0.13078  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV459-RDT235LV)       ,RDT235LV  ,P1RLV459  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04182 ,0.00509 ,2.73970   ,0.10184 ,0.06303  ,0.18908  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV460-RDT236LV)       ,RDT236LV  ,P1RLV460  ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06652 ,0.00809 ,4.35780   ,0.16199 ,0.10025  ,0.30075  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV461-RDT237LV)       ,RDT237LV  ,P1RLV461  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03710 ,0.00451 ,2.43046   ,0.09035 ,0.05591  ,0.16774  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV462-RDT238LV)       ,RDT238LV  ,P1RLV462  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV463-RDT239LV)       ,RDT239LV  ,P1RLV463  ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04105 ,0.00762 ,4.01095   ,0.12635 ,0.09806  ,0.29419  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV465-RDT241LV)       ,RDT241LV  ,P1RLV465  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04970 ,0.00605 ,3.25612   ,0.12104 ,0.07491  ,0.22472  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV466-RDT241LV)       ,RDT241LV  ,P1RLV466  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02316 ,0.00282 ,1.51725   ,0.05640 ,0.03490  ,0.10471  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV467-RDT241LV)       ,RDT241LV  ,P1RLV467  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01467 ,0.00178 ,0.96077   ,0.03571 ,0.02210  ,0.06631  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV468-RDT241LV)       ,RDT241LV  ,P1RLV468  ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05882 ,0.00716 ,3.85347   ,0.14324 ,0.08865  ,0.26595  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV469-RDT241LV)       ,RDT241LV  ,P1RLV469  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02993 ,0.00364 ,1.96065   ,0.07288 ,0.04510  ,0.13531  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV473-RDT242LV)       ,RDT242LV  ,P1RLV473  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04842 ,0.00589 ,3.17203   ,0.11791 ,0.07297  ,0.21892  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV470-RDM469)         ,RDM469    ,P1RLV470  ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07020 ,0.00854 ,4.59853   ,0.17094 ,0.10579  ,0.31737  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV471-RDM470)         ,RDM470    ,P1RLV471  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02574 ,0.00313 ,1.68619   ,0.06268 ,0.03879  ,0.11637  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM469-RDM470)           ,RDM469    ,RDM470    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08166   ,0.04021 ,0.02488  ,0.07465  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM469-RDT242LV)         ,RDT242LV  ,RDM469    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08166   ,0.04021 ,0.02488  ,0.07465  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV472-RDM471)         ,RDM471    ,P1RLV472  ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05661 ,0.00689 ,3.70855   ,0.13786 ,0.08531  ,0.25594  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV474-RDM473)         ,RDM473    ,P1RLV474  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04084 ,0.00497 ,2.67570   ,0.09946 ,0.06155  ,0.18466  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM471-RDM473)           ,RDM471    ,RDM473    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08166   ,0.04021 ,0.02488  ,0.07465  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM471-RDT242LV)         ,RDT242LV  ,RDM471    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01652 ,0.00201 ,1.08235   ,0.04023 ,0.02490  ,0.07470  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV478-RDT244LV)       ,RDT244LV  ,P1RLV478  ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07257 ,0.00883 ,4.75369   ,0.17671 ,0.10936  ,0.32807  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV479-RDT244LV)       ,RDT244LV  ,P1RLV479  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04583 ,0.00558 ,3.00228   ,0.11160 ,0.06907  ,0.20720  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV476-RDM475)         ,RDM475    ,P1RLV476  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04124 ,0.00502 ,2.70178   ,0.10043 ,0.06215  ,0.18646  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV477-RDM475)         ,RDM475    ,P1RLV477  ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08554 ,0.01041 ,5.60334   ,0.20829 ,0.12890  ,0.38671  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM475-RDT244LV)         ,RDT244LV  ,RDM475    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08166   ,0.04021 ,0.02488  ,0.07465  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV480-RDM479)         ,RDM479    ,P1RLV480  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03683 ,0.00448 ,2.41294   ,0.08969 ,0.05551  ,0.16653  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV482-RDM480)         ,RDM480    ,P1RLV482  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02705 ,0.00329 ,1.77227   ,0.06588 ,0.04077  ,0.12231  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM479-RDM480)           ,RDM479    ,RDM480    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01652 ,0.00201 ,1.08235   ,0.04023 ,0.02490  ,0.07470  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM479-RDT244LV)         ,RDT244LV  ,RDM479    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08166   ,0.04021 ,0.02488  ,0.07465  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV483-RDM481)         ,RDM481    ,P1RLV483  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03956 ,0.00481 ,2.59143   ,0.09633 ,0.05962  ,0.17885  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM481-RDT245LV)         ,RDT245LV  ,RDM481    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08184   ,0.04021 ,0.02489  ,0.07466  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV484-RDM482)         ,RDM482    ,P1RLV484  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03605 ,0.00439 ,2.36142   ,0.08778 ,0.05432  ,0.16297  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM482-RDT245LV)         ,RDT245LV  ,RDM482    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01652 ,0.00201 ,1.08218   ,0.04023 ,0.02490  ,0.07469  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV487-RDT246LV)       ,RDT246LV  ,P1RLV487  ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05763 ,0.00701 ,3.77562   ,0.14035 ,0.08686  ,0.26057  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV485-RDM483)         ,RDM483    ,P1RLV485  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03614 ,0.00440 ,2.36721   ,0.08799 ,0.05446  ,0.16337  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM483-RDT246LV)         ,RDT246LV  ,RDM483    ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02624 ,0.00319 ,1.71882   ,0.06389 ,0.03954  ,0.11862  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV486-RDM484)         ,RDM484    ,P1RLV486  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03408 ,0.00415 ,2.23252   ,0.08299 ,0.05136  ,0.15408  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM484-RDT246LV)         ,RDT246LV  ,RDM484    ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02750 ,0.00335 ,1.80170   ,0.06697 ,0.04145  ,0.12434  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV488-RDT247LV)       ,RDT247LV  ,P1RLV488  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV489-RDT248LV)       ,RDT248LV  ,P1RLV489  ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV490-RDM488)         ,RDM488    ,P1RLV490  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04640 ,0.00565 ,3.03985   ,0.11300 ,0.06993  ,0.20979  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM488-RDT249LV)         ,RDT249LV  ,RDM488    ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01774 ,0.00216 ,1.16185   ,0.04319 ,0.02673  ,0.08018  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV491-RDM489)         ,RDM489    ,P1RLV491  ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08324 ,0.01013 ,5.45311   ,0.20271 ,0.12545  ,0.37635  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM489-RDT249LV)         ,RDT249LV  ,RDM489    ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00888 ,0.00108 ,0.58193   ,0.02163 ,0.01339  ,0.04016  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV492-RDM490)         ,RDM490    ,P1RLV492  ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04731 ,0.00576 ,3.09951   ,0.11522 ,0.07130  ,0.21391  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV496-RDM491)         ,RDM491    ,P1RLV496  ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01723 ,0.00320 ,1.68379   ,0.05304 ,0.04117  ,0.12350  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM490-RDM491)           ,RDM490    ,RDM491    ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06137 ,0.00747 ,4.02033   ,0.14945 ,0.09249  ,0.27746  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM490-RDT250LV)         ,RDT250LV  ,RDM490    ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02048 ,0.00249 ,1.34193   ,0.04988 ,0.03087  ,0.09261  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV498-RDM492)         ,RDM492    ,P1RLV498  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02550 ,0.00310 ,1.67060   ,0.06210 ,0.03843  ,0.11530  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV499-RDM492)         ,RDM492    ,P1RLV499  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01163 ,0.00141 ,0.76169   ,0.02831 ,0.01752  ,0.05257  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM492-RDT250LV)         ,RDT250LV  ,RDM492    ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00685 ,0.00083 ,0.44846   ,0.01667 ,0.01032  ,0.03095  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV493-RDT251LV)       ,RDT251LV  ,P1RLV493  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00930 ,0.00113 ,0.60895   ,0.02264 ,0.01401  ,0.04203  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV494-RDM495)         ,RDM495    ,P1RLV494  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00948 ,0.00115 ,0.62126   ,0.02309 ,0.01429  ,0.04288  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM495-RDT251LV)         ,RDT251LV  ,RDM495    ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00526 ,0.00064 ,0.34479   ,0.01282 ,0.00793  ,0.02380  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV495-RDM496)         ,RDM496    ,P1RLV495  ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00800 ,0.00148 ,0.78156   ,0.02462 ,0.01911  ,0.05732  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM496-RDT251LV)         ,RDT251LV  ,RDM496    ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01084 ,0.00132 ,0.70997   ,0.02639 ,0.01633  ,0.04900  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV497-RDT252LV)       ,RDT252LV  ,P1RLV497  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01364 ,0.00253 ,1.33254   ,0.04198 ,0.03258  ,0.09774  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV500-RDM498)         ,RDM498    ,P1RLV500  ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04713 ,0.00573 ,3.08754   ,0.11477 ,0.07103  ,0.21309  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM498-RDT253LV)         ,RDT253LV  ,RDM498    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01613 ,0.00196 ,1.05676   ,0.03928 ,0.02431  ,0.07293  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV501-RDM499)         ,RDM499    ,P1RLV501  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05197 ,0.00632 ,3.40472   ,0.12656 ,0.07833  ,0.23498  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM499-RDT253LV)         ,RDT253LV  ,RDM499    ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01077 ,0.00131 ,0.70539   ,0.02622 ,0.01623  ,0.04868  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV502-RDT254LV)       ,RDT254LV  ,P1RLV502  ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00797 ,0.00148 ,0.77871   ,0.02453 ,0.01904  ,0.05712  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV506-RDM503)         ,RDM503    ,P1RLV506  ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02363 ,0.00438 ,2.30851   ,0.07272 ,0.05644  ,0.16932  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV503-RDM501)         ,RDM501    ,P1RLV503  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01366 ,0.00253 ,1.33460   ,0.04204 ,0.03263  ,0.09789  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM501-RDM503)           ,RDM503    ,RDM501    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00947 ,0.00176 ,0.92572   ,0.02916 ,0.02263  ,0.06790  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM503-RDT255LV)         ,RDT255LV  ,RDM503    ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00406 ,0.00092 ,0.51554   ,0.01399 ,0.01009  ,0.03026  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV507-RDM504)         ,RDM504    ,P1RLV507  ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02598 ,0.00482 ,2.53812   ,0.07996 ,0.06205  ,0.18616  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV508-RDM504)         ,RDM504    ,P1RLV508  ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03101 ,0.00575 ,3.03003   ,0.09545 ,0.07408  ,0.22224  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV504-RDM502)         ,RDM502    ,P1RLV504  ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00547 ,0.00102 ,0.53492   ,0.01685 ,0.01308  ,0.03923  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM502-RDM504)           ,RDM504    ,RDM502    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49914   ,0.01572 ,0.01220  ,0.03661  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM504-RDT255LV)         ,RDT255LV  ,RDM504    ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00256 ,0.00088 ,0.54752   ,0.01037 ,0.00667  ,0.02002  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV505-RDT256LV)       ,RDT256LV  ,P1RLV505  ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02366 ,0.00439 ,2.31233   ,0.07284 ,0.05653  ,0.16960  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV509-RDM507)         ,RDM507    ,P1RLV509  ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02538 ,0.00471 ,2.47982   ,0.07812 ,0.06063  ,0.18188  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV514-RDM507)         ,RDM507    ,P1RLV514  ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03301 ,0.00613 ,3.22520   ,0.10160 ,0.07885  ,0.23655  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM507-RDT256LV)         ,RDT256LV  ,RDM507    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01045 ,0.00194 ,1.02152   ,0.03218 ,0.02497  ,0.07492  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV513-RDM508)         ,RDM508    ,P1RLV513  ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03568 ,0.00662 ,3.48618   ,0.10982 ,0.08523  ,0.25570  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM508-RDT256LV)         ,RDT256LV  ,RDM508    ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01424 ,0.00264 ,1.39155   ,0.04384 ,0.03402  ,0.10206  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV511-RDT257LV)       ,RDT257LV  ,P1RLV511  ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04138 ,0.00768 ,4.04308   ,0.12736 ,0.09885  ,0.29654  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV510-RDM510)         ,RDM510    ,P1RLV510  ,0.42  ,0.107  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05797 ,0.01076 ,5.66448   ,0.17844 ,0.13849  ,0.41546  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM510-RDT257LV)         ,RDT257LV  ,RDM510    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48542   ,0.01529 ,0.01187  ,0.03560  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV512-RDM512)         ,RDM512    ,P1RLV512  ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04166 ,0.00773 ,4.07028   ,0.12822 ,0.09951  ,0.29854  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM512-RDT257LV)         ,RDT257LV  ,RDM512    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48595   ,0.01531 ,0.01188  ,0.03564  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV515-RDT258LV)       ,RDT258LV  ,P1RLV515  ,0.42  ,0.074  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04025 ,0.00747 ,3.93259   ,0.12388 ,0.09615  ,0.28844  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV516-RDT259LV)       ,RDT259LV  ,P1RLV516  ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03588 ,0.00666 ,3.50624   ,0.11045 ,0.08572  ,0.25717  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV517-RDM515)         ,RDM515    ,P1RLV517  ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02647 ,0.00491 ,2.58660   ,0.08148 ,0.06324  ,0.18972  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM515-RDT260LV)         ,RDT260LV  ,RDM515    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00485 ,0.00090 ,0.47410   ,0.01494 ,0.01159  ,0.03477  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV518-RDM516)         ,RDM516    ,P1RLV518  ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02805 ,0.00520 ,2.74042   ,0.08633 ,0.06700  ,0.20100  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM516-RDT260LV)         ,RDT260LV  ,RDM516    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00971 ,0.00180 ,0.94867   ,0.02988 ,0.02319  ,0.06958  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV519-RDT261LV)       ,RDT261LV  ,P1RLV519  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03980 ,0.00484 ,2.60746   ,0.09693 ,0.05998  ,0.17995  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV521-RDT262LV)       ,RDT262LV  ,P1RLV521  ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07090 ,0.00863 ,4.64428   ,0.17264 ,0.10684  ,0.32052  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV520-RDM518)         ,RDM518    ,P1RLV520  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02027 ,0.00247 ,1.32772   ,0.04935 ,0.03054  ,0.09163  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM518-RDT262LV)         ,RDT262LV  ,RDM518    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01623 ,0.00197 ,1.06305   ,0.03952 ,0.02446  ,0.07337  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV522-RDT263LV)       ,RDT263LV  ,P1RLV522  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01247 ,0.00231 ,1.21875   ,0.03839 ,0.02980  ,0.08939  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV535-RDT264LV)       ,RDT264LV  ,P1RLV535  ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01944 ,0.00361 ,1.89917   ,0.05983 ,0.04643  ,0.13930  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV536-RDT264LV)       ,RDT264LV  ,P1RLV536  ,0.42  ,0.068  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03694 ,0.00685 ,3.60924   ,0.11370 ,0.08824  ,0.26472  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV523-RDM521)         ,RDM521    ,P1RLV523  ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02952 ,0.00548 ,2.88404   ,0.09085 ,0.07051  ,0.21153  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV524-RDM521)         ,RDM521    ,P1RLV524  ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02671 ,0.00496 ,2.61020   ,0.08223 ,0.06382  ,0.19145  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM521-RDT264LV)         ,RDT264LV  ,RDM521    ,0.42  ,0.018  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00783 ,0.00179 ,0.99600   ,0.02703 ,0.01949  ,0.05847  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV537-RDM525)         ,RDM525    ,P1RLV537  ,0.42  ,0.085  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04603 ,0.00854 ,4.49778   ,0.14169 ,0.10996  ,0.32989  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM525-RDT264LV)         ,RDT264LV  ,RDM525    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48547   ,0.01529 ,0.01187  ,0.03561  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV525-RDT265LV)       ,RDT265LV  ,P1RLV525  ,0.42  ,0.047  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.02036 ,0.00464 ,2.58845   ,0.07024 ,0.05065  ,0.15195  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV531-RDT266LV)       ,RDT266LV  ,P1RLV531  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01405 ,0.00261 ,1.37328   ,0.04326 ,0.03357  ,0.10072  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV526-RDM527)         ,RDM527    ,P1RLV526  ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03766 ,0.00699 ,3.67951   ,0.11591 ,0.08996  ,0.26988  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM527-RDT266LV)         ,RDT266LV  ,RDM527    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00495 ,0.00092 ,0.48338   ,0.01523 ,0.01182  ,0.03545  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV527-RDM528)         ,RDM528    ,P1RLV527  ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04123 ,0.00765 ,4.02857   ,0.12691 ,0.09849  ,0.29548  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM528-RDT266LV)         ,RDT266LV  ,RDM528    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00495 ,0.00092 ,0.48323   ,0.01522 ,0.01181  ,0.03544  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV528-RDT267LV)       ,RDT267LV  ,P1RLV528  ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03162 ,0.00587 ,3.08924   ,0.09732 ,0.07553  ,0.22658  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV529-RDT268LV)       ,RDT268LV  ,P1RLV529  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01564 ,0.00290 ,1.52820   ,0.04814 ,0.03736  ,0.11209  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV530-RDT268LV)       ,RDT268LV  ,P1RLV530  ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02802 ,0.00520 ,2.73769   ,0.08624 ,0.06693  ,0.20080  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV533-RDM534)         ,RDM534    ,P1RLV533  ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03180 ,0.00590 ,3.10697   ,0.09788 ,0.07596  ,0.22788  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV539-RDM537)         ,RDM537    ,P1RLV539  ,0.42  ,0.125  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06736 ,0.01250 ,6.58151   ,0.20733 ,0.16091  ,0.48273  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV532-RDM533)         ,RDM533    ,P1RLV532  ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02701 ,0.00501 ,2.63879   ,0.08313 ,0.06451  ,0.19354  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM533-RDM537)           ,RDM537    ,RDM533    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00483 ,0.00090 ,0.47192   ,0.01487 ,0.01154  ,0.03461  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM534-RDM537)           ,RDM534    ,RDM537    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00483 ,0.00090 ,0.47190   ,0.01487 ,0.01154  ,0.03461  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM534-RDT269LV)         ,RDT269LV  ,RDM534    ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00394 ,0.00090 ,0.50131   ,0.01360 ,0.00981  ,0.02943  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV534-RDM535)         ,RDM535    ,P1RLV534  ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02347 ,0.00436 ,2.29312   ,0.07224 ,0.05606  ,0.16819  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV538-RDM535)         ,RDM535    ,P1RLV538  ,0.42  ,0.081  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.03455 ,0.00788 ,4.39173   ,0.11918 ,0.08594  ,0.25782  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM535-RDT269LV)         ,RDT269LV  ,RDM535    ,0.42  ,0.018  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00497 ,0.00171 ,1.06388   ,0.02015 ,0.01297  ,0.03891  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV540-RDT270LV)       ,RDT270LV  ,P1RLV540  ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV541-RDT271LV)       ,RDT271LV  ,P1RLV541  ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV543-RDT272LV)       ,RDT272LV  ,P1RLV543  ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02303 ,0.00427 ,2.25011   ,0.07088 ,0.05501  ,0.16504  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV542-RDM540)         ,RDM540    ,P1RLV542  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01104 ,0.00205 ,1.07849   ,0.03397 ,0.02637  ,0.07910  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6114-RDM544)        ,RDM544    ,P1RLV6114 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03146 ,0.00584 ,3.07390   ,0.09683 ,0.07515  ,0.22546  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM540-RDM544)           ,RDM540    ,RDM544    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01008 ,0.00187 ,0.98449   ,0.03101 ,0.02407  ,0.07221  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM540-RDT272LV)         ,RDT272LV  ,RDM540    ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00400 ,0.00091 ,0.50883   ,0.01381 ,0.00996  ,0.02987  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV544-RDM542)         ,RDM542    ,P1RLV544  ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02535 ,0.00470 ,2.47681   ,0.07802 ,0.06055  ,0.18166  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV545-RDM542)         ,RDM542    ,P1RLV545  ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04113 ,0.00763 ,4.01838   ,0.12659 ,0.09824  ,0.29473  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM542-RDT272LV)         ,RDT272LV  ,RDM542    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00959 ,0.00178 ,0.93685   ,0.02951 ,0.02290  ,0.06871  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV546-RDT273LV)       ,RDT273LV  ,P1RLV546  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03468 ,0.00422 ,2.27182   ,0.08445 ,0.05226  ,0.15679  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV548-RDT274LV)       ,RDT274LV  ,P1RLV548  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01503 ,0.00279 ,1.46825   ,0.04625 ,0.03590  ,0.10769  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV547-RDM546)         ,RDM546    ,P1RLV547  ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02551 ,0.00473 ,2.49222   ,0.07851 ,0.06093  ,0.18279  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM546-RDT274LV)         ,RDT274LV  ,RDM546    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00473 ,0.00088 ,0.46252   ,0.01457 ,0.01131  ,0.03392  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV549-RDT275LV)       ,RDT275LV  ,P1RLV549  ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07192 ,0.00875 ,4.71145   ,0.17514 ,0.10839  ,0.32516  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV550-RDT276LV)       ,RDT276LV  ,P1RLV550  ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05284 ,0.00643 ,3.46154   ,0.12867 ,0.07963  ,0.23890  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV551-RDT277LV)       ,RDT277LV  ,P1RLV551  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05993 ,0.00729 ,3.92564   ,0.14593 ,0.09031  ,0.27093  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV552-RDT278LV)       ,RDT278LV  ,P1RLV552  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04671 ,0.00568 ,3.05987   ,0.11374 ,0.07039  ,0.21118  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV553-RDT279LV)       ,RDT279LV  ,P1RLV553  ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05234 ,0.00637 ,3.42878   ,0.12746 ,0.07888  ,0.23664  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV554-RDT280LV)       ,RDT280LV  ,P1RLV554  ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02264 ,0.00420 ,2.21245   ,0.06970 ,0.05409  ,0.16227  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV557-RDT281LV)       ,RDT281LV  ,P1RLV557  ,0.42  ,0.081  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04389 ,0.00814 ,4.28861   ,0.13510 ,0.10485  ,0.31455  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV556-RDM555)         ,RDM555    ,P1RLV556  ,0.42  ,0.089  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04833 ,0.00897 ,4.72284   ,0.14878 ,0.11547  ,0.34640  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV555-RDM554)         ,RDM554    ,P1RLV555  ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02902 ,0.00538 ,2.83527   ,0.08932 ,0.06932  ,0.20795  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM554-RDM555)           ,RDM555    ,RDM554    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00471 ,0.00087 ,0.46002   ,0.01449 ,0.01125  ,0.03374  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM555-RDT281LV)         ,RDT281LV  ,RDM555    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01006 ,0.00187 ,0.98287   ,0.03096 ,0.02403  ,0.07209  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV558-RDM557)         ,RDM557    ,P1RLV558  ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04105 ,0.00762 ,4.01067   ,0.12634 ,0.09806  ,0.29417  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV563-RDM558)         ,RDM558    ,P1RLV563  ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01161 ,0.00215 ,1.13434   ,0.03573 ,0.02773  ,0.08320  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM557-RDM558)           ,RDM557    ,RDM558    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00503 ,0.00093 ,0.49118   ,0.01547 ,0.01201  ,0.03603  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM557-RDT281LV)         ,RDT281LV  ,RDM557    ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00400 ,0.00091 ,0.50788   ,0.01378 ,0.00994  ,0.02982  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV559-RDT282LV)       ,RDT282LV  ,P1RLV559  ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01973 ,0.00366 ,1.92807   ,0.06074 ,0.04714  ,0.14142  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV560-RDT283LV)       ,RDT283LV  ,P1RLV560  ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02515 ,0.00467 ,2.45780   ,0.07743 ,0.06009  ,0.18027  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV561-RDT284LV)       ,RDT284LV  ,P1RLV561  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02880 ,0.00350 ,1.88671   ,0.07013 ,0.04340  ,0.13021  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV562-RDT285LV)       ,RDT285LV  ,P1RLV562  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03603 ,0.00438 ,2.36022   ,0.08773 ,0.05430  ,0.16289  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV564-RDM563)         ,RDM563    ,P1RLV564  ,0.42  ,0.086  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04657 ,0.00864 ,4.55035   ,0.14334 ,0.11125  ,0.33375  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM563-RDT286LV)         ,RDT286LV  ,RDM563    ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01372 ,0.00255 ,1.34099   ,0.04224 ,0.03279  ,0.09836  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV567-RDM564)         ,RDM564    ,P1RLV567  ,0.42  ,0.096  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05164 ,0.00958 ,5.04591   ,0.15896 ,0.12337  ,0.37010  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM564-RDT286LV)         ,RDT286LV  ,RDM564    ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01372 ,0.00255 ,1.34094   ,0.04224 ,0.03278  ,0.09835  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV565-RDT287LV)       ,RDT287LV  ,P1RLV565  ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01720 ,0.00319 ,1.68042   ,0.05294 ,0.04108  ,0.12325  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV566-RDT288LV)       ,RDT288LV  ,P1RLV566  ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02752 ,0.00511 ,2.68922   ,0.08472 ,0.06575  ,0.19724  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV568-RDT289LV)       ,RDT289LV  ,P1RLV568  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01490 ,0.00277 ,1.45630   ,0.04588 ,0.03560  ,0.10681  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV569-RDM568)         ,RDM568    ,P1RLV569  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01837 ,0.00223 ,1.20312   ,0.04472 ,0.02768  ,0.08303  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM568-RDT290LV)         ,RDT290LV  ,RDM568    ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01419 ,0.00173 ,0.92950   ,0.03455 ,0.02138  ,0.06415  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV570-RDM569)         ,RDM569    ,P1RLV570  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00748 ,0.00091 ,0.48988   ,0.01821 ,0.01127  ,0.03381  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM569-RDT290LV)         ,RDT290LV  ,RDM569    ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01419 ,0.00173 ,0.92955   ,0.03455 ,0.02138  ,0.06415  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV571-RDT291LV)       ,RDT291LV  ,P1RLV571  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00373 ,0.00045 ,0.24457   ,0.00909 ,0.00563  ,0.01688  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
