Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV572-RDT292LV)       ,RDT292LV  ,P1RLV572  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05982 ,0.00728 ,3.91901   ,0.14568 ,0.09016  ,0.27047  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV573-RDT292LV)       ,RDT292LV  ,P1RLV573  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04559 ,0.00555 ,2.98663   ,0.11102 ,0.06871  ,0.20612  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV574-RDT293LV)       ,RDT293LV  ,P1RLV574  ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07639 ,0.00930 ,5.00457   ,0.18603 ,0.11513  ,0.34539  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV575-RDT294LV)       ,RDT294LV  ,P1RLV575  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03694 ,0.00449 ,2.41982   ,0.08995 ,0.05567  ,0.16700  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV576-RDT295LV)       ,RDT295LV  ,P1RLV576  ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05556 ,0.00676 ,3.63975   ,0.13530 ,0.08373  ,0.25120  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV577-RDT296LV)       ,RDT296LV  ,P1RLV577  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01448 ,0.00176 ,0.94868   ,0.03526 ,0.02182  ,0.06547  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV578-RDM577)         ,RDM577    ,P1RLV578  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02609 ,0.00317 ,1.70915   ,0.06353 ,0.03932  ,0.11796  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM577-RDT297LV)         ,RDT297LV  ,RDM577    ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02099 ,0.00255 ,1.37526   ,0.05112 ,0.03164  ,0.09491  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV579-RDM578)         ,RDM578    ,P1RLV579  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02718 ,0.00331 ,1.78055   ,0.06619 ,0.04096  ,0.12288  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM578-RDT297LV)         ,RDT297LV  ,RDM578    ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02097 ,0.00255 ,1.37395   ,0.05107 ,0.03161  ,0.09482  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV580-RDT298LV)       ,RDT298LV  ,P1RLV580  ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07172 ,0.00873 ,4.69806   ,0.17464 ,0.10808  ,0.32424  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV581-RDT299LV)       ,RDT299LV  ,P1RLV581  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02407 ,0.00293 ,1.57710   ,0.05862 ,0.03628  ,0.10884  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV582-RDT300LV)       ,RDT300LV  ,P1RLV582  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02806 ,0.00341 ,1.83843   ,0.06834 ,0.04229  ,0.12688  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV584-RDM583)         ,RDM583    ,P1RLV584  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01873 ,0.00228 ,1.22731   ,0.04562 ,0.02823  ,0.08470  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV583-RDM582)         ,RDM582    ,P1RLV583  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01324 ,0.00161 ,0.86727   ,0.03224 ,0.01995  ,0.05985  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM582-RDM583)           ,RDM583    ,RDM582    ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02171 ,0.00264 ,1.42250   ,0.05288 ,0.03272  ,0.09817  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM583-RDT301LV)         ,RDT301LV  ,RDM583    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01648 ,0.00201 ,1.07967   ,0.04013 ,0.02484  ,0.07451  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV592-RDM584)         ,RDM584    ,P1RLV592  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02119 ,0.00258 ,1.38836   ,0.05161 ,0.03194  ,0.09582  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM584-RDT301LV)         ,RDT301LV  ,RDM584    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01646 ,0.00200 ,1.07835   ,0.04008 ,0.02481  ,0.07442  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV585-RDT302LV)       ,RDT302LV  ,P1RLV585  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03418 ,0.00416 ,2.23898   ,0.08323 ,0.05151  ,0.15452  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV586-RDT303LV)       ,RDT303LV  ,P1RLV586  ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05284 ,0.00643 ,3.46122   ,0.12866 ,0.07963  ,0.23888  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV587-RDT304LV)       ,RDT304LV  ,P1RLV587  ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04920 ,0.00599 ,3.22295   ,0.11980 ,0.07414  ,0.22243  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV588-RDT305LV)       ,RDT305LV  ,P1RLV588  ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06261 ,0.00762 ,4.10124   ,0.15245 ,0.09435  ,0.28305  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV589-RDT306LV)       ,RDT306LV  ,P1RLV589  ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06946 ,0.00845 ,4.55048   ,0.16915 ,0.10468  ,0.31405  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV590-RDT307LV)       ,RDT307LV  ,P1RLV590  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV591-RDT308LV)       ,RDT308LV  ,P1RLV591  ,0.42  ,0.044  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01181 ,0.00407 ,2.52850   ,0.04789 ,0.03082  ,0.09247  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV593-RDT309LV)       ,RDT309LV  ,P1RLV593  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03381 ,0.00411 ,2.21458   ,0.08232 ,0.05095  ,0.15284  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV594-RDT310LV)       ,RDT310LV  ,P1RLV594  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV595-RDT311LV)       ,RDT311LV  ,P1RLV595  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01861 ,0.00226 ,1.21921   ,0.04532 ,0.02805  ,0.08414  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV596-RDT311LV)       ,RDT311LV  ,P1RLV596  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01861 ,0.00226 ,1.21921   ,0.04532 ,0.02805  ,0.08414  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV597-RDM596)         ,RDM596    ,P1RLV597  ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04707 ,0.00573 ,3.08359   ,0.11462 ,0.07094  ,0.21281  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM596-RDT312LV)         ,RDT312LV  ,RDM596    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01469 ,0.00179 ,0.96243   ,0.03578 ,0.02214  ,0.06642  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV598-RDM597)         ,RDM597    ,P1RLV598  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04194 ,0.00510 ,2.74759   ,0.10213 ,0.06321  ,0.18962  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM597-RDT312LV)         ,RDT312LV  ,RDM597    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01468 ,0.00179 ,0.96190   ,0.03576 ,0.02213  ,0.06639  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV599-RDT313LV)       ,RDT313LV  ,P1RLV599  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03826 ,0.00466 ,2.50627   ,0.09316 ,0.05766  ,0.17297  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV600-RDT314LV)       ,RDT314LV  ,P1RLV600  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03667 ,0.00446 ,2.40255   ,0.08931 ,0.05527  ,0.16581  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV601-RDT315LV)       ,RDT315LV  ,P1RLV601  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV602-RDT316LV)       ,RDT316LV  ,P1RLV602  ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02863 ,0.00531 ,2.79784   ,0.08814 ,0.06840  ,0.20521  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV603-RDT317LV)       ,RDT317LV  ,P1RLV603  ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03365 ,0.00624 ,3.28763   ,0.10357 ,0.08038  ,0.24113  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV605-RDT317LV)       ,RDT317LV  ,P1RLV605  ,0.42  ,0.084  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04555 ,0.00845 ,4.45071   ,0.14021 ,0.10881  ,0.32644  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV604-RDM603)         ,RDM603    ,P1RLV604  ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03757 ,0.00697 ,3.67113   ,0.11565 ,0.08975  ,0.26926  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM603-RDT317LV)         ,RDT317LV  ,RDM603    ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00932 ,0.00173 ,0.91110   ,0.02870 ,0.02228  ,0.06683  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV606-RDM605)         ,RDM605    ,P1RLV606  ,0.42  ,0.094  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05069 ,0.00941 ,4.95263   ,0.15602 ,0.12108  ,0.36325  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM605-RDT317LV)         ,RDT317LV  ,RDM605    ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01537 ,0.00285 ,1.50177   ,0.04731 ,0.03672  ,0.11015  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV607-RDT318LV)       ,RDT318LV  ,P1RLV607  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04102 ,0.00499 ,2.68729   ,0.09989 ,0.06182  ,0.18546  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV608-RDT319LV)       ,RDT319LV  ,P1RLV608  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03168 ,0.00385 ,2.07533   ,0.07714 ,0.04774  ,0.14323  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV609-RDT320LV)       ,RDT320LV  ,P1RLV609  ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05699 ,0.00693 ,3.73350   ,0.13878 ,0.08589  ,0.25767  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV610-RDT321LV)       ,RDT321LV  ,P1RLV610  ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08301 ,0.01010 ,5.43811   ,0.20215 ,0.12510  ,0.37531  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV615-RDM611)         ,RDM611    ,P1RLV615  ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03099 ,0.00575 ,3.02841   ,0.09540 ,0.07404  ,0.22212  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV611-RDM610)         ,RDM610    ,P1RLV611  ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02420 ,0.00449 ,2.36444   ,0.07448 ,0.05781  ,0.17342  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM610-RDM611)           ,RDM611    ,RDM610    ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01555 ,0.00289 ,1.51936   ,0.04786 ,0.03715  ,0.11144  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM611-RDT322LV)         ,RDT322LV  ,RDM611    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00489 ,0.00091 ,0.47820   ,0.01506 ,0.01169  ,0.03507  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV616-RDM612)         ,RDM612    ,P1RLV616  ,0.42  ,0.080  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04314 ,0.00801 ,4.21509   ,0.13278 ,0.10305  ,0.30916  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV621-RDM613)         ,RDM613    ,P1RLV621  ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01878 ,0.00348 ,1.83454   ,0.05779 ,0.04485  ,0.13456  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM612-RDM613)           ,RDM612    ,RDM613    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00979 ,0.00182 ,0.95642   ,0.03013 ,0.02338  ,0.07015  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM612-RDT322LV)         ,RDT322LV  ,RDM612    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00489 ,0.00091 ,0.47767   ,0.01505 ,0.01168  ,0.03504  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV612-RDT323LV)       ,RDT323LV  ,P1RLV612  ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06266 ,0.00762 ,4.10509   ,0.15260 ,0.09444  ,0.28331  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV613-RDT324LV)       ,RDT324LV  ,P1RLV613  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV614-RDT325LV)       ,RDT325LV  ,P1RLV614  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02452 ,0.00298 ,1.60646   ,0.05972 ,0.03696  ,0.11087  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV617-RDM617)         ,RDM617    ,P1RLV617  ,0.42  ,0.170  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.09176 ,0.01703 ,8.96556   ,0.28243 ,0.21920  ,0.65759  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV620-RDM620)         ,RDM620    ,P1RLV620  ,0.42  ,0.041  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01776 ,0.00405 ,2.25750   ,0.06126 ,0.04418  ,0.13253  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV619-RDM619)         ,RDM619    ,P1RLV619  ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03620 ,0.00672 ,3.53744   ,0.11144 ,0.08649  ,0.25946  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM619-RDM620)           ,RDM620    ,RDM619    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00452 ,0.00084 ,0.44154   ,0.01391 ,0.01080  ,0.03239  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM617-RDM620)           ,RDM617    ,RDM620    ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00227 ,0.00078 ,0.48492   ,0.00918 ,0.00591  ,0.01773  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM617-RDT326LV)         ,RDT326LV  ,RDM617    ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00227 ,0.00078 ,0.48492   ,0.00918 ,0.00591  ,0.01773  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV618-RDM618)         ,RDM618    ,P1RLV618  ,0.42  ,0.151  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.08147 ,0.01512 ,7.96045   ,0.25077 ,0.19462  ,0.58386  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV627-RDM621)         ,RDM621    ,P1RLV627  ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02359 ,0.00438 ,2.30536   ,0.07262 ,0.05636  ,0.16909  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM618-RDM621)           ,RDM618    ,RDM621    ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00852 ,0.00158 ,0.83294   ,0.02624 ,0.02036  ,0.06109  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM618-RDT326LV)         ,RDT326LV  ,RDM618    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00452 ,0.00084 ,0.44207   ,0.01393 ,0.01081  ,0.03242  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV622-RDT327LV)       ,RDT327LV  ,P1RLV622  ,0.42  ,0.074  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04012 ,0.00744 ,3.91998   ,0.12349 ,0.09584  ,0.28751  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV623-RDT328LV)       ,RDT328LV  ,P1RLV623  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01545 ,0.00287 ,1.50980   ,0.04756 ,0.03691  ,0.11074  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV624-RDT328LV)       ,RDT328LV  ,P1RLV624  ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00615 ,0.00114 ,0.60102   ,0.01893 ,0.01469  ,0.04408  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV625-RDT328LV)       ,RDT328LV  ,P1RLV625  ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00605 ,0.00112 ,0.59143   ,0.01863 ,0.01446  ,0.04338  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV626-RDT328LV)       ,RDT328LV  ,P1RLV626  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01288 ,0.00239 ,1.25893   ,0.03966 ,0.03078  ,0.09234  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV633-RDT329LV)       ,RDT329LV  ,P1RLV633  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03042 ,0.00370 ,1.99293   ,0.07408 ,0.04585  ,0.13754  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV634-RDT329LV)       ,RDT329LV  ,P1RLV634  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00442 ,0.00054 ,0.28929   ,0.01075 ,0.00666  ,0.01997  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV631-RDM629)         ,RDM629    ,P1RLV631  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04069 ,0.00495 ,2.66555   ,0.09908 ,0.06132  ,0.18396  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV628-RDM627)         ,RDM627    ,P1RLV628  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06005 ,0.00731 ,3.93382   ,0.14623 ,0.09050  ,0.27149  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV630-RDM627)         ,RDM627    ,P1RLV630  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00553 ,0.00067 ,0.36202   ,0.01346 ,0.00833  ,0.02498  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM627-RDM629)           ,RDM629    ,RDM627    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01476 ,0.00180 ,0.96671   ,0.03594 ,0.02224  ,0.06672  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM629-RDT329LV)         ,RDT329LV  ,RDM629    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01476 ,0.00180 ,0.96671   ,0.03594 ,0.02224  ,0.06672  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV635-RDM632)         ,RDM632    ,P1RLV635  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01448 ,0.00176 ,0.94853   ,0.03526 ,0.02182  ,0.06546  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM632-RDT329LV)         ,RDT329LV  ,RDM632    ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02951 ,0.00359 ,1.93349   ,0.07187 ,0.04448  ,0.13344  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV632-RDT330LV)       ,RDT330LV  ,P1RLV632  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02411 ,0.00293 ,1.57937   ,0.05871 ,0.03633  ,0.10900  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV629-RDM633)         ,RDM633    ,P1RLV629  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03125 ,0.00380 ,2.04732   ,0.07610 ,0.04710  ,0.14130  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM633-RDT330LV)         ,RDT330LV  ,RDM633    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01476 ,0.00180 ,0.96671   ,0.03594 ,0.02224  ,0.06672  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV636-RDM635)         ,RDM635    ,P1RLV636  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01514 ,0.00281 ,1.47930   ,0.04660 ,0.03617  ,0.10850  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM635-RDT331LV)         ,RDT331LV  ,RDM635    ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00927 ,0.00172 ,0.90622   ,0.02855 ,0.02216  ,0.06647  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV639-RDM636)         ,RDM636    ,P1RLV639  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01540 ,0.00286 ,1.50442   ,0.04739 ,0.03678  ,0.11034  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM636-RDT331LV)         ,RDT331LV  ,RDM636    ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00927 ,0.00172 ,0.90570   ,0.02853 ,0.02214  ,0.06643  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV637-RDT332LV)       ,RDT332LV  ,P1RLV637  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01268 ,0.00235 ,1.23909   ,0.03903 ,0.03029  ,0.09088  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV638-RDM638)         ,RDM638    ,P1RLV638  ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01645 ,0.00305 ,1.60737   ,0.05063 ,0.03930  ,0.11789  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV642-RDM638)         ,RDM638    ,P1RLV642  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01315 ,0.00244 ,1.28461   ,0.04047 ,0.03141  ,0.09422  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV643-RDM642)         ,RDM642    ,P1RLV643  ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00926 ,0.00172 ,0.90505   ,0.02851 ,0.02213  ,0.06638  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM638-RDM642)           ,RDM638    ,RDM642    ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01992 ,0.00370 ,1.94655   ,0.06132 ,0.04759  ,0.14277  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM638-RDT333LV)         ,RDT333LV  ,RDM638    ,0.42  ,0.018  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00499 ,0.00172 ,1.06704   ,0.02021 ,0.01301  ,0.03902  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV641-RDM640)         ,RDM640    ,P1RLV641  ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00956 ,0.00177 ,0.93385   ,0.02942 ,0.02283  ,0.06849  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV640-RDM639)         ,RDM639    ,P1RLV640  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01515 ,0.00281 ,1.48080   ,0.04665 ,0.03620  ,0.10861  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV644-RDM643)         ,RDM643    ,P1RLV644  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01372 ,0.00255 ,1.34089   ,0.04224 ,0.03278  ,0.09835  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM639-RDM643)           ,RDM639    ,RDM643    ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03090 ,0.00573 ,3.01927   ,0.09511 ,0.07382  ,0.22145  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM639-RDM640)           ,RDM640    ,RDM639    ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00409 ,0.00093 ,0.51975   ,0.01410 ,0.01017  ,0.03051  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM640-RDT333LV)         ,RDT333LV  ,RDM640    ,0.42  ,0.056  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01514 ,0.00522 ,3.23940   ,0.06136 ,0.03949  ,0.11847  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV645-RDT334LV)       ,RDT334LV  ,P1RLV645  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01577 ,0.00293 ,1.54047   ,0.04853 ,0.03766  ,0.11299  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV646-RDT335LV)       ,RDT335LV  ,P1RLV646  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01571 ,0.00292 ,1.53518   ,0.04836 ,0.03753  ,0.11260  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV647-RDT336LV)       ,RDT336LV  ,P1RLV647  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01501 ,0.00278 ,1.46631   ,0.04619 ,0.03585  ,0.10755  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV648-RDT337LV)       ,RDT337LV  ,P1RLV648  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01579 ,0.00293 ,1.54309   ,0.04861 ,0.03773  ,0.11318  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV649-RDT338LV)       ,RDT338LV  ,P1RLV649  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01365 ,0.00253 ,1.33361   ,0.04201 ,0.03260  ,0.09781  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV652-RDM649)         ,RDM649    ,P1RLV652  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01371 ,0.00254 ,1.33987   ,0.04221 ,0.03276  ,0.09827  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM649-RDT338LV)         ,RDT338LV  ,RDM649    ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03075 ,0.00571 ,3.00471   ,0.09465 ,0.07346  ,0.22038  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV650-RDT339LV)       ,RDT339LV  ,P1RLV650  ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01665 ,0.00309 ,1.62734   ,0.05126 ,0.03979  ,0.11936  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV651-RDT340LV)       ,RDT340LV  ,P1RLV651  ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01701 ,0.00316 ,1.66190   ,0.05235 ,0.04063  ,0.12189  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV653-RDM652)         ,RDM652    ,P1RLV653  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01254 ,0.00233 ,1.22526   ,0.03860 ,0.02996  ,0.08987  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV656-RDM652)         ,RDM652    ,P1RLV656  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01347 ,0.00250 ,1.31648   ,0.04147 ,0.03219  ,0.09656  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM652-RDT341LV)         ,RDT341LV  ,RDM652    ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01059 ,0.00196 ,1.03443   ,0.03259 ,0.02529  ,0.07587  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV654-RDM653)         ,RDM653    ,P1RLV654  ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01173 ,0.00218 ,1.14620   ,0.03611 ,0.02802  ,0.08407  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV655-RDM653)         ,RDM653    ,P1RLV655  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01524 ,0.00283 ,1.48946   ,0.04692 ,0.03642  ,0.10925  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV658-RDM656)         ,RDM656    ,P1RLV658  ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02242 ,0.00416 ,2.19067   ,0.06901 ,0.05356  ,0.16068  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM653-RDM656)           ,RDM653    ,RDM656    ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02504 ,0.00465 ,2.44668   ,0.07707 ,0.05982  ,0.17945  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM653-RDT341LV)         ,RDT341LV  ,RDM653    ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00265 ,0.00091 ,0.56734   ,0.01075 ,0.00692  ,0.02075  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV657-RDT342LV)       ,RDT342LV  ,P1RLV657  ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00993 ,0.00184 ,0.97003   ,0.03056 ,0.02372  ,0.07115  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV659-RDM658)         ,RDM658    ,P1RLV659  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01310 ,0.00243 ,1.27960   ,0.04031 ,0.03128  ,0.09385  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV660-RDM658)         ,RDM658    ,P1RLV660  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01541 ,0.00286 ,1.50556   ,0.04743 ,0.03681  ,0.11043  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM658-RDT343LV)         ,RDT343LV  ,RDM658    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00495 ,0.00092 ,0.48372   ,0.01524 ,0.01183  ,0.03548  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV661-RDM660)         ,RDM660    ,P1RLV661  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01390 ,0.00258 ,1.35805   ,0.04278 ,0.03320  ,0.09961  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM660-RDT343LV)         ,RDT343LV  ,RDM660    ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03811 ,0.00707 ,3.72379   ,0.11731 ,0.09104  ,0.27312  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV662-RDT344LV)       ,RDT344LV  ,P1RLV662  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01286 ,0.00239 ,1.25692   ,0.03960 ,0.03073  ,0.09219  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV663-RDT345LV)       ,RDT345LV  ,P1RLV663  ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03407 ,0.00632 ,3.32884   ,0.10486 ,0.08139  ,0.24416  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV664-RDT346LV)       ,RDT346LV  ,P1RLV664  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01311 ,0.00243 ,1.28141   ,0.04037 ,0.03133  ,0.09399  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV665-RDT347LV)       ,RDT347LV  ,P1RLV665  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01415 ,0.00263 ,1.38277   ,0.04356 ,0.03381  ,0.10142  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV666-RDT348LV)       ,RDT348LV  ,P1RLV666  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04968 ,0.00605 ,3.25479   ,0.12099 ,0.07488  ,0.22463  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV667-RDT349LV)       ,RDT349LV  ,P1RLV667  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05014 ,0.00610 ,3.28474   ,0.12210 ,0.07557  ,0.22670  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV668-RDT350LV)       ,RDT350LV  ,P1RLV668  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04392 ,0.00534 ,2.87684   ,0.10694 ,0.06618  ,0.19854  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV669-RDT351LV)       ,RDT351LV  ,P1RLV669  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02036 ,0.00248 ,1.33390   ,0.04958 ,0.03069  ,0.09206  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV670-RDM669)         ,RDM669    ,P1RLV670  ,0.42  ,0.133  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11050 ,0.01345 ,7.23855   ,0.26907 ,0.16652  ,0.49957  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM669-RDT352LV)         ,RDT352LV  ,RDM669    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01595 ,0.00194 ,1.04474   ,0.03884 ,0.02403  ,0.07210  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV671-RDM670)         ,RDM670    ,P1RLV671  ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06872 ,0.00836 ,4.50172   ,0.16734 ,0.10356  ,0.31069  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV672-RDM670)         ,RDM670    ,P1RLV672  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04462 ,0.00543 ,2.92302   ,0.10866 ,0.06724  ,0.20173  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM670-RDT352LV)         ,RDT352LV  ,RDM670    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01594 ,0.00194 ,1.04398   ,0.03881 ,0.02402  ,0.07205  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV673-RDT353LV)       ,RDT353LV  ,P1RLV673  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03673 ,0.00447 ,2.40586   ,0.08943 ,0.05535  ,0.16604  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV674-RDM673)         ,RDM673    ,P1RLV674  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02462 ,0.00300 ,1.61259   ,0.05994 ,0.03710  ,0.11129  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM673-RDT354LV)         ,RDT354LV  ,RDM673    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01594 ,0.00194 ,1.04428   ,0.03882 ,0.02402  ,0.07207  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV675-RDM674)         ,RDM674    ,P1RLV675  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04488 ,0.00546 ,2.94012   ,0.10929 ,0.06764  ,0.20291  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM674-RDT354LV)         ,RDT354LV  ,RDM674    ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02373 ,0.00289 ,1.55451   ,0.05778 ,0.03576  ,0.10728  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV676-RDT355LV)       ,RDT355LV  ,P1RLV676  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03366 ,0.00410 ,2.20533   ,0.08198 ,0.05073  ,0.15220  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV677-RDT356LV)       ,RDT356LV  ,P1RLV677  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03988 ,0.00485 ,2.61275   ,0.09712 ,0.06011  ,0.18032  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV678-RDT356LV)       ,RDT356LV  ,P1RLV678  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02492 ,0.00303 ,1.63223   ,0.06067 ,0.03755  ,0.11265  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV679-RDT357LV)       ,RDT357LV  ,P1RLV679  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03733 ,0.00454 ,2.44527   ,0.09090 ,0.05625  ,0.16876  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV680-RDT358LV)       ,RDT358LV  ,P1RLV680  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03390 ,0.00413 ,2.22093   ,0.08256 ,0.05109  ,0.15328  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV681-RDT359LV)       ,RDT359LV  ,P1RLV681  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03877 ,0.00472 ,2.53989   ,0.09441 ,0.05843  ,0.17529  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV682-RDT360LV)       ,RDT360LV  ,P1RLV682  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03101 ,0.00377 ,2.03173   ,0.07552 ,0.04674  ,0.14022  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV684-RDT360LV)       ,RDT360LV  ,P1RLV684  ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05522 ,0.00672 ,3.61764   ,0.13448 ,0.08322  ,0.24967  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV683-RDM682)         ,RDM682    ,P1RLV683  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02613 ,0.00318 ,1.71158   ,0.06362 ,0.03937  ,0.11812  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV685-RDM682)         ,RDM682    ,P1RLV685  ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07788 ,0.00948 ,5.10164   ,0.18964 ,0.11736  ,0.35209  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM682-RDT360LV)         ,RDT360LV  ,RDM682    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01608 ,0.00196 ,1.05313   ,0.03915 ,0.02423  ,0.07268  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV686-RDT361LV)       ,RDT361LV  ,P1RLV686  ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06091 ,0.00741 ,3.98990   ,0.14831 ,0.09179  ,0.27536  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1279-RDT362LV)      ,RDT362LV  ,P1RLV1279 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04890 ,0.00595 ,3.20372   ,0.11909 ,0.07370  ,0.22110  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV687-RDM686)         ,RDM686    ,P1RLV687  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03275 ,0.00398 ,2.14527   ,0.07974 ,0.04935  ,0.14806  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM686-RDT362LV)         ,RDT362LV  ,RDM686    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08712   ,0.04041 ,0.02501  ,0.07503  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1280-RDM688)        ,RDM688    ,P1RLV1280 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04939 ,0.00601 ,3.23536   ,0.12027 ,0.07443  ,0.22329  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM688-RDT362LV)         ,RDT362LV  ,RDM688    ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08712   ,0.04041 ,0.02501  ,0.07503  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV688-RDT363LV)       ,RDT363LV  ,P1RLV688  ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02033 ,0.00377 ,1.98600   ,0.06256 ,0.04855  ,0.14566  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV689-RDT364LV)       ,RDT364LV  ,P1RLV689  ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01964 ,0.00364 ,1.91861   ,0.06044 ,0.04691  ,0.14072  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV690-RDT365LV)       ,RDT365LV  ,P1RLV690  ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01143 ,0.00212 ,1.11673   ,0.03518 ,0.02730  ,0.08191  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV691-RDT366LV)       ,RDT366LV  ,P1RLV691  ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03216 ,0.00597 ,3.14277   ,0.09900 ,0.07684  ,0.23051  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV692-RDT366LV)       ,RDT366LV  ,P1RLV692  ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01941 ,0.00360 ,1.89622   ,0.05973 ,0.04636  ,0.13908  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV693-RDM694)         ,RDM694    ,P1RLV693  ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00666 ,0.00124 ,0.65111   ,0.02051 ,0.01592  ,0.04776  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM694-RDT366LV)         ,RDT366LV  ,RDM694    ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00834 ,0.00155 ,0.81456   ,0.02566 ,0.01991  ,0.05974  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV694-RDT367LV)       ,RDT367LV  ,P1RLV694  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01012 ,0.00188 ,0.98842   ,0.03114 ,0.02417  ,0.07250  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV695-RDT368LV)       ,RDT368LV  ,P1RLV695  ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01451 ,0.00269 ,1.41804   ,0.04467 ,0.03467  ,0.10401  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV696-RDT369LV)       ,RDT369LV  ,P1RLV696  ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01899 ,0.00352 ,1.85528   ,0.05844 ,0.04536  ,0.13608  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV697-RDT370LV)       ,RDT370LV  ,P1RLV697  ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02319 ,0.00430 ,2.26618   ,0.07139 ,0.05540  ,0.16621  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV698-RDT371LV)       ,RDT371LV  ,P1RLV698  ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01997 ,0.00371 ,1.95175   ,0.06148 ,0.04772  ,0.14315  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV699-RDT372LV)       ,RDT372LV  ,P1RLV699  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01278 ,0.00237 ,1.24853   ,0.03933 ,0.03052  ,0.09157  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV700-RDT373LV)       ,RDT373LV  ,P1RLV700  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02964 ,0.00361 ,1.94185   ,0.07218 ,0.04467  ,0.13402  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV701-RDT374LV)       ,RDT374LV  ,P1RLV701  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02677 ,0.00326 ,1.75376   ,0.06519 ,0.04035  ,0.12104  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV702-RDT375LV)       ,RDT375LV  ,P1RLV702  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02382 ,0.00290 ,1.56045   ,0.05801 ,0.03590  ,0.10769  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV703-RDT376LV)       ,RDT376LV  ,P1RLV703  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02637 ,0.00321 ,1.72744   ,0.06421 ,0.03974  ,0.11922  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV704-RDM705)         ,RDM705    ,P1RLV704  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04468 ,0.00544 ,2.92727   ,0.10881 ,0.06734  ,0.20202  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM705-RDT377LV)         ,RDT377LV  ,RDM705    ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01333 ,0.00162 ,0.87354   ,0.03247 ,0.02010  ,0.06029  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV705-RDM706)         ,RDM706    ,P1RLV705  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04642 ,0.00565 ,3.04063   ,0.11303 ,0.06995  ,0.20985  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM706-RDT377LV)         ,RDT377LV  ,RDM706    ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01331 ,0.00162 ,0.87161   ,0.03240 ,0.02005  ,0.06015  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV707-RDT378LV)       ,RDT378LV  ,P1RLV707  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03244 ,0.00395 ,2.12541   ,0.07901 ,0.04889  ,0.14668  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV709-RDT378LV)       ,RDT378LV  ,P1RLV709  ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05786 ,0.00704 ,3.79024   ,0.14089 ,0.08719  ,0.26158  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV708-RDM709)         ,RDM709    ,P1RLV708  ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05802 ,0.00706 ,3.80114   ,0.14130 ,0.08744  ,0.26233  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV706-RDM707)         ,RDM707    ,P1RLV706  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03013 ,0.00367 ,1.97364   ,0.07336 ,0.04540  ,0.13621  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM707-RDM709)           ,RDM709    ,RDM707    ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01274 ,0.00155 ,0.83486   ,0.03103 ,0.01921  ,0.05762  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM709-RDT378LV)         ,RDT378LV  ,RDM709    ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01298 ,0.00158 ,0.85040   ,0.03161 ,0.01956  ,0.05869  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV710-RDM711)         ,RDM711    ,P1RLV710  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03389 ,0.00412 ,2.22028   ,0.08253 ,0.05108  ,0.15323  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM711-RDT378LV)         ,RDT378LV  ,RDM711    ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02589 ,0.00315 ,1.69593   ,0.06304 ,0.03901  ,0.11704  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV711-RDM712)         ,RDM712    ,P1RLV711  ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00809 ,0.00150 ,0.79043   ,0.02490 ,0.01932  ,0.05797  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM712-RDT379LV)         ,RDT379LV  ,RDM712    ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01066 ,0.00198 ,1.04132   ,0.03280 ,0.02546  ,0.07638  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV713-RDM713)         ,RDM713    ,P1RLV713  ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01083 ,0.00201 ,1.05843   ,0.03334 ,0.02588  ,0.07763  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM713-RDT379LV)         ,RDT379LV  ,RDM713    ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01599 ,0.00297 ,1.56222   ,0.04921 ,0.03819  ,0.11458  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV714-RDT380LV)       ,RDT380LV  ,P1RLV714  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01253 ,0.00232 ,1.22404   ,0.03856 ,0.02993  ,0.08978  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV715-RDT381LV)       ,RDT381LV  ,P1RLV715  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01217 ,0.00226 ,1.18898   ,0.03745 ,0.02907  ,0.08721  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV716-RDM716)         ,RDM716    ,P1RLV716  ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02231 ,0.00414 ,2.17987   ,0.06867 ,0.05329  ,0.15988  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM716-RDT382LV)         ,RDT382LV  ,RDM716    ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02680 ,0.00497 ,2.61866   ,0.08249 ,0.06402  ,0.19207  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1314-RDM718)        ,RDM718    ,P1RLV1314 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02334 ,0.00433 ,2.28052   ,0.07184 ,0.05576  ,0.16727  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV717-RDM717)         ,RDM717    ,P1RLV717  ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01732 ,0.00321 ,1.69194   ,0.05330 ,0.04137  ,0.12410  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM717-RDM718)           ,RDM718    ,RDM717    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50019   ,0.01576 ,0.01223  ,0.03669  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM718-RDT382LV)         ,RDT382LV  ,RDM718    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50019   ,0.01576 ,0.01223  ,0.03669  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1312-RDT383LV)      ,RDT383LV  ,P1RLV1312 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03831 ,0.00711 ,3.74362   ,0.11793 ,0.09153  ,0.27458  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV727-RDM721)         ,RDM721    ,P1RLV727  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01045 ,0.00194 ,1.02110   ,0.03217 ,0.02496  ,0.07489  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV718-RDM719)         ,RDM719    ,P1RLV718  ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00876 ,0.00163 ,0.85636   ,0.02698 ,0.02094  ,0.06281  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV719-RDM720)         ,RDM720    ,P1RLV719  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02150 ,0.00262 ,1.40821   ,0.05235 ,0.03240  ,0.09719  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
