Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM719-RDM720)           ,RDM719    ,RDM720    ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05661 ,0.00689 ,3.70828   ,0.13785 ,0.08531  ,0.25593  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM719-RDM721)           ,RDM721    ,RDM719    ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00285 ,0.00053 ,0.27836   ,0.00877 ,0.00681  ,0.02042  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM721-RDT383LV)         ,RDT383LV  ,RDM721    ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00285 ,0.00053 ,0.27835   ,0.00877 ,0.00681  ,0.02042  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1313-RDM723)        ,RDM723    ,P1RLV1313 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01229 ,0.00228 ,1.20105   ,0.03784 ,0.02936  ,0.08809  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM723-RDT383LV)         ,RDT383LV  ,RDM723    ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02255 ,0.00418 ,2.20342   ,0.06941 ,0.05387  ,0.16161  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV720-RDT384LV)       ,RDT384LV  ,P1RLV720  ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07155 ,0.00871 ,4.68716   ,0.17423 ,0.10783  ,0.32348  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV721-RDM725)         ,RDM725    ,P1RLV721  ,0.42  ,0.129  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10708 ,0.01303 ,7.01446   ,0.26074 ,0.16137  ,0.48410  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV722-RDM725)         ,RDM725    ,P1RLV722  ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07523 ,0.00915 ,4.92829   ,0.18320 ,0.11337  ,0.34012  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM725-RDT385LV)         ,RDT385LV  ,RDM725    ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01233 ,0.00150 ,0.80759   ,0.03002 ,0.01858  ,0.05574  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV723-RDM727)         ,RDM727    ,P1RLV723  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04839 ,0.00589 ,3.17031   ,0.11785 ,0.07293  ,0.21880  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM727-RDT385LV)         ,RDT385LV  ,RDM727    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01482 ,0.00180 ,0.97107   ,0.03610 ,0.02234  ,0.06702  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV725-RDT386LV)       ,RDT386LV  ,P1RLV725  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03868 ,0.00471 ,2.53391   ,0.09419 ,0.05829  ,0.17488  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV724-RDM728)         ,RDM728    ,P1RLV724  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04026 ,0.00490 ,2.63755   ,0.09804 ,0.06068  ,0.18203  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM728-RDT386LV)         ,RDT386LV  ,RDM728    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01482 ,0.00180 ,0.97053   ,0.03608 ,0.02233  ,0.06698  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV728-RDM730)         ,RDM730    ,P1RLV728  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02137 ,0.00260 ,1.40004   ,0.05204 ,0.03221  ,0.09662  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM730-RDT386LV)         ,RDT386LV  ,RDM730    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01482 ,0.00180 ,0.97107   ,0.03610 ,0.02234  ,0.06702  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV726-RDT387LV)       ,RDT387LV  ,P1RLV726  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03298 ,0.00401 ,2.16074   ,0.08032 ,0.04971  ,0.14912  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV729-RDM732)         ,RDM732    ,P1RLV729  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02324 ,0.00283 ,1.52248   ,0.05659 ,0.03502  ,0.10507  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM732-RDT387LV)         ,RDT387LV  ,RDM732    ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01046 ,0.00127 ,0.68543   ,0.02548 ,0.01577  ,0.04730  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV741-RDT388LV)       ,RDT388LV  ,P1RLV741  ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06205 ,0.00755 ,4.06516   ,0.15111 ,0.09352  ,0.28056  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV730-RDM733)         ,RDM733    ,P1RLV730  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02085 ,0.00254 ,1.36602   ,0.05078 ,0.03143  ,0.09428  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM733-RDT388LV)         ,RDT388LV  ,RDM733    ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01309 ,0.00159 ,0.85772   ,0.03188 ,0.01973  ,0.05920  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV739-RDM734)         ,RDM734    ,P1RLV739  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02374 ,0.00289 ,1.55490   ,0.05780 ,0.03577  ,0.10731  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM734-RDT388LV)         ,RDT388LV  ,RDM734    ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02652 ,0.00323 ,1.73763   ,0.06459 ,0.03997  ,0.11992  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV731-RDM736)         ,RDM736    ,P1RLV731  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01500 ,0.00278 ,1.46558   ,0.04617 ,0.03583  ,0.10749  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM736-RDT389LV)         ,RDT389LV  ,RDM736    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00504 ,0.00093 ,0.49212   ,0.01550 ,0.01203  ,0.03609  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1310-RDM737)        ,RDM737    ,P1RLV1310 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00801 ,0.00149 ,0.78237   ,0.02465 ,0.01913  ,0.05738  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM737-RDT389LV)         ,RDT389LV  ,RDM737    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00504 ,0.00093 ,0.49214   ,0.01550 ,0.01203  ,0.03610  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV732-RDT390LV)       ,RDT390LV  ,P1RLV732  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01364 ,0.00253 ,1.33269   ,0.04198 ,0.03258  ,0.09775  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV733-RDT391LV)       ,RDT391LV  ,P1RLV733  ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03191 ,0.00592 ,3.11832   ,0.09823 ,0.07624  ,0.22872  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV734-RDT392LV)       ,RDT392LV  ,P1RLV734  ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01773 ,0.00329 ,1.73216   ,0.05457 ,0.04235  ,0.12705  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV735-RDT393LV)       ,RDT393LV  ,P1RLV735  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01308 ,0.00243 ,1.27824   ,0.04027 ,0.03125  ,0.09375  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV736-RDT394LV)       ,RDT394LV  ,P1RLV736  ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02118 ,0.00393 ,2.06987   ,0.06520 ,0.05061  ,0.15182  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV737-RDM743)         ,RDM743    ,P1RLV737  ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01830 ,0.00340 ,1.78834   ,0.05634 ,0.04372  ,0.13117  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM743-RDT395LV)         ,RDT395LV  ,RDM743    ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02053 ,0.00381 ,2.00579   ,0.06319 ,0.04904  ,0.14712  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV738-RDM744)         ,RDM744    ,P1RLV738  ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02055 ,0.00381 ,2.00792   ,0.06325 ,0.04909  ,0.14727  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM744-RDT395LV)         ,RDT395LV  ,RDM744    ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01078 ,0.00200 ,1.05338   ,0.03318 ,0.02575  ,0.07726  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV740-RDT396LV)       ,RDT396LV  ,P1RLV740  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02562 ,0.00312 ,1.67842   ,0.06239 ,0.03861  ,0.11584  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV743-RDT396LV)       ,RDT396LV  ,P1RLV743  ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06077 ,0.00739 ,3.98113   ,0.14799 ,0.09159  ,0.27476  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV742-RDT397LV)       ,RDT397LV  ,P1RLV742  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV744-RDT398LV)       ,RDT398LV  ,P1RLV744  ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05377 ,0.00654 ,3.52247   ,0.13094 ,0.08103  ,0.24310  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV746-RDT399LV)       ,RDT399LV  ,P1RLV746  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04431 ,0.00539 ,2.90304   ,0.10791 ,0.06678  ,0.20035  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV745-RDM749)         ,RDM749    ,P1RLV745  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04075 ,0.00496 ,2.66979   ,0.09924 ,0.06142  ,0.18426  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM749-RDT399LV)         ,RDT399LV  ,RDM749    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01578 ,0.00192 ,1.03357   ,0.03842 ,0.02378  ,0.07133  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV747-RDT400LV)       ,RDT400LV  ,P1RLV747  ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05304 ,0.00645 ,3.47484   ,0.12917 ,0.07994  ,0.23981  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV748-RDM752)         ,RDM752    ,P1RLV748  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04475 ,0.00545 ,2.93167   ,0.10898 ,0.06744  ,0.20233  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM752-RDT401LV)         ,RDT401LV  ,RDM752    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01578 ,0.00192 ,1.03357   ,0.03842 ,0.02378  ,0.07133  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV749-RDM753)         ,RDM753    ,P1RLV749  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02837 ,0.00345 ,1.85845   ,0.06908 ,0.04275  ,0.12826  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM753-RDT401LV)         ,RDT401LV  ,RDM753    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01579 ,0.00192 ,1.03424   ,0.03845 ,0.02379  ,0.07138  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV752-RDT402LV)       ,RDT402LV  ,P1RLV752  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02201 ,0.00268 ,1.44193   ,0.05360 ,0.03317  ,0.09951  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV751-RDM755)         ,RDM755    ,P1RLV751  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04388 ,0.00534 ,2.87432   ,0.10685 ,0.06612  ,0.19837  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV750-RDM754)         ,RDM754    ,P1RLV750  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02370 ,0.00288 ,1.55277   ,0.05772 ,0.03572  ,0.10716  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM754-RDM755)           ,RDM755    ,RDM754    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01578 ,0.00192 ,1.03357   ,0.03842 ,0.02378  ,0.07133  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM755-RDT402LV)         ,RDT402LV  ,RDM755    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01579 ,0.00192 ,1.03424   ,0.03845 ,0.02379  ,0.07138  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV753-RDM757)         ,RDM757    ,P1RLV753  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02477 ,0.00301 ,1.62266   ,0.06032 ,0.03733  ,0.11199  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV765-RDM758)         ,RDM758    ,P1RLV765  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03642 ,0.00443 ,2.38602   ,0.08869 ,0.05489  ,0.16467  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM757-RDM758)           ,RDM757    ,RDM758    ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02961 ,0.00360 ,1.93996   ,0.07211 ,0.04463  ,0.13389  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM757-RDT402LV)         ,RDT402LV  ,RDM757    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01481 ,0.00180 ,0.96991   ,0.03605 ,0.02231  ,0.06694  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV754-RDM759)         ,RDM759    ,P1RLV754  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01403 ,0.00260 ,1.37119   ,0.04319 ,0.03352  ,0.10057  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM759-RDT403LV)         ,RDT403LV  ,RDM759    ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01402 ,0.00260 ,1.37018   ,0.04316 ,0.03350  ,0.10050  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV762-RDM761)         ,RDM761    ,P1RLV762  ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01635 ,0.00303 ,1.59758   ,0.05033 ,0.03906  ,0.11718  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV761-RDM760)         ,RDM760    ,P1RLV761  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01543 ,0.00286 ,1.50767   ,0.04749 ,0.03686  ,0.11058  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM760-RDM761)           ,RDM761    ,RDM760    ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00885 ,0.00164 ,0.86456   ,0.02724 ,0.02114  ,0.06341  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM761-RDT403LV)         ,RDT403LV  ,RDM761    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00443 ,0.00082 ,0.43254   ,0.01363 ,0.01058  ,0.03173  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV755-RDT404LV)       ,RDT404LV  ,P1RLV755  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01346 ,0.00250 ,1.31558   ,0.04144 ,0.03216  ,0.09649  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV757-RDM763)         ,RDM763    ,P1RLV757  ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03103 ,0.00576 ,3.03218   ,0.09552 ,0.07413  ,0.22240  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM763-RDT404LV)         ,RDT404LV  ,RDM763    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00494 ,0.00092 ,0.48258   ,0.01520 ,0.01180  ,0.03539  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV756-RDT405LV)       ,RDT405LV  ,P1RLV756  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01502 ,0.00279 ,1.46775   ,0.04624 ,0.03588  ,0.10765  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV758-RDT406LV)       ,RDT406LV  ,P1RLV758  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01269 ,0.00236 ,1.24024   ,0.03907 ,0.03032  ,0.09097  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV759-RDT407LV)       ,RDT407LV  ,P1RLV759  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01333 ,0.00247 ,1.30248   ,0.04103 ,0.03184  ,0.09553  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV760-RDT408LV)       ,RDT408LV  ,P1RLV760  ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01390 ,0.00258 ,1.35782   ,0.04277 ,0.03320  ,0.09959  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV763-RDM768)         ,RDM768    ,P1RLV763  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02381 ,0.00290 ,1.55993   ,0.05799 ,0.03589  ,0.10766  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM768-RDT409LV)         ,RDT409LV  ,RDM768    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01481 ,0.00180 ,0.96991   ,0.03605 ,0.02231  ,0.06694  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV764-RDM769)         ,RDM769    ,P1RLV764  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04100 ,0.00499 ,2.68598   ,0.09984 ,0.06179  ,0.18537  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM769-RDT409LV)         ,RDT409LV  ,RDM769    ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01376 ,0.00167 ,0.90131   ,0.03350 ,0.02073  ,0.06220  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV766-RDT410LV)       ,RDT410LV  ,P1RLV766  ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01839 ,0.00341 ,1.79683   ,0.05660 ,0.04393  ,0.13179  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV767-RDT411LV)       ,RDT411LV  ,P1RLV767  ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01926 ,0.00357 ,1.88220   ,0.05929 ,0.04602  ,0.13805  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV768-RDT412LV)       ,RDT412LV  ,P1RLV768  ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02008 ,0.00373 ,1.96230   ,0.06182 ,0.04798  ,0.14393  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV769-RDT413LV)       ,RDT413LV  ,P1RLV769  ,0.42  ,0.097  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05222 ,0.00969 ,5.10256   ,0.16074 ,0.12475  ,0.37425  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV770-RDT414LV)       ,RDT414LV  ,P1RLV770  ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05685 ,0.00692 ,3.72435   ,0.13844 ,0.08568  ,0.25703  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV771-RDT414LV)       ,RDT414LV  ,P1RLV771  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02674 ,0.00325 ,1.75154   ,0.06511 ,0.04029  ,0.12088  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV772-RDT414LV)       ,RDT414LV  ,P1RLV772  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05949 ,0.00724 ,3.89687   ,0.14486 ,0.08965  ,0.26894  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV773-RDT414LV)       ,RDT414LV  ,P1RLV773  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03780 ,0.00460 ,2.47650   ,0.09206 ,0.05697  ,0.17091  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV774-RDT414LV)       ,RDT414LV  ,P1RLV774  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01512 ,0.00184 ,0.99044   ,0.03682 ,0.02279  ,0.06836  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV775-RDT414LV)       ,RDT414LV  ,P1RLV775  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00809 ,0.00098 ,0.52990   ,0.01970 ,0.01219  ,0.03657  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV776-RDT414LV)       ,RDT414LV  ,P1RLV776  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01522 ,0.00185 ,0.99677   ,0.03705 ,0.02293  ,0.06879  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV777-RDT414LV)       ,RDT414LV  ,P1RLV777  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03512 ,0.00427 ,2.30057   ,0.08552 ,0.05292  ,0.15877  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV778-RDT414LV)       ,RDT414LV  ,P1RLV778  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04313 ,0.00525 ,2.82534   ,0.10502 ,0.06500  ,0.19499  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV779-RDT415LV)       ,RDT415LV  ,P1RLV779  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV780-RDT416LV)       ,RDT416LV  ,P1RLV780  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV781-RDT417LV)       ,RDT417LV  ,P1RLV781  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV782-RDT418LV)       ,RDT418LV  ,P1RLV782  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04020 ,0.00489 ,2.63378   ,0.09790 ,0.06059  ,0.18177  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV783-RDT419LV)       ,RDT419LV  ,P1RLV783  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03513 ,0.00427 ,2.30144   ,0.08555 ,0.05294  ,0.15883  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV784-RDT420LV)       ,RDT420LV  ,P1RLV784  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02348 ,0.00286 ,1.53803   ,0.05717 ,0.03538  ,0.10615  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV785-RDT421LV)       ,RDT421LV  ,P1RLV785  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02659 ,0.00324 ,1.74188   ,0.06475 ,0.04007  ,0.12022  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV786-RDT422LV)       ,RDT422LV  ,P1RLV786  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02834 ,0.00345 ,1.85635   ,0.06900 ,0.04271  ,0.12812  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV787-RDT423LV)       ,RDT423LV  ,P1RLV787  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03162 ,0.00385 ,2.07143   ,0.07700 ,0.04765  ,0.14296  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV788-RDT424LV)       ,RDT424LV  ,P1RLV788  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02357 ,0.00287 ,1.54413   ,0.05740 ,0.03552  ,0.10657  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV790-RDT426LV)       ,RDT426LV  ,P1RLV790  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV791-RDT427LV)       ,RDT427LV  ,P1RLV791  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05960 ,0.00725 ,3.90452   ,0.14514 ,0.08982  ,0.26947  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV792-RDT428LV)       ,RDT428LV  ,P1RLV792  ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07948 ,0.00967 ,5.20687   ,0.19355 ,0.11978  ,0.35935  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV793-RDT429LV)       ,RDT429LV  ,P1RLV793  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03539 ,0.00431 ,2.31840   ,0.08618 ,0.05333  ,0.16000  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV804-RDT429LV)       ,RDT429LV  ,P1RLV804  ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07111 ,0.00865 ,4.65848   ,0.17317 ,0.10717  ,0.32150  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV805-RDM799)         ,RDM799    ,P1RLV805  ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06209 ,0.00756 ,4.06779   ,0.15121 ,0.09358  ,0.28074  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV806-RDM799)         ,RDM799    ,P1RLV806  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02743 ,0.00334 ,1.79722   ,0.06681 ,0.04134  ,0.12403  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM799-RDT429LV)         ,RDT429LV  ,RDM799    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01615 ,0.00197 ,1.05814   ,0.03933 ,0.02434  ,0.07303  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV794-RDT430LV)       ,RDT430LV  ,P1RLV794  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01561 ,0.00190 ,1.02265   ,0.03801 ,0.02353  ,0.07058  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV795-RDT430LV)       ,RDT430LV  ,P1RLV795  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01561 ,0.00190 ,1.02265   ,0.03801 ,0.02353  ,0.07058  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV796-RDT431LV)       ,RDT431LV  ,P1RLV796  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00474 ,0.00058 ,0.31037   ,0.01154 ,0.00714  ,0.02142  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV797-RDT431LV)       ,RDT431LV  ,P1RLV797  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00474 ,0.00058 ,0.31037   ,0.01154 ,0.00714  ,0.02142  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV798-RDT432LV)       ,RDT432LV  ,P1RLV798  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03160 ,0.00384 ,2.07002   ,0.07695 ,0.04762  ,0.14286  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6106-RDT432LV)      ,RDT432LV  ,P1RLV6106 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02026 ,0.00246 ,1.32694   ,0.04933 ,0.03053  ,0.09158  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6107-RDT432LV)      ,RDT432LV  ,P1RLV6107 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01140 ,0.00139 ,0.74667   ,0.02776 ,0.01718  ,0.05153  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV799-RDT433LV)       ,RDT433LV  ,P1RLV799  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV800-RDT434LV)       ,RDT434LV  ,P1RLV800  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03652 ,0.00444 ,2.39230   ,0.08893 ,0.05503  ,0.16510  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV801-RDT435LV)       ,RDT435LV  ,P1RLV801  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03559 ,0.00433 ,2.33135   ,0.08666 ,0.05363  ,0.16090  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV802-RDT435LV)       ,RDT435LV  ,P1RLV802  ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07328 ,0.00892 ,4.80073   ,0.17845 ,0.11044  ,0.33132  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV803-RDT436LV)       ,RDT436LV  ,P1RLV803  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV808-RDM814)         ,RDM814    ,P1RLV808  ,0.42  ,0.102  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.02760 ,0.00951 ,5.90622   ,0.11187 ,0.07200  ,0.21599  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM814-RDT438LV)         ,RDT438LV  ,RDM814    ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00251 ,0.00086 ,0.53675   ,0.01017 ,0.00654  ,0.01963  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV811-RDM815)         ,RDM815    ,P1RLV811  ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02604 ,0.00483 ,2.54401   ,0.08014 ,0.06220  ,0.18659  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM815-RDT438LV)         ,RDT438LV  ,RDM815    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01000 ,0.00186 ,0.97749   ,0.03079 ,0.02390  ,0.07169  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV810-RDM817)         ,RDM817    ,P1RLV810  ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02792 ,0.00518 ,2.72823   ,0.08594 ,0.06670  ,0.20010  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM817-RDT440LV)         ,RDT440LV  ,RDM817    ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01000 ,0.00186 ,0.97749   ,0.03079 ,0.02390  ,0.07169  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV816-RDM818)         ,RDM818    ,P1RLV816  ,0.42  ,0.126  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.03406 ,0.01174 ,7.28945   ,0.13807 ,0.08886  ,0.26658  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM818-RDT440LV)         ,RDT440LV  ,RDM818    ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00250 ,0.00086 ,0.53606   ,0.01015 ,0.00653  ,0.01960  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV812-RDT441LV)       ,RDT441LV  ,P1RLV812  ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV813-RDM820)         ,RDM820    ,P1RLV813  ,0.42  ,0.113  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06099 ,0.01132 ,5.95941   ,0.18773 ,0.14570  ,0.43710  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM820-RDT442LV)         ,RDT442LV  ,RDM820    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00475 ,0.00088 ,0.46367   ,0.01461 ,0.01134  ,0.03401  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV814-RDM821)         ,RDM821    ,P1RLV814  ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04513 ,0.00837 ,4.40980   ,0.13892 ,0.10781  ,0.32344  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM821-RDT442LV)         ,RDT442LV  ,RDM821    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00948 ,0.00176 ,0.92666   ,0.02919 ,0.02266  ,0.06797  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV815-RDT443LV)       ,RDT443LV  ,P1RLV815  ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV817-RDT444LV)       ,RDT444LV  ,P1RLV817  ,0.42  ,0.092  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04970 ,0.00922 ,4.85611   ,0.15298 ,0.11872  ,0.35617  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV820-RDM826)         ,RDM826    ,P1RLV820  ,0.42  ,0.112  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.03034 ,0.01046 ,6.49398   ,0.12300 ,0.07916  ,0.23749  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM826-RDT447LV)         ,RDT447LV  ,RDM826    ,0.42  ,0.019  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00509 ,0.00176 ,1.09009   ,0.02065 ,0.01329  ,0.03986  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV822-RDM827)         ,RDM827    ,P1RLV822  ,0.42  ,0.084  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04564 ,0.00847 ,4.45977   ,0.14049 ,0.10904  ,0.32711  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM827-RDT447LV)         ,RDT447LV  ,RDM827    ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01055 ,0.00196 ,1.03085   ,0.03247 ,0.02520  ,0.07561  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV826-RDT452LV)       ,RDT452LV  ,P1RLV826  ,0.42  ,0.081  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.02189 ,0.00754 ,4.68409   ,0.08872 ,0.05710  ,0.17130  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV832-RDT457LV)       ,RDT457LV  ,P1RLV832  ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03761 ,0.00698 ,3.67445   ,0.11575 ,0.08984  ,0.26951  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV833-RDT458LV)       ,RDT458LV  ,P1RLV833  ,0.42  ,0.035  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00948 ,0.00327 ,2.02974   ,0.03845 ,0.02474  ,0.07423  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV834-RDT459LV)       ,RDT459LV  ,P1RLV834  ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01482 ,0.00275 ,1.44799   ,0.04561 ,0.03540  ,0.10620  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV835-RDT460LV)       ,RDT460LV  ,P1RLV835  ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03126 ,0.00580 ,3.05491   ,0.09623 ,0.07469  ,0.22406  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV836-RDM842)         ,RDM842    ,P1RLV836  ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03167 ,0.00588 ,3.09444   ,0.09748 ,0.07565  ,0.22696  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM842-RDT461LV)         ,RDT461LV  ,RDM842    ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01589 ,0.00295 ,1.55306   ,0.04892 ,0.03797  ,0.11391  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV837-RDM843)         ,RDM843    ,P1RLV837  ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01747 ,0.00324 ,1.70684   ,0.05377 ,0.04173  ,0.12519  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM843-RDT461LV)         ,RDT461LV  ,RDM843    ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01060 ,0.00197 ,1.03557   ,0.03262 ,0.02532  ,0.07595  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV838-RDT462LV)       ,RDT462LV  ,P1RLV838  ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02575 ,0.00478 ,2.51580   ,0.07925 ,0.06151  ,0.18452  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV839-RDT463LV)       ,RDT463LV  ,P1RLV839  ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02204 ,0.00409 ,2.15402   ,0.06786 ,0.05266  ,0.15799  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV840-RDT464LV)       ,RDT464LV  ,P1RLV840  ,0.42  ,0.072  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.03075 ,0.00701 ,3.90881   ,0.10608 ,0.07649  ,0.22947  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV841-RDM847)         ,RDM847    ,P1RLV841  ,0.42  ,0.078  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04218 ,0.00783 ,4.12115   ,0.12982 ,0.10076  ,0.30227  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV842-RDM847)         ,RDM847    ,P1RLV842  ,0.42  ,0.099  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05354 ,0.00993 ,5.23104   ,0.16479 ,0.12789  ,0.38367  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM847-RDT465LV)         ,RDT465LV  ,RDM847    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00984 ,0.00183 ,0.96123   ,0.03028 ,0.02350  ,0.07050  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV843-RDM849)         ,RDM849    ,P1RLV843  ,0.42  ,0.110  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05936 ,0.01102 ,5.80003   ,0.18271 ,0.14180  ,0.42541  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM849-RDT465LV)         ,RDT465LV  ,RDM849    ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00947 ,0.00176 ,0.92528   ,0.02915 ,0.02262  ,0.06786  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV844-RDT466LV)       ,RDT466LV  ,P1RLV844  ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV845-RDT467LV)       ,RDT467LV  ,P1RLV845  ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV846-RDT468LV)       ,RDT468LV  ,P1RLV846  ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04726 ,0.00877 ,4.61762   ,0.14546 ,0.11289  ,0.33868  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV855-RDT469LV)       ,RDT469LV  ,P1RLV855  ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03952 ,0.00733 ,3.86116   ,0.12163 ,0.09440  ,0.28320  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV847-RDM853)         ,RDM853    ,P1RLV847  ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02882 ,0.00535 ,2.81597   ,0.08871 ,0.06885  ,0.20654  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM853-RDT469LV)         ,RDT469LV  ,RDM853    ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00923 ,0.00171 ,0.90218   ,0.02842 ,0.02206  ,0.06617  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV848-RDM854)         ,RDM854    ,P1RLV848  ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03305 ,0.00613 ,3.22969   ,0.10174 ,0.07896  ,0.23688  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM854-RDT469LV)         ,RDT469LV  ,RDM854    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00461 ,0.00086 ,0.45057   ,0.01419 ,0.01102  ,0.03305  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV849-RDT470LV)       ,RDT470LV  ,P1RLV849  ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02467 ,0.00458 ,2.41102   ,0.07595 ,0.05895  ,0.17684  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV850-RDM857)         ,RDM857    ,P1RLV850  ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04487 ,0.00833 ,4.38416   ,0.13811 ,0.10719  ,0.32156  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM857-RDT470LV)         ,RDT470LV  ,RDM857    ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00452 ,0.00084 ,0.44149   ,0.01391 ,0.01079  ,0.03238  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV856-RDT475LV)       ,RDT475LV  ,P1RLV856  ,0.42  ,0.040  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01096 ,0.00378 ,2.34589   ,0.04443 ,0.02860  ,0.08579  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV857-RDT476LV)       ,RDT476LV  ,P1RLV857  ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02540 ,0.00471 ,2.48183   ,0.07818 ,0.06068  ,0.18203  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1272-RDT476LV)      ,RDT476LV  ,P1RLV1272 ,0.42  ,0.085  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04603 ,0.00854 ,4.49766   ,0.14168 ,0.10996  ,0.32988  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV858-RDM864)         ,RDM864    ,P1RLV858  ,0.42  ,0.054  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01460 ,0.00503 ,3.12554   ,0.05920 ,0.03810  ,0.11430  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM864-RDT476LV)         ,RDT476LV  ,RDM864    ,0.42  ,0.124  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.03355 ,0.01156 ,7.17938   ,0.13598 ,0.08752  ,0.26255  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV860-RDT478LV)       ,RDT478LV  ,P1RLV860  ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV861-RDT479LV)       ,RDT479LV  ,P1RLV861  ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03526 ,0.00654 ,3.44530   ,0.10853 ,0.08423  ,0.25270  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV862-RDT480LV)       ,RDT480LV  ,P1RLV862  ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV863-RDT481LV)       ,RDT481LV  ,P1RLV863  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05150 ,0.00627 ,3.37401   ,0.12542 ,0.07762  ,0.23286  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV864-RDT481LV)       ,RDT481LV  ,P1RLV864  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05150 ,0.00627 ,3.37401   ,0.12542 ,0.07762  ,0.23286  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV865-RDT482LV)       ,RDT482LV  ,P1RLV865  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV866-RDT483LV)       ,RDT483LV  ,P1RLV866  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV868-RDT485LV)       ,RDT485LV  ,P1RLV868  ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05638 ,0.00686 ,3.69309   ,0.13728 ,0.08496  ,0.25488  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV871-RDT485LV)       ,RDT485LV  ,P1RLV871  ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05638 ,0.00686 ,3.69309   ,0.13728 ,0.08496  ,0.25488  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV869-RDT486LV)       ,RDT486LV  ,P1RLV869  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01635 ,0.00199 ,1.07096   ,0.03981 ,0.02464  ,0.07391  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV870-RDT486LV)       ,RDT486LV  ,P1RLV870  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01635 ,0.00199 ,1.07096   ,0.03981 ,0.02464  ,0.07391  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV872-RDT487LV)       ,RDT487LV  ,P1RLV872  ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07892 ,0.00960 ,5.17025   ,0.19219 ,0.11894  ,0.35682  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV875-RDT490LV)       ,RDT490LV  ,P1RLV875  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03712 ,0.00452 ,2.43141   ,0.09038 ,0.05593  ,0.16780  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV876-RDT491LV)       ,RDT491LV  ,P1RLV876  ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05393 ,0.00656 ,3.53274   ,0.13132 ,0.08127  ,0.24381  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV877-RDT492LV)       ,RDT492LV  ,P1RLV877  ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06156 ,0.00749 ,4.03281   ,0.14991 ,0.09277  ,0.27832  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV878-RDT492LV)       ,RDT492LV  ,P1RLV878  ,0.42  ,0.153  ,1P_OH_CU_4_Ionic_0_416_0               ,0.12690 ,0.01544 ,8.31301   ,0.30901 ,0.19124  ,0.57372  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV881-RDT495LV)       ,RDT495LV  ,P1RLV881  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV882-RDT496LV)       ,RDT496LV  ,P1RLV882  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV885-RDT499LV)       ,RDT499LV  ,P1RLV885  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV886-RDT500LV)       ,RDT500LV  ,P1RLV886  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01925 ,0.00234 ,1.26133   ,0.04689 ,0.02902  ,0.08705  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV887-RDT501LV)       ,RDT501LV  ,P1RLV887  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01913 ,0.00233 ,1.25324   ,0.04659 ,0.02883  ,0.08649  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV888-RDT501LV)       ,RDT501LV  ,P1RLV888  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01913 ,0.00233 ,1.25324   ,0.04659 ,0.02883  ,0.08649  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV889-RDT502LV)       ,RDT502LV  ,P1RLV889  ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01741 ,0.00323 ,1.70095   ,0.05358 ,0.04159  ,0.12476  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV891-RDT504LV)       ,RDT504LV  ,P1RLV891  ,0.42  ,0.050  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01348 ,0.00465 ,2.88441   ,0.05463 ,0.03516  ,0.10548  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV893-RDM900)         ,RDM900    ,P1RLV893  ,0.42  ,0.081  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04376 ,0.00812 ,4.27610   ,0.13470 ,0.10454  ,0.31363  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM900-RDT506LV)         ,RDT506LV  ,RDM900    ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00344 ,0.00064 ,0.33600   ,0.01058 ,0.00821  ,0.02464  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV894-RDM901)         ,RDM901    ,P1RLV894  ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03352 ,0.00622 ,3.27530   ,0.10318 ,0.08008  ,0.24023  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM901-RDT506LV)         ,RDT506LV  ,RDM901    ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00343 ,0.00064 ,0.33560   ,0.01057 ,0.00820  ,0.02461  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV897-RDT509LV)       ,RDT509LV  ,P1RLV897  ,0.42  ,0.095  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05119 ,0.00950 ,5.00175   ,0.15756 ,0.12229  ,0.36686  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV898-RDM905)         ,RDM905    ,P1RLV898  ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03542 ,0.00657 ,3.46136   ,0.10904 ,0.08463  ,0.25388  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM905-RDT510LV)         ,RDT510LV  ,RDM905    ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01783 ,0.00331 ,1.74203   ,0.05488 ,0.04259  ,0.12777  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV900-RDM906)         ,RDM906    ,P1RLV900  ,0.42  ,0.082  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04448 ,0.00825 ,4.34652   ,0.13692 ,0.10627  ,0.31880  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV902-RDM907)         ,RDM907    ,P1RLV902  ,0.42  ,0.115  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06198 ,0.01150 ,6.05635   ,0.19079 ,0.14807  ,0.44421  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM906-RDM907)           ,RDM906    ,RDM907    ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00686 ,0.00127 ,0.66995   ,0.02110 ,0.01638  ,0.04914  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM906-RDT510LV)         ,RDT510LV  ,RDM906    ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00343 ,0.00064 ,0.33488   ,0.01055 ,0.00819  ,0.02456  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
