Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV906-RDT516LV)       ,RDT516LV  ,P1RLV906  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV907-RDT517LV)       ,RDT517LV  ,P1RLV907  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02237 ,0.00272 ,1.46538   ,0.05447 ,0.03371  ,0.10113  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV908-RDT518LV)       ,RDT518LV  ,P1RLV908  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00322 ,0.00039 ,0.21112   ,0.00785 ,0.00486  ,0.01457  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV909-RDT519LV)       ,RDT519LV  ,P1RLV909  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00738 ,0.00090 ,0.48370   ,0.01798 ,0.01113  ,0.03338  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV910-RDT520LV)       ,RDT520LV  ,P1RLV910  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02994 ,0.00364 ,1.96113   ,0.07290 ,0.04512  ,0.13535  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV911-RDT520LV)       ,RDT520LV  ,P1RLV911  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02994 ,0.00364 ,1.96113   ,0.07290 ,0.04512  ,0.13535  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV912-RDT521LV)       ,RDT521LV  ,P1RLV912  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV914-RDT522LV)       ,RDT522LV  ,P1RLV914  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02823 ,0.00343 ,1.84911   ,0.06874 ,0.04254  ,0.12762  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV913-RDM920)         ,RDM920    ,P1RLV913  ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07245 ,0.00882 ,4.74585   ,0.17641 ,0.10918  ,0.32753  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM920-RDT522LV)         ,RDT522LV  ,RDM920    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02302   ,0.03803 ,0.02353  ,0.07060  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV915-RDT523LV)       ,RDT523LV  ,P1RLV915  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02704 ,0.00329 ,1.77139   ,0.06585 ,0.04075  ,0.12225  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV916-RDM923)         ,RDM923    ,P1RLV916  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04322 ,0.00526 ,2.83154   ,0.10526 ,0.06514  ,0.19542  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM923-RDT523LV)         ,RDT523LV  ,RDM923    ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00908 ,0.00111 ,0.59497   ,0.02212 ,0.01369  ,0.04106  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV917-RDM924)         ,RDM924    ,P1RLV917  ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06209 ,0.00755 ,4.06719   ,0.15119 ,0.09357  ,0.28070  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV919-RDM924)         ,RDM924    ,P1RLV919  ,0.42  ,0.132  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11016 ,0.01340 ,7.21655   ,0.26826 ,0.16602  ,0.49805  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV918-RDM925)         ,RDM925    ,P1RLV918  ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08517 ,0.01036 ,5.57928   ,0.20740 ,0.12835  ,0.38505  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM924-RDM925)           ,RDM924    ,RDM925    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02302   ,0.03803 ,0.02353  ,0.07060  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM924-RDT524LV)         ,RDT524LV  ,RDM924    ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00908 ,0.00111 ,0.59497   ,0.02212 ,0.01369  ,0.04106  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV920-RDM927)         ,RDM927    ,P1RLV920  ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07918 ,0.00963 ,5.18726   ,0.19282 ,0.11933  ,0.35800  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV921-RDM928)         ,RDM928    ,P1RLV921  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05185 ,0.00631 ,3.39679   ,0.12627 ,0.07814  ,0.23443  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM927-RDM928)           ,RDM927    ,RDM928    ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00912 ,0.00111 ,0.59777   ,0.02222 ,0.01375  ,0.04126  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM927-RDT524LV)         ,RDT524LV  ,RDM927    ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01820 ,0.00221 ,1.19220   ,0.04432 ,0.02743  ,0.08228  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV922-RDT525LV)       ,RDT525LV  ,P1RLV922  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02787 ,0.00339 ,1.82545   ,0.06786 ,0.04199  ,0.12598  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV924-RDT525LV)       ,RDT525LV  ,P1RLV924  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03796 ,0.00462 ,2.48692   ,0.09244 ,0.05721  ,0.17163  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV925-RDM931)         ,RDM931    ,P1RLV925  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05011 ,0.00610 ,3.28271   ,0.12203 ,0.07552  ,0.22656  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV926-RDM931)         ,RDM931    ,P1RLV926  ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05691 ,0.00692 ,3.72798   ,0.13858 ,0.08576  ,0.25729  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM931-RDT525LV)         ,RDT525LV  ,RDM931    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01579 ,0.00192 ,1.03453   ,0.03846 ,0.02380  ,0.07140  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV923-RDT526LV)       ,RDT526LV  ,P1RLV923  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03473 ,0.00423 ,2.27482   ,0.08456 ,0.05233  ,0.15700  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV927-RDT527LV)       ,RDT527LV  ,P1RLV927  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03151 ,0.00383 ,2.06402   ,0.07672 ,0.04748  ,0.14245  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV928-RDT527LV)       ,RDT527LV  ,P1RLV928  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01995 ,0.00243 ,1.30716   ,0.04859 ,0.03007  ,0.09021  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV929-RDT527LV)       ,RDT527LV  ,P1RLV929  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01172 ,0.00143 ,0.76787   ,0.02854 ,0.01766  ,0.05299  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV930-RDT527LV)       ,RDT527LV  ,P1RLV930  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02770 ,0.00337 ,1.81447   ,0.06745 ,0.04174  ,0.12523  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV931-RDT527LV)       ,RDT527LV  ,P1RLV931  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04263 ,0.00519 ,2.79235   ,0.10380 ,0.06424  ,0.19271  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV932-RDT528LV)       ,RDT528LV  ,P1RLV932  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01287 ,0.00157 ,0.84339   ,0.03135 ,0.01940  ,0.05821  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV933-RDT528LV)       ,RDT528LV  ,P1RLV933  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01287 ,0.00157 ,0.84339   ,0.03135 ,0.01940  ,0.05821  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV934-RDT529LV)       ,RDT529LV  ,P1RLV934  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04283 ,0.00521 ,2.80545   ,0.10429 ,0.06454  ,0.19362  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV935-RDT530LV)       ,RDT530LV  ,P1RLV935  ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05205 ,0.00633 ,3.40982   ,0.12675 ,0.07844  ,0.23533  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV936-RDM943)         ,RDM943    ,P1RLV936  ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04779 ,0.00582 ,3.13086   ,0.11638 ,0.07203  ,0.21608  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM943-RDT530LV)         ,RDT530LV  ,RDM943    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01579 ,0.00192 ,1.03434   ,0.03845 ,0.02379  ,0.07138  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV937-RDT531LV)       ,RDT531LV  ,P1RLV937  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04255 ,0.00518 ,2.78740   ,0.10361 ,0.06412  ,0.19237  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV938-RDT531LV)       ,RDT531LV  ,P1RLV938  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00591 ,0.00072 ,0.38685   ,0.01438 ,0.00890  ,0.02670  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV939-RDT531LV)       ,RDT531LV  ,P1RLV939  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03956 ,0.00481 ,2.59164   ,0.09634 ,0.05962  ,0.17886  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV940-RDT532LV)       ,RDT532LV  ,P1RLV940  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV941-RDT533LV)       ,RDT533LV  ,P1RLV941  ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05552 ,0.00676 ,3.63719   ,0.13520 ,0.08367  ,0.25102  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV942-RDT534LV)       ,RDT534LV  ,P1RLV942  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV943-RDT535LV)       ,RDT535LV  ,P1RLV943  ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06532 ,0.00795 ,4.27934   ,0.15907 ,0.09845  ,0.29534  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV944-RDT536LV)       ,RDT536LV  ,P1RLV944  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03444 ,0.00419 ,2.25630   ,0.08387 ,0.05191  ,0.15572  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV950-RDT537LV)       ,RDT537LV  ,P1RLV950  ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05661 ,0.00689 ,3.70871   ,0.13786 ,0.08532  ,0.25596  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV948-RDM953)         ,RDM953    ,P1RLV948  ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07699 ,0.00937 ,5.04324   ,0.18747 ,0.11602  ,0.34806  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV951-RDM956)         ,RDM956    ,P1RLV951  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04695 ,0.00571 ,3.07545   ,0.11432 ,0.07075  ,0.21225  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM953-RDM956)           ,RDM953    ,RDM956    ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01273 ,0.00155 ,0.83414   ,0.03101 ,0.01919  ,0.05757  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM953-RDT537LV)         ,RDT537LV  ,RDM953    ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01274 ,0.00155 ,0.83472   ,0.03103 ,0.01920  ,0.05761  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV949-RDM954)         ,RDM954    ,P1RLV949  ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07710 ,0.00938 ,5.05057   ,0.18774 ,0.11619  ,0.34856  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV945-RDM952)         ,RDM952    ,P1RLV945  ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06640 ,0.00808 ,4.34953   ,0.16168 ,0.10006  ,0.30018  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM952-RDM954)           ,RDM954    ,RDM952    ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01273 ,0.00155 ,0.83417   ,0.03101 ,0.01919  ,0.05757  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM954-RDT537LV)         ,RDT537LV  ,RDM954    ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01273 ,0.00155 ,0.83414   ,0.03101 ,0.01919  ,0.05757  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV946-RDT538LV)       ,RDT538LV  ,P1RLV946  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01350 ,0.00164 ,0.88444   ,0.03288 ,0.02035  ,0.06104  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV947-RDT538LV)       ,RDT538LV  ,P1RLV947  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01350 ,0.00164 ,0.88444   ,0.03288 ,0.02035  ,0.06104  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV952-RDT539LV)       ,RDT539LV  ,P1RLV952  ,0.42  ,0.105  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08735 ,0.01063 ,5.72241   ,0.21272 ,0.13164  ,0.39493  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV953-RDT539LV)       ,RDT539LV  ,P1RLV953  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04406 ,0.00536 ,2.88631   ,0.10729 ,0.06640  ,0.19920  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV954-RDT540LV)       ,RDT540LV  ,P1RLV954  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV955-RDT541LV)       ,RDT541LV  ,P1RLV955  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02623 ,0.00319 ,1.71837   ,0.06388 ,0.03953  ,0.11859  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV956-RDM963)         ,RDM963    ,P1RLV956  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02988 ,0.00364 ,1.95770   ,0.07277 ,0.04504  ,0.13511  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM963-RDT541LV)         ,RDT541LV  ,RDM963    ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01481 ,0.00180 ,0.97011   ,0.03606 ,0.02232  ,0.06695  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV957-RDT542LV)       ,RDT542LV  ,P1RLV957  ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06102 ,0.00743 ,3.99755   ,0.14860 ,0.09196  ,0.27589  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV958-RDT543LV)       ,RDT543LV  ,P1RLV958  ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05302 ,0.00645 ,3.47320   ,0.12911 ,0.07990  ,0.23970  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV959-RDM966)         ,RDM966    ,P1RLV959  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01484 ,0.00181 ,0.97229   ,0.03614 ,0.02237  ,0.06710  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM966-RDT544LV)         ,RDT544LV  ,RDM966    ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04674 ,0.00569 ,3.06160   ,0.11381 ,0.07043  ,0.21130  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV973-RDM967)         ,RDM967    ,P1RLV973  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02023 ,0.00246 ,1.32543   ,0.04927 ,0.03049  ,0.09147  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM967-RDT544LV)         ,RDT544LV  ,RDM967    ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03115 ,0.00379 ,2.04089   ,0.07586 ,0.04695  ,0.14085  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV960-RDM968)         ,RDM968    ,P1RLV960  ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00199 ,0.00024 ,0.13013   ,0.00484 ,0.00299  ,0.00898  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM968-RDT545LV)         ,RDT545LV  ,RDM968    ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02855 ,0.00347 ,1.87061   ,0.06953 ,0.04303  ,0.12910  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV961-RDM969)         ,RDM969    ,P1RLV961  ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00268 ,0.00050 ,0.26224   ,0.00826 ,0.00641  ,0.01923  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM969-RDT545LV)         ,RDT545LV  ,RDM969    ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02889 ,0.00352 ,1.89248   ,0.07035 ,0.04354  ,0.13061  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV962-RDT546LV)       ,RDT546LV  ,P1RLV962  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02670 ,0.00325 ,1.74912   ,0.06502 ,0.04024  ,0.12072  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV963-RDT547LV)       ,RDT547LV  ,P1RLV963  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04640 ,0.00565 ,3.03963   ,0.11299 ,0.06993  ,0.20978  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV965-RDT547LV)       ,RDT547LV  ,P1RLV965  ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06402 ,0.00779 ,4.19396   ,0.15590 ,0.09648  ,0.28945  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV964-RDM972)         ,RDM972    ,P1RLV964  ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03161 ,0.00587 ,3.08902   ,0.09731 ,0.07552  ,0.22657  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM972-RDT547LV)         ,RDT547LV  ,RDM972    ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01352 ,0.00164 ,0.88560   ,0.03292 ,0.02037  ,0.06112  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV966-RDM974)         ,RDM974    ,P1RLV966  ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08244 ,0.01003 ,5.40073   ,0.20076 ,0.12424  ,0.37273  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM974-RDT547LV)         ,RDT547LV  ,RDM974    ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01353 ,0.00165 ,0.88603   ,0.03294 ,0.02038  ,0.06115  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV969-RDT548LV)       ,RDT548LV  ,P1RLV969  ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01707 ,0.00317 ,1.66840   ,0.05256 ,0.04079  ,0.12237  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV967-RDM975)         ,RDM975    ,P1RLV967  ,0.42  ,0.092  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04962 ,0.00921 ,4.84822   ,0.15273 ,0.11853  ,0.35560  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV970-RDM975)         ,RDM975    ,P1RLV970  ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01524 ,0.00283 ,1.48947   ,0.04692 ,0.03642  ,0.10925  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV972-RDM975)         ,RDM975    ,P1RLV972  ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03511 ,0.00652 ,3.43068   ,0.10807 ,0.08388  ,0.25163  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM975-RDT548LV)         ,RDT548LV  ,RDM975    ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00384 ,0.00088 ,0.48849   ,0.01326 ,0.00956  ,0.02868  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV968-RDM976)         ,RDM976    ,P1RLV968  ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03125 ,0.00580 ,3.05328   ,0.09618 ,0.07465  ,0.22395  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM976-RDT548LV)         ,RDT548LV  ,RDM976    ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00484 ,0.00090 ,0.47253   ,0.01489 ,0.01155  ,0.03466  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV971-RDT549LV)       ,RDT549LV  ,P1RLV971  ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02446 ,0.00454 ,2.38968   ,0.07528 ,0.05842  ,0.17527  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV974-RDT550LV)       ,RDT550LV  ,P1RLV974  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV975-RDM982)         ,RDM982    ,P1RLV975  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03687 ,0.00449 ,2.41553   ,0.08979 ,0.05557  ,0.16671  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM982-RDT551LV)         ,RDT551LV  ,RDM982    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01567 ,0.00191 ,1.02654   ,0.03816 ,0.02362  ,0.07085  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV976-RDM983)         ,RDM983    ,P1RLV976  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04152 ,0.00505 ,2.72025   ,0.10112 ,0.06258  ,0.18774  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM983-RDT551LV)         ,RDT551LV  ,RDM983    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01567 ,0.00191 ,1.02638   ,0.03815 ,0.02361  ,0.07083  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV977-RDT552LV)       ,RDT552LV  ,P1RLV977  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03587 ,0.00436 ,2.34991   ,0.08735 ,0.05406  ,0.16218  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV978-RDT553LV)       ,RDT553LV  ,P1RLV978  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03025 ,0.00368 ,1.98143   ,0.07365 ,0.04558  ,0.13675  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV979-RDT554LV)       ,RDT554LV  ,P1RLV979  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04458 ,0.00542 ,2.92066   ,0.10857 ,0.06719  ,0.20157  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV980-RDT555LV)       ,RDT555LV  ,P1RLV980  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05123 ,0.00623 ,3.35614   ,0.12476 ,0.07721  ,0.23162  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV981-RDT556LV)       ,RDT556LV  ,P1RLV981  ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05311 ,0.00646 ,3.47898   ,0.12932 ,0.08003  ,0.24010  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV982-RDT557LV)       ,RDT557LV  ,P1RLV982  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04076 ,0.00496 ,2.66984   ,0.09924 ,0.06142  ,0.18426  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV984-RDT559LV)       ,RDT559LV  ,P1RLV984  ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06118 ,0.00744 ,4.00788   ,0.14898 ,0.09220  ,0.27660  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV985-RDM992)         ,RDM992    ,P1RLV985  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04670 ,0.00568 ,3.05950   ,0.11373 ,0.07038  ,0.21115  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM992-RDT560LV)         ,RDT560LV  ,RDM992    ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02431 ,0.00296 ,1.59257   ,0.05920 ,0.03664  ,0.10991  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV986-RDM993)         ,RDM993    ,P1RLV986  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01893 ,0.00230 ,1.23978   ,0.04609 ,0.02852  ,0.08556  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM993-RDT560LV)         ,RDT560LV  ,RDM993    ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93124   ,0.03462 ,0.02142  ,0.06427  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV987-RDT561LV)       ,RDT561LV  ,P1RLV987  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03527 ,0.00429 ,2.31068   ,0.08589 ,0.05316  ,0.15947  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV988-RDT562LV)       ,RDT562LV  ,P1RLV988  ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08147 ,0.00991 ,5.33696   ,0.19839 ,0.12278  ,0.36833  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV989-RDT563LV)       ,RDT563LV  ,P1RLV989  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV990-RDT564LV)       ,RDT564LV  ,P1RLV990  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02501 ,0.00304 ,1.63809   ,0.06089 ,0.03768  ,0.11305  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV991-RDT565LV)       ,RDT565LV  ,P1RLV991  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV992-RDT566LV)       ,RDT566LV  ,P1RLV992  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV993-RDT567LV)       ,RDT567LV  ,P1RLV993  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02111 ,0.00257 ,1.38270   ,0.05140 ,0.03181  ,0.09543  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV994-RDT568LV)       ,RDT568LV  ,P1RLV994  ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06780 ,0.00825 ,4.44158   ,0.16510 ,0.10218  ,0.30653  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV996-RDT569LV)       ,RDT569LV  ,P1RLV996  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03741 ,0.00455 ,2.45043   ,0.09109 ,0.05637  ,0.16912  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV995-RDM1002)        ,RDM1002   ,P1RLV995  ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05056 ,0.00615 ,3.31196   ,0.12311 ,0.07619  ,0.22857  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1002-RDT569LV)        ,RDT569LV  ,RDM1002   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03068 ,0.00373 ,2.00952   ,0.07470 ,0.04623  ,0.13869  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV997-RDT570LV)       ,RDT570LV  ,P1RLV997  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV998-RDT571LV)       ,RDT571LV  ,P1RLV998  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03843 ,0.00468 ,2.51738   ,0.09358 ,0.05791  ,0.17374  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV999-RDT572LV)       ,RDT572LV  ,P1RLV999  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02520 ,0.00307 ,1.65087   ,0.06137 ,0.03798  ,0.11393  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1000-RDT573LV)      ,RDT573LV  ,P1RLV1000 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05965 ,0.00726 ,3.90759   ,0.14525 ,0.08989  ,0.26968  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1002-RDT574LV)      ,RDT574LV  ,P1RLV1002 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05709 ,0.00695 ,3.73995   ,0.13902 ,0.08604  ,0.25811  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1001-RDM1008)       ,RDM1008   ,P1RLV1001 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05273 ,0.00642 ,3.45455   ,0.12841 ,0.07947  ,0.23841  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1008-RDT574LV)        ,RDT574LV  ,RDM1008   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01559 ,0.00190 ,1.02124   ,0.03796 ,0.02349  ,0.07048  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1003-RDM1010)       ,RDM1010   ,P1RLV1003 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07051 ,0.00858 ,4.61877   ,0.17169 ,0.10625  ,0.31876  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1010-RDT574LV)        ,RDT574LV  ,RDM1010   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01559 ,0.00190 ,1.02124   ,0.03796 ,0.02349  ,0.07048  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1004-RDT575LV)      ,RDT575LV  ,P1RLV1004 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03390 ,0.00412 ,2.22077   ,0.08255 ,0.05109  ,0.15327  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1007-RDT576LV)      ,RDT576LV  ,P1RLV1007 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04924 ,0.00599 ,3.22592   ,0.11992 ,0.07421  ,0.22264  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1005-RDM1012)       ,RDM1012   ,P1RLV1005 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04846 ,0.00590 ,3.17479   ,0.11801 ,0.07304  ,0.21911  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1012-RDT576LV)        ,RDT576LV  ,RDM1012   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01559 ,0.00190 ,1.02124   ,0.03796 ,0.02349  ,0.07048  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1006-RDT577LV)      ,RDT577LV  ,P1RLV1006 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02648 ,0.00322 ,1.73447   ,0.06447 ,0.03990  ,0.11970  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1008-RDT578LV)      ,RDT578LV  ,P1RLV1008 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1009-RDT579LV)      ,RDT579LV  ,P1RLV1009 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06899 ,0.00839 ,4.51922   ,0.16799 ,0.10396  ,0.31189  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1010-RDT580LV)      ,RDT580LV  ,P1RLV1010 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02863 ,0.00348 ,1.87539   ,0.06971 ,0.04314  ,0.12943  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1011-RDT580LV)      ,RDT580LV  ,P1RLV1011 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01053 ,0.00128 ,0.68973   ,0.02564 ,0.01587  ,0.04760  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1012-RDT580LV)      ,RDT580LV  ,P1RLV1012 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03751 ,0.00456 ,2.45736   ,0.09135 ,0.05653  ,0.16959  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1013-RDT581LV)      ,RDT581LV  ,P1RLV1013 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05692 ,0.00693 ,3.72873   ,0.13861 ,0.08578  ,0.25734  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1014-RDT582LV)      ,RDT582LV  ,P1RLV1014 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06350 ,0.00773 ,4.15996   ,0.15464 ,0.09570  ,0.28710  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1015-RDT583LV)      ,RDT583LV  ,P1RLV1015 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04748 ,0.00578 ,3.11021   ,0.11561 ,0.07155  ,0.21465  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1016-RDT584LV)      ,RDT584LV  ,P1RLV1016 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07989 ,0.00972 ,5.23360   ,0.19455 ,0.12040  ,0.36120  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1017-RDT585LV)      ,RDT585LV  ,P1RLV1017 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05516 ,0.00671 ,3.61323   ,0.13431 ,0.08312  ,0.24937  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1018-RDT586LV)      ,RDT586LV  ,P1RLV1018 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02499 ,0.00304 ,1.63739   ,0.06087 ,0.03767  ,0.11300  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1019-RDT586LV)      ,RDT586LV  ,P1RLV1019 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02499 ,0.00304 ,1.63739   ,0.06087 ,0.03767  ,0.11300  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1020-RDT587LV)      ,RDT587LV  ,P1RLV1020 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04121 ,0.00501 ,2.69986   ,0.10036 ,0.06211  ,0.18633  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1021-RDT588LV)      ,RDT588LV  ,P1RLV1021 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06497 ,0.00790 ,4.25583   ,0.15820 ,0.09791  ,0.29372  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1022-RDT589LV)      ,RDT589LV  ,P1RLV1022 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04022 ,0.00489 ,2.63478   ,0.09794 ,0.06061  ,0.18184  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1023-RDT590LV)      ,RDT590LV  ,P1RLV1023 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1025-RDT592LV)      ,RDT592LV  ,P1RLV1025 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02534 ,0.00308 ,1.65988   ,0.06170 ,0.03819  ,0.11456  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1026-RDT592LV)      ,RDT592LV  ,P1RLV1026 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02534 ,0.00308 ,1.65988   ,0.06170 ,0.03819  ,0.11456  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1027-RDT593LV)      ,RDT593LV  ,P1RLV1027 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06860 ,0.00835 ,4.49405   ,0.16705 ,0.10339  ,0.31016  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1029-RDT595LV)      ,RDT595LV  ,P1RLV1029 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03444 ,0.00419 ,2.25620   ,0.08387 ,0.05190  ,0.15571  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1030-RDT596LV)      ,RDT596LV  ,P1RLV1030 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04191 ,0.00510 ,2.74527   ,0.10205 ,0.06315  ,0.18946  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1031-RDT597LV)      ,RDT597LV  ,P1RLV1031 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03021 ,0.00368 ,1.97917   ,0.07357 ,0.04553  ,0.13659  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1032-RDT598LV)      ,RDT598LV  ,P1RLV1032 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03526 ,0.00654 ,3.44489   ,0.10852 ,0.08422  ,0.25267  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1033-RDT599LV)      ,RDT599LV  ,P1RLV1033 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03125 ,0.00580 ,3.05329   ,0.09618 ,0.07465  ,0.22395  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1034-RDT600LV)      ,RDT600LV  ,P1RLV1034 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1035-RDT601LV)      ,RDT601LV  ,P1RLV1035 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03128 ,0.00581 ,3.05673   ,0.09629 ,0.07473  ,0.22420  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1036-RDT602LV)      ,RDT602LV  ,P1RLV1036 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05842 ,0.00711 ,3.82698   ,0.14226 ,0.08804  ,0.26412  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1037-RDT603LV)      ,RDT603LV  ,P1RLV1037 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02480 ,0.00460 ,2.42327   ,0.07634 ,0.05925  ,0.17774  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1038-RDT604LV)      ,RDT604LV  ,P1RLV1038 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01529 ,0.00284 ,1.49444   ,0.04708 ,0.03654  ,0.10961  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1039-RDT605LV)      ,RDT605LV  ,P1RLV1039 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02833 ,0.00526 ,2.76858   ,0.08722 ,0.06769  ,0.20306  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1040-RDM1047)       ,RDM1047   ,P1RLV1040 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02410 ,0.00447 ,2.35474   ,0.07418 ,0.05757  ,0.17271  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1047-RDT606LV)        ,RDT606LV  ,RDM1047   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01326 ,0.00246 ,1.29538   ,0.04081 ,0.03167  ,0.09501  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1041-RDM1048)       ,RDM1048   ,P1RLV1041 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01856 ,0.00344 ,1.81367   ,0.05713 ,0.04434  ,0.13302  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1048-RDT606LV)        ,RDT606LV  ,RDM1048   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00873 ,0.00162 ,0.85345   ,0.02689 ,0.02087  ,0.06260  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1042-RDT607LV)      ,RDT607LV  ,P1RLV1042 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01447 ,0.00269 ,1.41381   ,0.04454 ,0.03457  ,0.10370  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1043-RDT608LV)      ,RDT608LV  ,P1RLV1043 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01541 ,0.00286 ,1.50528   ,0.04742 ,0.03680  ,0.11041  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1044-RDT609LV)      ,RDT609LV  ,P1RLV1044 ,0.42  ,0.091  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04899 ,0.00909 ,4.78735   ,0.15081 ,0.11704  ,0.35113  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1045-RDT610LV)      ,RDT610LV  ,P1RLV1045 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04338 ,0.00528 ,2.84200   ,0.10564 ,0.06538  ,0.19614  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1046-RDT611LV)      ,RDT611LV  ,P1RLV1046 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1047-RDT612LV)      ,RDT612LV  ,P1RLV1047 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1048-RDT613LV)      ,RDT613LV  ,P1RLV1048 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03468 ,0.00643 ,3.38832   ,0.10674 ,0.08284  ,0.24852  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1049-RDT613LV)      ,RDT613LV  ,P1RLV1049 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01102 ,0.00205 ,1.07683   ,0.03392 ,0.02633  ,0.07898  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1050-RDT613LV)      ,RDT613LV  ,P1RLV1050 ,0.42  ,0.020  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00871 ,0.00199 ,1.10771   ,0.03006 ,0.02168  ,0.06503  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1051-RDT613LV)      ,RDT613LV  ,P1RLV1051 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02865 ,0.00532 ,2.79901   ,0.08817 ,0.06843  ,0.20530  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1114-RDT613LV)      ,RDT613LV  ,P1RLV1114 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02548 ,0.00473 ,2.48960   ,0.07843 ,0.06087  ,0.18260  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1052-RDT614LV)      ,RDT614LV  ,P1RLV1052 ,0.42  ,0.134  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.07246 ,0.01345 ,7.08040   ,0.22304 ,0.17311  ,0.51932  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1061-RDM1061)       ,RDM1061   ,P1RLV1061 ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03776 ,0.00701 ,3.68920   ,0.11622 ,0.09020  ,0.27059  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1061-RDT614LV)        ,RDT614LV  ,RDM1061   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00445 ,0.00083 ,0.43512   ,0.01371 ,0.01064  ,0.03191  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1062-RDM1062)       ,RDM1062   ,P1RLV1062 ,0.42  ,0.057  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01548 ,0.00534 ,3.31329   ,0.06276 ,0.04039  ,0.12117  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1062-RDT614LV)        ,RDT614LV  ,RDM1062   ,0.42  ,0.018  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00475 ,0.00164 ,1.01665   ,0.01926 ,0.01239  ,0.03718  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1053-RDT615LV)      ,RDT615LV  ,P1RLV1053 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1054-RDT616LV)      ,RDT616LV  ,P1RLV1054 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1055-RDT617LV)      ,RDT617LV  ,P1RLV1055 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01583 ,0.00193 ,1.03733   ,0.03856 ,0.02386  ,0.07159  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1056-RDT617LV)      ,RDT617LV  ,P1RLV1056 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01583 ,0.00193 ,1.03733   ,0.03856 ,0.02386  ,0.07159  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1057-RDT618LV)      ,RDT618LV  ,P1RLV1057 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1058-RDT619LV)      ,RDT619LV  ,P1RLV1058 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1059-RDT620LV)      ,RDT620LV  ,P1RLV1059 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06953 ,0.00846 ,4.55504   ,0.16932 ,0.10479  ,0.31436  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1060-RDT621LV)      ,RDT621LV  ,P1RLV1060 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03228 ,0.00599 ,3.15405   ,0.09936 ,0.07711  ,0.23134  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1063-RDT622LV)      ,RDT622LV  ,P1RLV1063 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01990 ,0.00369 ,1.94464   ,0.06126 ,0.04754  ,0.14263  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1064-RDT623LV)      ,RDT623LV  ,P1RLV1064 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02419 ,0.00449 ,2.36321   ,0.07445 ,0.05778  ,0.17333  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1065-RDT624LV)      ,RDT624LV  ,P1RLV1065 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04949 ,0.00602 ,3.24234   ,0.12053 ,0.07459  ,0.22377  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1066-RDT625LV)      ,RDT625LV  ,P1RLV1066 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03321 ,0.00404 ,2.17587   ,0.08088 ,0.05006  ,0.15017  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1067-RDT626LV)      ,RDT626LV  ,P1RLV1067 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02516 ,0.00306 ,1.64818   ,0.06127 ,0.03792  ,0.11375  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1068-RDT627LV)      ,RDT627LV  ,P1RLV1068 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01961 ,0.00239 ,1.28432   ,0.04774 ,0.02955  ,0.08864  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1069-RDT628LV)      ,RDT628LV  ,P1RLV1069 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03060 ,0.00372 ,2.00457   ,0.07451 ,0.04611  ,0.13834  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1070-RDM1078)       ,RDM1078   ,P1RLV1070 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02938 ,0.00358 ,1.92475   ,0.07155 ,0.04428  ,0.13284  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1078-RDT629LV)        ,RDT629LV  ,RDM1078   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01063 ,0.00129 ,0.69607   ,0.02587 ,0.01601  ,0.04804  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1071-RDM1079)       ,RDM1079   ,P1RLV1071 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03376 ,0.00411 ,2.21191   ,0.08222 ,0.05088  ,0.15265  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1079-RDT629LV)        ,RDT629LV  ,RDM1079   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01628 ,0.00198 ,1.06636   ,0.03964 ,0.02453  ,0.07359  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1072-RDM1080)       ,RDM1080   ,P1RLV1072 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02952 ,0.00359 ,1.93408   ,0.07189 ,0.04449  ,0.13348  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1080-RDT630LV)        ,RDT630LV  ,RDM1080   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01627 ,0.00198 ,1.06588   ,0.03962 ,0.02452  ,0.07356  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1073-RDM1081)       ,RDM1081   ,P1RLV1073 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03913 ,0.00476 ,2.56314   ,0.09528 ,0.05896  ,0.17689  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1081-RDT630LV)        ,RDT630LV  ,RDM1081   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01627 ,0.00198 ,1.06588   ,0.03962 ,0.02452  ,0.07356  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1074-RDT631LV)      ,RDT631LV  ,P1RLV1074 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04691 ,0.00571 ,3.07289   ,0.11423 ,0.07069  ,0.21207  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1075-RDT632LV)      ,RDT632LV  ,P1RLV1075 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03829 ,0.00466 ,2.50850   ,0.09325 ,0.05771  ,0.17312  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
