Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV1078-RDT632LV)      ,RDT632LV  ,P1RLV1078 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03031 ,0.00369 ,1.98527   ,0.07380 ,0.04567  ,0.13701  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1079-RDT632LV)      ,RDT632LV  ,P1RLV1079 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01522 ,0.00185 ,0.99715   ,0.03707 ,0.02294  ,0.06882  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1076-RDT633LV)      ,RDT633LV  ,P1RLV1076 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1077-RDT634LV)      ,RDT634LV  ,P1RLV1077 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1080-RDT635LV)      ,RDT635LV  ,P1RLV1080 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1081-RDT636LV)      ,RDT636LV  ,P1RLV1081 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1082-RDT637LV)      ,RDT637LV  ,P1RLV1082 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05320 ,0.00647 ,3.48486   ,0.12954 ,0.08017  ,0.24051  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1083-RDM1091)       ,RDM1091   ,P1RLV1083 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03661 ,0.00445 ,2.39828   ,0.08915 ,0.05517  ,0.16552  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1091-RDT637LV)        ,RDT637LV  ,RDM1091   ,0.42  ,0.141  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11750 ,0.01430 ,7.69709   ,0.28612 ,0.17707  ,0.53121  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1084-RDT638LV)      ,RDT638LV  ,P1RLV1084 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03336 ,0.00406 ,2.18532   ,0.08123 ,0.05027  ,0.15082  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1086-RDM1094)       ,RDM1094   ,P1RLV1086 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01568 ,0.00291 ,1.53202   ,0.04826 ,0.03746  ,0.11237  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1090-RDM1098)       ,RDM1098   ,P1RLV1090 ,0.42  ,0.080  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04335 ,0.00804 ,4.23604   ,0.13344 ,0.10357  ,0.31070  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1085-RDM1093)       ,RDM1093   ,P1RLV1085 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01481 ,0.00275 ,1.44704   ,0.04558 ,0.03538  ,0.10613  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1091-RDM1093)       ,RDM1093   ,P1RLV1091 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03509 ,0.00651 ,3.42862   ,0.10801 ,0.08382  ,0.25147  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1093-RDM1098)         ,RDM1098   ,RDM1093   ,0.42  ,0.028  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00746 ,0.00257 ,1.59741   ,0.03026 ,0.01947  ,0.05842  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1094-RDM1098)         ,RDM1094   ,RDM1098   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00270 ,0.00093 ,0.57817   ,0.01095 ,0.00705  ,0.02114  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1094-RDT639LV)        ,RDT639LV  ,RDM1094   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00270 ,0.00093 ,0.57839   ,0.01096 ,0.00705  ,0.02115  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1089-RDM1097)       ,RDM1097   ,P1RLV1089 ,0.42  ,0.096  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05207 ,0.00966 ,5.08734   ,0.16026 ,0.12438  ,0.37313  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1087-RDM1095)       ,RDM1095   ,P1RLV1087 ,0.42  ,0.080  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04338 ,0.00805 ,4.23893   ,0.13353 ,0.10364  ,0.31091  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1088-RDM1095)       ,RDM1095   ,P1RLV1088 ,0.42  ,0.113  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06081 ,0.01128 ,5.94170   ,0.18717 ,0.14527  ,0.43580  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1095-RDM1097)         ,RDM1097   ,RDM1095   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01022 ,0.00190 ,0.99819   ,0.03144 ,0.02440  ,0.07321  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1097-RDT639LV)        ,RDT639LV  ,RDM1097   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01051 ,0.00195 ,1.02687   ,0.03235 ,0.02511  ,0.07532  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1093-RDT640LV)      ,RDT640LV  ,P1RLV1093 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02105 ,0.00391 ,2.05677   ,0.06479 ,0.05029  ,0.15086  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1112-RDT640LV)      ,RDT640LV  ,P1RLV1112 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02628 ,0.00488 ,2.56810   ,0.08090 ,0.06279  ,0.18836  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1092-RDM1100)       ,RDM1100   ,P1RLV1092 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03214 ,0.00596 ,3.14077   ,0.09894 ,0.07679  ,0.23036  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1100-RDT640LV)        ,RDT640LV  ,RDM1100   ,0.42  ,0.156  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.08421 ,0.01563 ,8.22872   ,0.25922 ,0.20118  ,0.60354  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1094-RDT641LV)      ,RDT641LV  ,P1RLV1094 ,0.42  ,0.104  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05627 ,0.01044 ,5.49854   ,0.17321 ,0.13443  ,0.40329  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1095-RDT641LV)      ,RDT641LV  ,P1RLV1095 ,0.42  ,0.093  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05022 ,0.00932 ,4.90710   ,0.15458 ,0.11997  ,0.35991  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1096-RDM1105)       ,RDM1105   ,P1RLV1096 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03094 ,0.00574 ,3.02280   ,0.09522 ,0.07390  ,0.22171  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1105-RDT641LV)        ,RDT641LV  ,RDM1105   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00369 ,0.00068 ,0.36061   ,0.01136 ,0.00882  ,0.02645  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1097-RDM1106)       ,RDM1106   ,P1RLV1097 ,0.42  ,0.116  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06293 ,0.01168 ,6.14928   ,0.19371 ,0.15034  ,0.45102  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1098-RDM1106)       ,RDM1106   ,P1RLV1098 ,0.42  ,0.080  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04346 ,0.00807 ,4.24696   ,0.13379 ,0.10383  ,0.31150  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1106-RDT642LV)        ,RDT642LV  ,RDM1106   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00370 ,0.00069 ,0.36119   ,0.01138 ,0.00883  ,0.02649  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1099-RDM1108)       ,RDM1108   ,P1RLV1099 ,0.42  ,0.069  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03738 ,0.00694 ,3.65288   ,0.11507 ,0.08931  ,0.26792  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1108-RDT642LV)        ,RDT642LV  ,RDM1108   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00874 ,0.00162 ,0.85385   ,0.02690 ,0.02088  ,0.06263  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1103-RDT643LV)      ,RDT643LV  ,P1RLV1103 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03059 ,0.00568 ,2.98943   ,0.09417 ,0.07309  ,0.21926  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1104-RDT643LV)      ,RDT643LV  ,P1RLV1104 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03417 ,0.00634 ,3.33850   ,0.10517 ,0.08162  ,0.24486  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1108-RDT643LV)      ,RDT643LV  ,P1RLV1108 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02635 ,0.00489 ,2.57485   ,0.08111 ,0.06295  ,0.18885  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1109-RDT643LV)      ,RDT643LV  ,P1RLV1109 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03829 ,0.00711 ,3.74152   ,0.11786 ,0.09147  ,0.27442  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1110-RDT643LV)      ,RDT643LV  ,P1RLV1110 ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04682 ,0.00869 ,4.57507   ,0.14412 ,0.11185  ,0.33556  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1100-RDM1109)       ,RDM1109   ,P1RLV1100 ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04113 ,0.00763 ,4.01876   ,0.12660 ,0.09825  ,0.29476  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1109-RDT643LV)        ,RDT643LV  ,RDM1109   ,0.42  ,0.191  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.10334 ,0.01918 ,10.09775  ,0.31810 ,0.24688  ,0.74063  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1101-RDM1115)       ,RDM1115   ,P1RLV1101 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02867 ,0.00532 ,2.80135   ,0.08825 ,0.06849  ,0.20547  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1115-RDT644LV)        ,RDT644LV  ,RDM1115   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00534 ,0.00099 ,0.52195   ,0.01644 ,0.01276  ,0.03828  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1102-RDM1116)       ,RDM1116   ,P1RLV1102 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02765 ,0.00513 ,2.70171   ,0.08511 ,0.06605  ,0.19816  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1116-RDT644LV)        ,RDT644LV  ,RDM1116   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01068 ,0.00198 ,1.04337   ,0.03287 ,0.02551  ,0.07653  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1105-RDT645LV)      ,RDT645LV  ,P1RLV1105 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02951 ,0.00548 ,2.88334   ,0.09083 ,0.07049  ,0.21148  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1107-RDT646LV)      ,RDT646LV  ,P1RLV1107 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02877 ,0.00534 ,2.81105   ,0.08855 ,0.06873  ,0.20618  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1106-RDM1118)       ,RDM1118   ,P1RLV1106 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02680 ,0.00497 ,2.61893   ,0.08250 ,0.06403  ,0.19209  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1118-RDT646LV)        ,RDT646LV  ,RDM1118   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00534 ,0.00099 ,0.52195   ,0.01644 ,0.01276  ,0.03828  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1111-RDT647LV)      ,RDT647LV  ,P1RLV1111 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1113-RDT648LV)      ,RDT648LV  ,P1RLV1113 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03099 ,0.00575 ,3.02758   ,0.09537 ,0.07402  ,0.22206  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1115-RDT649LV)      ,RDT649LV  ,P1RLV1115 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03100 ,0.00575 ,3.02949   ,0.09543 ,0.07407  ,0.22220  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1116-RDT649LV)      ,RDT649LV  ,P1RLV1116 ,0.42  ,0.006  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00160 ,0.00055 ,0.34274   ,0.00649 ,0.00418  ,0.01253  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1117-RDT649LV)      ,RDT649LV  ,P1RLV1117 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03420 ,0.00635 ,3.34145   ,0.10526 ,0.08169  ,0.24508  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1118-RDT650LV)      ,RDT650LV  ,P1RLV1118 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1119-RDT651LV)      ,RDT651LV  ,P1RLV1119 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1120-RDT652LV)      ,RDT652LV  ,P1RLV1120 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04883 ,0.00594 ,3.19871   ,0.11890 ,0.07359  ,0.22076  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1121-RDT653LV)      ,RDT653LV  ,P1RLV1121 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03013 ,0.00367 ,1.97391   ,0.07337 ,0.04541  ,0.13623  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1122-RDT654LV)      ,RDT654LV  ,P1RLV1122 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02839 ,0.00345 ,1.86000   ,0.06914 ,0.04279  ,0.12837  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1123-RDT655LV)      ,RDT655LV  ,P1RLV1123 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04880 ,0.00594 ,3.19657   ,0.11882 ,0.07354  ,0.22061  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1124-RDM1131)       ,RDM1131   ,P1RLV1124 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02915 ,0.00541 ,2.84837   ,0.08973 ,0.06964  ,0.20892  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1125-RDM1132)       ,RDM1132   ,P1RLV1125 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04169 ,0.00507 ,2.73131   ,0.10153 ,0.06283  ,0.18850  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1131-RDM1132)         ,RDM1131   ,RDM1132   ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04638 ,0.00564 ,3.03857   ,0.11295 ,0.06990  ,0.20971  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1131-RDT656LV)        ,RDT656LV  ,RDM1131   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00262 ,0.00090 ,0.56048   ,0.01062 ,0.00683  ,0.02050  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1126-RDM1133)       ,RDM1133   ,P1RLV1126 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03170 ,0.00588 ,3.09726   ,0.09757 ,0.07572  ,0.22717  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1127-RDM1133)       ,RDM1133   ,P1RLV1127 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03114 ,0.00578 ,3.04301   ,0.09586 ,0.07440  ,0.22319  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1134-RDM1135)       ,RDM1135   ,P1RLV1134 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01820 ,0.00338 ,1.77861   ,0.05603 ,0.04348  ,0.13045  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1133-RDM1135)         ,RDM1133   ,RDM1135   ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02615 ,0.00485 ,2.55555   ,0.08050 ,0.06248  ,0.18744  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1133-RDT656LV)        ,RDT656LV  ,RDM1133   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00262 ,0.00090 ,0.56056   ,0.01062 ,0.00683  ,0.02050  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1128-RDM1136)       ,RDM1136   ,P1RLV1128 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02304 ,0.00428 ,2.25104   ,0.07091 ,0.05503  ,0.16510  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1136-RDT657LV)        ,RDT657LV  ,RDM1136   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01047 ,0.00194 ,1.02256   ,0.03221 ,0.02500  ,0.07500  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1129-RDM1137)       ,RDM1137   ,P1RLV1129 ,0.42  ,0.117  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06336 ,0.01176 ,6.19078   ,0.19502 ,0.15136  ,0.45407  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1137-RDT657LV)        ,RDT657LV  ,RDM1137   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00523 ,0.00097 ,0.51102   ,0.01610 ,0.01249  ,0.03748  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1130-RDT658LV)      ,RDT658LV  ,P1RLV1130 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1131-RDT659LV)      ,RDT659LV  ,P1RLV1131 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1132-RDT660LV)      ,RDT660LV  ,P1RLV1132 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1133-RDT661LV)      ,RDT661LV  ,P1RLV1133 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1135-RDM1142)       ,RDM1142   ,P1RLV1135 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01840 ,0.00342 ,1.79825   ,0.05665 ,0.04396  ,0.13189  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1142-RDT662LV)        ,RDT662LV  ,RDM1142   ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01704 ,0.00316 ,1.66463   ,0.05244 ,0.04070  ,0.12209  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1138-RDM1143)       ,RDM1143   ,P1RLV1138 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02112 ,0.00392 ,2.06348   ,0.06500 ,0.05045  ,0.15135  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1143-RDT662LV)        ,RDT662LV  ,RDM1143   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01548 ,0.00287 ,1.51300   ,0.04766 ,0.03699  ,0.11097  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1136-RDM1144)       ,RDM1144   ,P1RLV1136 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01928 ,0.00358 ,1.88392   ,0.05935 ,0.04606  ,0.13818  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1144-RDT663LV)        ,RDT663LV  ,RDM1144   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01548 ,0.00287 ,1.51291   ,0.04766 ,0.03699  ,0.11097  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1137-RDM1145)       ,RDM1145   ,P1RLV1137 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01622 ,0.00301 ,1.58530   ,0.04994 ,0.03876  ,0.11627  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1145-RDT663LV)        ,RDT663LV  ,RDM1145   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01032 ,0.00191 ,1.00829   ,0.03176 ,0.02465  ,0.07395  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1141-RDT664LV)      ,RDT664LV  ,P1RLV1141 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01148 ,0.00213 ,1.12157   ,0.03533 ,0.02742  ,0.08226  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1143-RDT664LV)      ,RDT664LV  ,P1RLV1143 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02586 ,0.00480 ,2.52691   ,0.07960 ,0.06178  ,0.18534  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1147-RDT664LV)      ,RDT664LV  ,P1RLV1147 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04999 ,0.00608 ,3.27496   ,0.12174 ,0.07534  ,0.22602  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1139-RDM1146)       ,RDM1146   ,P1RLV1139 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02602 ,0.00317 ,1.70478   ,0.06337 ,0.03922  ,0.11766  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1146-RDT664LV)        ,RDT664LV  ,RDM1146   ,0.42  ,0.138  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11466 ,0.01395 ,7.51145   ,0.27922 ,0.17280  ,0.51840  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1148-RDT665LV)      ,RDT665LV  ,P1RLV1148 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03751 ,0.00456 ,2.45734   ,0.09134 ,0.05653  ,0.16959  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1149-RDT665LV)      ,RDT665LV  ,P1RLV1149 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02005 ,0.00244 ,1.31377   ,0.04884 ,0.03022  ,0.09067  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1140-RDM1150)       ,RDM1150   ,P1RLV1140 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03740 ,0.00455 ,2.44987   ,0.09107 ,0.05636  ,0.16908  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1150-RDT665LV)        ,RDT665LV  ,RDM1150   ,0.42  ,0.126  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10454 ,0.01272 ,6.84848   ,0.25457 ,0.15755  ,0.47265  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1142-RDT666LV)      ,RDT666LV  ,P1RLV1142 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02576 ,0.00478 ,2.51707   ,0.07929 ,0.06154  ,0.18462  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1144-RDT666LV)      ,RDT666LV  ,P1RLV1144 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01972 ,0.00366 ,1.92710   ,0.06071 ,0.04711  ,0.14134  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1145-RDT666LV)      ,RDT666LV  ,P1RLV1145 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01284 ,0.00238 ,1.25483   ,0.03953 ,0.03068  ,0.09204  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1146-RDT667LV)      ,RDT667LV  ,P1RLV1146 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1150-RDT668LV)      ,RDT668LV  ,P1RLV1150 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03604 ,0.00439 ,2.36110   ,0.08777 ,0.05432  ,0.16295  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1151-RDT669LV)      ,RDT669LV  ,P1RLV1151 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02754 ,0.00335 ,1.80403   ,0.06706 ,0.04150  ,0.12450  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1152-RDT670LV)      ,RDT670LV  ,P1RLV1152 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04258 ,0.00518 ,2.78942   ,0.10369 ,0.06417  ,0.19251  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1153-RDM1160)       ,RDM1160   ,P1RLV1153 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01352 ,0.00165 ,0.88589   ,0.03293 ,0.02038  ,0.06114  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1160-RDT670LV)        ,RDT670LV  ,RDM1160   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01638 ,0.00199 ,1.07308   ,0.03989 ,0.02469  ,0.07406  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1154-RDM1161)       ,RDM1161   ,P1RLV1154 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02192 ,0.00267 ,1.43601   ,0.05338 ,0.03304  ,0.09911  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1161-RDT671LV)        ,RDT671LV  ,RDM1161   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01638 ,0.00199 ,1.07333   ,0.03990 ,0.02469  ,0.07408  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1156-RDM1162)       ,RDM1162   ,P1RLV1156 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02025 ,0.00246 ,1.32663   ,0.04931 ,0.03052  ,0.09156  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1162-RDT671LV)        ,RDT671LV  ,RDM1162   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03277 ,0.00399 ,2.14690   ,0.07981 ,0.04939  ,0.14817  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1155-RDT672LV)      ,RDT672LV  ,P1RLV1155 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03652 ,0.00444 ,2.39250   ,0.08894 ,0.05504  ,0.16512  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1157-RDM1164)       ,RDM1164   ,P1RLV1157 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03014 ,0.00367 ,1.97440   ,0.07339 ,0.04542  ,0.13626  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1164-RDT673LV)        ,RDT673LV  ,RDM1164   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03277 ,0.00399 ,2.14666   ,0.07980 ,0.04938  ,0.14815  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1158-RDM1165)       ,RDM1165   ,P1RLV1158 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02901 ,0.00353 ,1.90042   ,0.07064 ,0.04372  ,0.13116  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1165-RDT673LV)        ,RDT673LV  ,RDM1165   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01638 ,0.00199 ,1.07308   ,0.03989 ,0.02469  ,0.07406  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1159-RDT674LV)      ,RDT674LV  ,P1RLV1159 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03541 ,0.00431 ,2.31984   ,0.08623 ,0.05337  ,0.16010  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1160-RDT675LV)      ,RDT675LV  ,P1RLV1160 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06223 ,0.00757 ,4.07656   ,0.15154 ,0.09378  ,0.28134  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1161-RDT676LV)      ,RDT676LV  ,P1RLV1161 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05137 ,0.00625 ,3.36518   ,0.12509 ,0.07742  ,0.23225  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1162-RDT677LV)      ,RDT677LV  ,P1RLV1162 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1163-RDT678LV)      ,RDT678LV  ,P1RLV1163 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05252 ,0.00639 ,3.44024   ,0.12788 ,0.07914  ,0.23743  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1164-RDT679LV)      ,RDT679LV  ,P1RLV1164 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04414 ,0.00537 ,2.89148   ,0.10748 ,0.06652  ,0.19955  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1165-RDT680LV)      ,RDT680LV  ,P1RLV1165 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03264 ,0.00606 ,3.18946   ,0.10047 ,0.07798  ,0.23393  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1166-RDT680LV)      ,RDT680LV  ,P1RLV1166 ,0.42  ,0.095  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05162 ,0.00958 ,5.04344   ,0.15888 ,0.12330  ,0.36991  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1167-RDT681LV)      ,RDT681LV  ,P1RLV1167 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03546 ,0.00658 ,3.46518   ,0.10916 ,0.08472  ,0.25416  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1169-RDM1176)       ,RDM1176   ,P1RLV1169 ,0.42  ,0.097  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05238 ,0.00972 ,5.11825   ,0.16123 ,0.12513  ,0.37540  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1168-RDM1175)       ,RDM1175   ,P1RLV1168 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03398 ,0.00631 ,3.32056   ,0.10460 ,0.08118  ,0.24355  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1175-RDM1176)         ,RDM1176   ,RDM1175   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00895 ,0.00166 ,0.87496   ,0.02756 ,0.02139  ,0.06417  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1176-RDT682LV)        ,RDT682LV  ,RDM1176   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00448 ,0.00083 ,0.43785   ,0.01379 ,0.01070  ,0.03211  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1172-RDM1177)       ,RDM1177   ,P1RLV1172 ,0.42  ,0.119  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06443 ,0.01196 ,6.29563   ,0.19832 ,0.15392  ,0.46176  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1177-RDT682LV)        ,RDT682LV  ,RDM1177   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00973 ,0.00181 ,0.95059   ,0.02995 ,0.02324  ,0.06972  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1170-RDT683LV)      ,RDT683LV  ,P1RLV1170 ,0.42  ,0.080  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04344 ,0.00806 ,4.24449   ,0.13371 ,0.10377  ,0.31131  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1171-RDT683LV)      ,RDT683LV  ,P1RLV1171 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00921 ,0.00171 ,0.89991   ,0.02835 ,0.02200  ,0.06600  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1176-RDT683LV)      ,RDT683LV  ,P1RLV1176 ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04168 ,0.00773 ,4.07259   ,0.12829 ,0.09957  ,0.29871  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1178-RDT683LV)      ,RDT683LV  ,P1RLV1178 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02305 ,0.00428 ,2.25241   ,0.07096 ,0.05507  ,0.16520  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1194-RDT683LV)      ,RDT683LV  ,P1RLV1194 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02316 ,0.00430 ,2.26316   ,0.07129 ,0.05533  ,0.16599  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1195-RDT683LV)      ,RDT683LV  ,P1RLV1195 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01767 ,0.00328 ,1.72653   ,0.05439 ,0.04221  ,0.12663  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1196-RDT683LV)      ,RDT683LV  ,P1RLV1196 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02035 ,0.00378 ,1.98826   ,0.06263 ,0.04861  ,0.14583  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1173-RDT684LV)      ,RDT684LV  ,P1RLV1173 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02881 ,0.00350 ,1.88702   ,0.07014 ,0.04341  ,0.13023  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1174-RDT685LV)      ,RDT685LV  ,P1RLV1174 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06614 ,0.00805 ,4.33305   ,0.16107 ,0.09968  ,0.29904  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1175-RDT686LV)      ,RDT686LV  ,P1RLV1175 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05298 ,0.00645 ,3.47048   ,0.12901 ,0.07984  ,0.23951  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1177-RDT687LV)      ,RDT687LV  ,P1RLV1177 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01749 ,0.00325 ,1.70874   ,0.05383 ,0.04178  ,0.12533  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1179-RDT687LV)      ,RDT687LV  ,P1RLV1179 ,0.42  ,0.075  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04039 ,0.00750 ,3.94682   ,0.12433 ,0.09649  ,0.28948  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1181-RDT687LV)      ,RDT687LV  ,P1RLV1181 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02963 ,0.00550 ,2.89478   ,0.09119 ,0.07077  ,0.21232  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1182-RDT687LV)      ,RDT687LV  ,P1RLV1182 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02208 ,0.00410 ,2.15768   ,0.06797 ,0.05275  ,0.15826  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1180-RDT688LV)      ,RDT688LV  ,P1RLV1180 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03398 ,0.00631 ,3.32065   ,0.10461 ,0.08119  ,0.24356  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1184-RDT688LV)      ,RDT688LV  ,P1RLV1184 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03398 ,0.00631 ,3.32065   ,0.10461 ,0.08119  ,0.24356  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1183-RDT689LV)      ,RDT689LV  ,P1RLV1183 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1188-RDT692LV)      ,RDT692LV  ,P1RLV1188 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03870 ,0.00471 ,2.53495   ,0.09423 ,0.05832  ,0.17495  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1197-RDT692LV)      ,RDT692LV  ,P1RLV1197 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03684 ,0.00448 ,2.41320   ,0.08970 ,0.05552  ,0.16655  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1192-RDT693LV)      ,RDT693LV  ,P1RLV1192 ,0.42  ,0.069  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03721 ,0.00690 ,3.63568   ,0.11453 ,0.08889  ,0.26666  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1189-RDM1200)       ,RDM1200   ,P1RLV1189 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01881 ,0.00349 ,1.83809   ,0.05790 ,0.04494  ,0.13482  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1200-RDT693LV)        ,RDT693LV  ,RDM1200   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01576 ,0.00292 ,1.53987   ,0.04851 ,0.03765  ,0.11294  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1191-RDM1201)       ,RDM1201   ,P1RLV1191 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02471 ,0.00459 ,2.41444   ,0.07606 ,0.05903  ,0.17709  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1201-RDT693LV)        ,RDT693LV  ,RDM1201   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00525 ,0.00097 ,0.51318   ,0.01617 ,0.01255  ,0.03764  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1190-RDT694LV)      ,RDT694LV  ,P1RLV1190 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01963 ,0.00364 ,1.91826   ,0.06043 ,0.04690  ,0.14070  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1193-RDT695LV)      ,RDT695LV  ,P1RLV1193 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1201-RDT699LV)      ,RDT699LV  ,P1RLV1201 ,0.42  ,0.017  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00457 ,0.00157 ,0.97773   ,0.01852 ,0.01192  ,0.03576  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1202-RDT699LV)      ,RDT699LV  ,P1RLV1202 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00912 ,0.00169 ,0.89132   ,0.02808 ,0.02179  ,0.06537  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1205-RDM1212)       ,RDM1212   ,P1RLV1205 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02554 ,0.00474 ,2.49552   ,0.07861 ,0.06101  ,0.18304  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1212-RDT701LV)        ,RDT701LV  ,RDM1212   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01365 ,0.00253 ,1.33373   ,0.04201 ,0.03261  ,0.09782  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1206-RDM1213)       ,RDM1213   ,P1RLV1206 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01526 ,0.00283 ,1.49152   ,0.04699 ,0.03647  ,0.10940  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1213-RDT701LV)        ,RDT701LV  ,RDM1213   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00910 ,0.00169 ,0.88918   ,0.02801 ,0.02174  ,0.06522  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1209-RDT704LV)      ,RDT704LV  ,P1RLV1209 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03648 ,0.00677 ,3.56422   ,0.11228 ,0.08714  ,0.26142  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1210-RDT705LV)      ,RDT705LV  ,P1RLV1210 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00986 ,0.00183 ,0.96313   ,0.03034 ,0.02355  ,0.07064  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1211-RDT706LV)      ,RDT706LV  ,P1RLV1211 ,0.42  ,0.021  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00557 ,0.00192 ,1.19262   ,0.02259 ,0.01454  ,0.04361  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1212-RDT707LV)      ,RDT707LV  ,P1RLV1212 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02205 ,0.00409 ,2.15428   ,0.06786 ,0.05267  ,0.15801  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1213-RDT708LV)      ,RDT708LV  ,P1RLV1213 ,0.42  ,0.063  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01704 ,0.00587 ,3.64657   ,0.06907 ,0.04445  ,0.13336  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1214-RDT709LV)      ,RDT709LV  ,P1RLV1214 ,0.42  ,0.114  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09467 ,0.01152 ,6.20159   ,0.23053 ,0.14267  ,0.42800  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1215-RDT709LV)      ,RDT709LV  ,P1RLV1215 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07973 ,0.00970 ,5.22327   ,0.19416 ,0.12016  ,0.36048  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1216-RDT709LV)      ,RDT709LV  ,P1RLV1216 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05211 ,0.00634 ,3.41355   ,0.12689 ,0.07853  ,0.23558  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1217-RDT710LV)      ,RDT710LV  ,P1RLV1217 ,0.42  ,0.089  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04817 ,0.00894 ,4.70630   ,0.14826 ,0.11506  ,0.34519  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1219-RDT712LV)      ,RDT712LV  ,P1RLV1219 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03657 ,0.00445 ,2.39535   ,0.08904 ,0.05510  ,0.16531  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1220-RDT713LV)      ,RDT713LV  ,P1RLV1220 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06826 ,0.00831 ,4.47178   ,0.16623 ,0.10287  ,0.30862  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1221-RDT714LV)      ,RDT714LV  ,P1RLV1221 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02275 ,0.00277 ,1.49014   ,0.05539 ,0.03428  ,0.10284  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1222-RDT715LV)      ,RDT715LV  ,P1RLV1222 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04821 ,0.00587 ,3.15828   ,0.11740 ,0.07266  ,0.21797  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1223-RDT716LV)      ,RDT716LV  ,P1RLV1223 ,0.42  ,0.046  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01234 ,0.00425 ,2.64175   ,0.05004 ,0.03220  ,0.09661  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1225-RDT717LV)      ,RDT717LV  ,P1RLV1225 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03184 ,0.00387 ,2.08600   ,0.07754 ,0.04799  ,0.14396  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1226-RDM1233)       ,RDM1233   ,P1RLV1226 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06923 ,0.00842 ,4.53542   ,0.16859 ,0.10434  ,0.31301  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1233-RDT718LV)        ,RDT718LV  ,RDM1233   ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02114 ,0.00257 ,1.38486   ,0.05148 ,0.03186  ,0.09558  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1227-RDM1234)       ,RDM1234   ,P1RLV1227 ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07171 ,0.00873 ,4.69779   ,0.17463 ,0.10807  ,0.32422  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1234-RDT718LV)        ,RDT718LV  ,RDM1234   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01057 ,0.00129 ,0.69237   ,0.02574 ,0.01593  ,0.04778  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1228-RDT719LV)      ,RDT719LV  ,P1RLV1228 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03538 ,0.00431 ,2.31801   ,0.08617 ,0.05333  ,0.15998  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1229-RDT719LV)      ,RDT719LV  ,P1RLV1229 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02633 ,0.00320 ,1.72497   ,0.06412 ,0.03968  ,0.11905  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1230-RDT719LV)      ,RDT719LV  ,P1RLV1230 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01331 ,0.00162 ,0.87174   ,0.03240 ,0.02005  ,0.06016  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1231-RDT719LV)      ,RDT719LV  ,P1RLV1231 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70177   ,0.06326 ,0.03915  ,0.11745  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1232-RDT719LV)      ,RDT719LV  ,P1RLV1232 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03801 ,0.00462 ,2.48995   ,0.09256 ,0.05728  ,0.17184  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1233-RDM1240)       ,RDM1240   ,P1RLV1233 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07033 ,0.00856 ,4.60706   ,0.17126 ,0.10599  ,0.31796  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1240-RDT720LV)        ,RDT720LV  ,RDM1240   ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02154 ,0.00262 ,1.41088   ,0.05245 ,0.03246  ,0.09737  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1234-RDM1241)       ,RDM1241   ,P1RLV1234 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03031 ,0.00369 ,1.98585   ,0.07382 ,0.04568  ,0.13705  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1236-RDM1241)       ,RDM1241   ,P1RLV1236 ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07417 ,0.00902 ,4.85854   ,0.18060 ,0.11177  ,0.33531  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1237-RDM1243)       ,RDM1243   ,P1RLV1237 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05174 ,0.00630 ,3.38921   ,0.12598 ,0.07797  ,0.23391  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1241-RDM1243)         ,RDM1241   ,RDM1243   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01074 ,0.00131 ,0.70363   ,0.02616 ,0.01619  ,0.04856  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1241-RDT720LV)        ,RDT720LV  ,RDM1241   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01075 ,0.00131 ,0.70438   ,0.02618 ,0.01620  ,0.04861  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1235-RDT721LV)      ,RDT721LV  ,P1RLV1235 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1238-RDT722LV)      ,RDT722LV  ,P1RLV1238 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1239-RDT723LV)      ,RDT723LV  ,P1RLV1239 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1241-RDM1248)       ,RDM1248   ,P1RLV1241 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02211 ,0.00269 ,1.44830   ,0.05384 ,0.03332  ,0.09995  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1248-RDT725LV)        ,RDT725LV  ,RDM1248   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01193 ,0.00145 ,0.78161   ,0.02905 ,0.01798  ,0.05394  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1247-RDM1249)       ,RDM1249   ,P1RLV1247 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04322 ,0.00526 ,2.83140   ,0.10525 ,0.06514  ,0.19541  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1249-RDT725LV)        ,RDT725LV  ,RDM1249   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01251 ,0.00152 ,0.81983   ,0.03047 ,0.01886  ,0.05658  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1242-RDT726LV)      ,RDT726LV  ,P1RLV1242 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04147 ,0.00505 ,2.71649   ,0.10098 ,0.06249  ,0.18748  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1243-RDT727LV)      ,RDT727LV  ,P1RLV1243 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08107 ,0.00986 ,5.31082   ,0.19742 ,0.12217  ,0.36652  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1244-RDM1252)       ,RDM1252   ,P1RLV1244 ,0.42  ,0.127  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10548 ,0.01283 ,6.90971   ,0.25685 ,0.15896  ,0.47687  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1246-RDM1254)       ,RDM1254   ,P1RLV1246 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04586 ,0.00558 ,3.00440   ,0.11168 ,0.06912  ,0.20735  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1252-RDM1254)         ,RDM1252   ,RDM1254   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01301 ,0.00158 ,0.85195   ,0.03167 ,0.01960  ,0.05880  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1252-RDT728LV)        ,RDT728LV  ,RDM1252   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01564 ,0.00190 ,1.02431   ,0.03808 ,0.02356  ,0.07069  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1245-RDM1253)       ,RDM1253   ,P1RLV1245 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06926 ,0.00843 ,4.53699   ,0.16865 ,0.10437  ,0.31312  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
