Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM1253-RDT728LV)        ,RDT728LV  ,RDM1253   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01563 ,0.00190 ,1.02389   ,0.03806 ,0.02355  ,0.07066  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1248-RDT729LV)      ,RDT729LV  ,P1RLV1248 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04268 ,0.00519 ,2.79620   ,0.10394 ,0.06433  ,0.19298  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1249-RDM1256)       ,RDM1256   ,P1RLV1249 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01607 ,0.00298 ,1.57063   ,0.04948 ,0.03840  ,0.11520  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1256-RDT730LV)        ,RDT730LV  ,RDM1256   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00554 ,0.00103 ,0.54128   ,0.01705 ,0.01323  ,0.03970  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1251-RDM1257)       ,RDM1257   ,P1RLV1251 ,0.42  ,0.090  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04852 ,0.00900 ,4.74113   ,0.14935 ,0.11591  ,0.34774  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1257-RDT730LV)        ,RDT730LV  ,RDM1257   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00553 ,0.00103 ,0.54047   ,0.01703 ,0.01321  ,0.03964  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1255-RDT735LV)      ,RDT735LV  ,P1RLV1255 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02869 ,0.00349 ,1.87969   ,0.06987 ,0.04324  ,0.12973  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1256-RDT736LV)      ,RDT736LV  ,P1RLV1256 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03557 ,0.00433 ,2.33005   ,0.08661 ,0.05360  ,0.16081  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1257-RDT737LV)      ,RDT737LV  ,P1RLV1257 ,0.42  ,0.100  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05400 ,0.01002 ,5.27640   ,0.16622 ,0.12900  ,0.38700  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1258-RDT738LV)      ,RDT738LV  ,P1RLV1258 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02639 ,0.00490 ,2.57812   ,0.08122 ,0.06303  ,0.18909  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1259-RDM1266)       ,RDM1266   ,P1RLV1259 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03920 ,0.00727 ,3.83053   ,0.12067 ,0.09365  ,0.28095  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1266-RDT739LV)        ,RDT739LV  ,RDM1266   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48521   ,0.01529 ,0.01186  ,0.03559  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1270-RDM1267)       ,RDM1267   ,P1RLV1270 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01621 ,0.00301 ,1.58359   ,0.04989 ,0.03872  ,0.11615  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1267-RDT739LV)        ,RDT739LV  ,RDM1267   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00994 ,0.00184 ,0.97088   ,0.03058 ,0.02374  ,0.07121  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1260-RDM1268)       ,RDM1268   ,P1RLV1260 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01840 ,0.00341 ,1.79758   ,0.05663 ,0.04395  ,0.13184  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1268-RDT740LV)        ,RDT740LV  ,RDM1268   ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01895 ,0.00352 ,1.85169   ,0.05833 ,0.04527  ,0.13581  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1261-RDM1269)       ,RDM1269   ,P1RLV1261 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01769 ,0.00328 ,1.72808   ,0.05444 ,0.04225  ,0.12675  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1269-RDT740LV)        ,RDT740LV  ,RDM1269   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01544 ,0.00287 ,1.50898   ,0.04754 ,0.03689  ,0.11068  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1262-RDM1270)       ,RDM1270   ,P1RLV1262 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02466 ,0.00300 ,1.61542   ,0.06005 ,0.03716  ,0.11149  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1270-RDT741LV)        ,RDT741LV  ,RDM1270   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03282 ,0.00399 ,2.15020   ,0.07993 ,0.04947  ,0.14840  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1263-RDM1271)       ,RDM1271   ,P1RLV1263 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01950 ,0.00237 ,1.27749   ,0.04749 ,0.02939  ,0.08817  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1271-RDT741LV)        ,RDT741LV  ,RDM1271   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07472   ,0.03995 ,0.02472  ,0.07417  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1265-RDT742LV)      ,RDT742LV  ,P1RLV1265 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02868 ,0.00349 ,1.87850   ,0.06983 ,0.04321  ,0.12964  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1264-RDM1272)       ,RDM1272   ,P1RLV1264 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02868 ,0.00349 ,1.87870   ,0.06984 ,0.04322  ,0.12966  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1272-RDT742LV)        ,RDT742LV  ,RDM1272   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01361 ,0.00166 ,0.89126   ,0.03313 ,0.02050  ,0.06151  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1266-RDT743LV)      ,RDT743LV  ,P1RLV1266 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01914 ,0.00355 ,1.87040   ,0.05892 ,0.04573  ,0.13719  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1267-RDT744LV)      ,RDT744LV  ,P1RLV1267 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05376 ,0.00654 ,3.52198   ,0.13092 ,0.08102  ,0.24307  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1268-RDT745LV)      ,RDT745LV  ,P1RLV1268 ,0.42  ,0.080  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04349 ,0.00807 ,4.24969   ,0.13387 ,0.10390  ,0.31170  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1269-RDT746LV)      ,RDT746LV  ,P1RLV1269 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02226 ,0.00413 ,2.17551   ,0.06853 ,0.05319  ,0.15956  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1273-RDT748LV)      ,RDT748LV  ,P1RLV1273 ,0.42  ,0.143  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11930 ,0.01452 ,7.81546   ,0.29052 ,0.17979  ,0.53938  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1274-RDT748LV)      ,RDT748LV  ,P1RLV1274 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06415 ,0.00781 ,4.20259   ,0.15622 ,0.09668  ,0.29004  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1275-RDM1281)       ,RDM1281   ,P1RLV1275 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03739 ,0.00455 ,2.44937   ,0.09105 ,0.05635  ,0.16904  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1281-RDT748LV)        ,RDT748LV  ,RDM1281   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01259 ,0.00153 ,0.82476   ,0.03066 ,0.01897  ,0.05692  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1277-RDM1283)       ,RDM1283   ,P1RLV1277 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04719 ,0.00574 ,3.09164   ,0.11492 ,0.07112  ,0.21337  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1283-RDT750LV)        ,RDT750LV  ,RDM1283   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01538 ,0.00187 ,1.00724   ,0.03744 ,0.02317  ,0.06951  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1278-RDM1284)       ,RDM1284   ,P1RLV1278 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03742 ,0.00455 ,2.45106   ,0.09111 ,0.05639  ,0.16916  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1284-RDT750LV)        ,RDT750LV  ,RDM1284   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01537 ,0.00187 ,1.00661   ,0.03742 ,0.02316  ,0.06947  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1281-RDT751LV)      ,RDT751LV  ,P1RLV1281 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1283-RDT752LV)      ,RDT752LV  ,P1RLV1283 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02196 ,0.00267 ,1.43864   ,0.05348 ,0.03310  ,0.09929  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1282-RDM1286)       ,RDM1286   ,P1RLV1282 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02385 ,0.00290 ,1.56267   ,0.05809 ,0.03595  ,0.10785  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1286-RDT752LV)        ,RDT752LV  ,RDM1286   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08763   ,0.04043 ,0.02502  ,0.07506  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1285-RDM1288)       ,RDM1288   ,P1RLV1285 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02842 ,0.00346 ,1.86156   ,0.06920 ,0.04282  ,0.12847  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1288-RDT752LV)        ,RDT752LV  ,RDM1288   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03319 ,0.00404 ,2.17424   ,0.08082 ,0.05002  ,0.15005  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1284-RDT753LV)      ,RDT753LV  ,P1RLV1284 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00852 ,0.00104 ,0.55796   ,0.02074 ,0.01284  ,0.03851  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1304-RDM1290)       ,RDM1290   ,P1RLV1304 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03925 ,0.00478 ,2.57102   ,0.09557 ,0.05915  ,0.17744  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1290-RDT753LV)        ,RDT753LV  ,RDM1290   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08712   ,0.04041 ,0.02501  ,0.07503  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1286-RDT754LV)      ,RDT754LV  ,P1RLV1286 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01957 ,0.00238 ,1.28214   ,0.04766 ,0.02950  ,0.08849  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1287-RDM1292)       ,RDM1292   ,P1RLV1287 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02033 ,0.00247 ,1.33205   ,0.04952 ,0.03064  ,0.09193  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1292-RDT754LV)        ,RDT754LV  ,RDM1292   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08712   ,0.04041 ,0.02501  ,0.07503  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1288-RDT755LV)      ,RDT755LV  ,P1RLV1288 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02072 ,0.00252 ,1.35733   ,0.05046 ,0.03123  ,0.09368  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1289-RDT756LV)      ,RDT756LV  ,P1RLV1289 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03387 ,0.00412 ,2.21883   ,0.08248 ,0.05104  ,0.15313  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1290-RDT757LV)      ,RDT757LV  ,P1RLV1290 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02506 ,0.00305 ,1.64187   ,0.06103 ,0.03777  ,0.11331  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1292-RDT758LV)      ,RDT758LV  ,P1RLV1292 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01920 ,0.00234 ,1.25798   ,0.04676 ,0.02894  ,0.08682  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1294-RDT758LV)      ,RDT758LV  ,P1RLV1294 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03602 ,0.00438 ,2.35992   ,0.08772 ,0.05429  ,0.16287  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1291-RDM1296)       ,RDM1296   ,P1RLV1291 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02534 ,0.00308 ,1.65984   ,0.06170 ,0.03818  ,0.11455  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1296-RDT758LV)        ,RDT758LV  ,RDM1296   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08712   ,0.04041 ,0.02501  ,0.07503  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1293-RDM1298)       ,RDM1298   ,P1RLV1293 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02310 ,0.00281 ,1.51319   ,0.05625 ,0.03481  ,0.10443  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1298-RDT758LV)        ,RDT758LV  ,RDM1298   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03319 ,0.00404 ,2.17424   ,0.08082 ,0.05002  ,0.15005  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1295-RDT759LV)      ,RDT759LV  ,P1RLV1295 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02678 ,0.00326 ,1.75421   ,0.06521 ,0.04036  ,0.12107  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1296-RDM1301)       ,RDM1301   ,P1RLV1296 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04068 ,0.00495 ,2.66483   ,0.09906 ,0.06130  ,0.18391  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1301-RDT759LV)        ,RDT759LV  ,RDM1301   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08712   ,0.04041 ,0.02501  ,0.07503  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1297-RDM1302)       ,RDM1302   ,P1RLV1297 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04514 ,0.00549 ,2.95677   ,0.10991 ,0.06802  ,0.20406  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1302-RDT759LV)        ,RDT759LV  ,RDM1302   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08712   ,0.04041 ,0.02501  ,0.07503  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1298-RDT760LV)      ,RDT760LV  ,P1RLV1298 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01568 ,0.00191 ,1.02709   ,0.03818 ,0.02363  ,0.07088  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1299-RDT760LV)      ,RDT760LV  ,P1RLV1299 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01568 ,0.00191 ,1.02709   ,0.03818 ,0.02363  ,0.07088  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1300-RDT761LV)      ,RDT761LV  ,P1RLV1300 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01059 ,0.00196 ,1.03430   ,0.03258 ,0.02529  ,0.07586  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1301-RDT761LV)      ,RDT761LV  ,P1RLV1301 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01059 ,0.00196 ,1.03430   ,0.03258 ,0.02529  ,0.07586  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1302-RDT762LV)      ,RDT762LV  ,P1RLV1302 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1307-RDT763LV)      ,RDT763LV  ,P1RLV1307 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00883 ,0.00164 ,0.86287   ,0.02718 ,0.02110  ,0.06329  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1303-RDM1308)       ,RDM1308   ,P1RLV1303 ,0.42  ,0.180  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.09747 ,0.01809 ,9.52381   ,0.30002 ,0.23284  ,0.69853  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1308-RDT763LV)        ,RDT763LV  ,RDM1308   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00474 ,0.00088 ,0.46339   ,0.01460 ,0.01133  ,0.03399  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1305-RDM1309)       ,RDM1309   ,P1RLV1305 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03366 ,0.00625 ,3.28863   ,0.10360 ,0.08040  ,0.24121  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1309-RDT763LV)        ,RDT763LV  ,RDM1309   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00474 ,0.00088 ,0.46356   ,0.01460 ,0.01133  ,0.03400  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1306-RDT764LV)      ,RDT764LV  ,P1RLV1306 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01659 ,0.00308 ,1.62107   ,0.05107 ,0.03963  ,0.11890  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1308-RDT765LV)      ,RDT765LV  ,P1RLV1308 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01248 ,0.00232 ,1.21949   ,0.03842 ,0.02981  ,0.08944  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1309-RDT766LV)      ,RDT766LV  ,P1RLV1309 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01237 ,0.00230 ,1.20857   ,0.03807 ,0.02955  ,0.08864  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1311-RDT767LV)      ,RDT767LV  ,P1RLV1311 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01890 ,0.00351 ,1.84677   ,0.05818 ,0.04515  ,0.13545  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1315-RDT768LV)      ,RDT768LV  ,P1RLV1315 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02198 ,0.00267 ,1.44000   ,0.05353 ,0.03313  ,0.09938  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1316-RDT768LV)      ,RDT768LV  ,P1RLV1316 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01465 ,0.00178 ,0.95994   ,0.03568 ,0.02208  ,0.06625  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1317-RDT768LV)      ,RDT768LV  ,P1RLV1317 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02913 ,0.00354 ,1.90819   ,0.07093 ,0.04390  ,0.13169  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1318-RDT768LV)      ,RDT768LV  ,P1RLV1318 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04475 ,0.00545 ,2.93158   ,0.10897 ,0.06744  ,0.20232  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1322-RDT768LV)      ,RDT768LV  ,P1RLV1322 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05318 ,0.00647 ,3.48367   ,0.12950 ,0.08014  ,0.24042  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1319-RDT769LV)      ,RDT769LV  ,P1RLV1319 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06403 ,0.00779 ,4.19449   ,0.15592 ,0.09649  ,0.28948  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1320-RDT770LV)      ,RDT770LV  ,P1RLV1320 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02509 ,0.00305 ,1.64347   ,0.06109 ,0.03781  ,0.11342  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1321-RDT771LV)      ,RDT771LV  ,P1RLV1321 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1323-RDT772LV)      ,RDT772LV  ,P1RLV1323 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06718 ,0.00817 ,4.40099   ,0.16360 ,0.10124  ,0.30373  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1324-RDT772LV)      ,RDT772LV  ,P1RLV1324 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08164 ,0.00993 ,5.34820   ,0.19881 ,0.12303  ,0.36910  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1325-RDT773LV)      ,RDT773LV  ,P1RLV1325 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04336 ,0.00528 ,2.84069   ,0.10559 ,0.06535  ,0.19605  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1326-RDM1326)       ,RDM1326   ,P1RLV1326 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01600 ,0.00297 ,1.56293   ,0.04924 ,0.03821  ,0.11463  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1326-RDT774LV)        ,RDT774LV  ,RDM1326   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.51934   ,0.01636 ,0.01270  ,0.03809  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1328-RDM1327)       ,RDM1327   ,P1RLV1328 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03413 ,0.00633 ,3.33446   ,0.10504 ,0.08152  ,0.24457  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1327-RDT774LV)        ,RDT774LV  ,RDM1327   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00099 ,0.51909   ,0.01635 ,0.01269  ,0.03807  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1327-RDT775LV)      ,RDT775LV  ,P1RLV1327 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04799 ,0.00584 ,3.14346   ,0.11685 ,0.07232  ,0.21695  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1330-RDM1330)       ,RDM1330   ,P1RLV1330 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03120 ,0.00579 ,3.04854   ,0.09603 ,0.07453  ,0.22360  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1329-RDM1329)       ,RDM1329   ,P1RLV1329 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01753 ,0.00325 ,1.71285   ,0.05396 ,0.04188  ,0.12563  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1329-RDM1330)         ,RDM1330   ,RDM1329   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01049 ,0.00195 ,1.02536   ,0.03230 ,0.02507  ,0.07521  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1330-RDT776LV)        ,RDT776LV  ,RDM1330   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00416 ,0.00095 ,0.52907   ,0.01436 ,0.01035  ,0.03106  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1358-RDM1331)       ,RDM1331   ,P1RLV1358 ,0.42  ,0.085  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04581 ,0.00850 ,4.47599   ,0.14100 ,0.10943  ,0.32829  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1331-RDT776LV)        ,RDT776LV  ,RDM1331   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01049 ,0.00195 ,1.02500   ,0.03229 ,0.02506  ,0.07518  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1331-RDT777LV)      ,RDT777LV  ,P1RLV1331 ,0.42  ,0.093  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05045 ,0.00936 ,4.92954   ,0.15529 ,0.12052  ,0.36156  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1333-RDT778LV)      ,RDT778LV  ,P1RLV1333 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05665 ,0.00689 ,3.71086   ,0.13794 ,0.08537  ,0.25610  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1334-RDT778LV)      ,RDT778LV  ,P1RLV1334 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08130 ,0.00989 ,5.32606   ,0.19798 ,0.12253  ,0.36758  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1336-RDT778LV)      ,RDT778LV  ,P1RLV1336 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05363 ,0.00653 ,3.51358   ,0.13061 ,0.08083  ,0.24249  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1332-RDM1333)       ,RDM1333   ,P1RLV1332 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02547 ,0.00473 ,2.48912   ,0.07841 ,0.06086  ,0.18257  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1333-RDT778LV)        ,RDT778LV  ,RDM1333   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01658 ,0.00202 ,1.08589   ,0.04037 ,0.02498  ,0.07494  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1335-RDT779LV)      ,RDT779LV  ,P1RLV1335 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1337-RDT780LV)      ,RDT780LV  ,P1RLV1337 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01667 ,0.00309 ,1.62871   ,0.05131 ,0.03982  ,0.11946  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1338-RDT781LV)      ,RDT781LV  ,P1RLV1338 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02684 ,0.00498 ,2.62264   ,0.08262 ,0.06412  ,0.19236  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1339-RDT781LV)      ,RDT781LV  ,P1RLV1339 ,0.42  ,0.091  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04900 ,0.00909 ,4.78787   ,0.15083 ,0.11706  ,0.35117  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1340-RDT782LV)      ,RDT782LV  ,P1RLV1340 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01077 ,0.00200 ,1.05270   ,0.03316 ,0.02574  ,0.07721  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1342-RDT782LV)      ,RDT782LV  ,P1RLV1342 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01077 ,0.00200 ,1.05270   ,0.03316 ,0.02574  ,0.07721  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1341-RDT783LV)      ,RDT783LV  ,P1RLV1341 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1343-RDT784LV)      ,RDT784LV  ,P1RLV1343 ,0.42  ,0.086  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04656 ,0.00864 ,4.54909   ,0.14330 ,0.11122  ,0.33366  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1344-RDT785LV)      ,RDT785LV  ,P1RLV1344 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1345-RDM1346)       ,RDM1346   ,P1RLV1345 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03100 ,0.00575 ,3.02857   ,0.09541 ,0.07404  ,0.22213  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1346-RDT786LV)        ,RDT786LV  ,RDM1346   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01420 ,0.00263 ,1.38709   ,0.04370 ,0.03391  ,0.10174  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1346-RDM1347)       ,RDM1347   ,P1RLV1346 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02151 ,0.00399 ,2.10130   ,0.06619 ,0.05137  ,0.15412  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1347-RDT786LV)        ,RDT786LV  ,RDM1347   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00946 ,0.00176 ,0.92436   ,0.02912 ,0.02260  ,0.06780  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1347-RDT787LV)      ,RDT787LV  ,P1RLV1347 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02405 ,0.00446 ,2.35013   ,0.07403 ,0.05746  ,0.17237  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1348-RDT788LV)      ,RDT788LV  ,P1RLV1348 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01582 ,0.00294 ,1.54620   ,0.04871 ,0.03780  ,0.11341  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1349-RDT788LV)      ,RDT788LV  ,P1RLV1349 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01201 ,0.00223 ,1.17381   ,0.03698 ,0.02870  ,0.08609  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1350-RDT788LV)      ,RDT788LV  ,P1RLV1350 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01326 ,0.00246 ,1.29531   ,0.04080 ,0.03167  ,0.09501  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1351-RDT789LV)      ,RDT789LV  ,P1RLV1351 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03526 ,0.00654 ,3.44573   ,0.10855 ,0.08424  ,0.25273  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1352-RDM1353)       ,RDM1353   ,P1RLV1352 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00796 ,0.00148 ,0.77759   ,0.02450 ,0.01901  ,0.05703  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1353-RDT790LV)        ,RDT790LV  ,RDM1353   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00465 ,0.00086 ,0.45470   ,0.01432 ,0.01112  ,0.03335  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1353-RDM1354)       ,RDM1354   ,P1RLV1353 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01395 ,0.00259 ,1.36280   ,0.04293 ,0.03332  ,0.09996  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1354-RDT790LV)        ,RDT790LV  ,RDM1354   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00465 ,0.00086 ,0.45418   ,0.01431 ,0.01110  ,0.03331  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1354-RDM1355)       ,RDM1355   ,P1RLV1354 ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04145 ,0.00769 ,4.05048   ,0.12760 ,0.09903  ,0.29709  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1355-RDT791LV)        ,RDT791LV  ,RDM1355   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00930 ,0.00173 ,0.90889   ,0.02863 ,0.02222  ,0.06666  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1355-RDM1356)       ,RDM1356   ,P1RLV1355 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03444 ,0.00639 ,3.36477   ,0.10600 ,0.08226  ,0.24679  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1356-RDT791LV)        ,RDT791LV  ,RDM1356   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00517 ,0.00096 ,0.50471   ,0.01590 ,0.01234  ,0.03702  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1356-RDT792LV)      ,RDT792LV  ,P1RLV1356 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00916 ,0.00170 ,0.89461   ,0.02818 ,0.02187  ,0.06562  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1357-RDT792LV)      ,RDT792LV  ,P1RLV1357 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00916 ,0.00170 ,0.89461   ,0.02818 ,0.02187  ,0.06562  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1359-RDT793LV)      ,RDT793LV  ,P1RLV1359 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1360-RDT794LV)      ,RDT794LV  ,P1RLV1360 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04618 ,0.00562 ,3.02554   ,0.11247 ,0.06960  ,0.20881  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1361-RDT794LV)      ,RDT794LV  ,P1RLV1361 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00967 ,0.00118 ,0.63343   ,0.02355 ,0.01457  ,0.04372  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1362-RDT794LV)      ,RDT794LV  ,P1RLV1362 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04770 ,0.00580 ,3.12511   ,0.11617 ,0.07189  ,0.21568  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1363-RDT794LV)      ,RDT794LV  ,P1RLV1363 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02581 ,0.00314 ,1.69108   ,0.06286 ,0.03890  ,0.11671  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1364-RDT794LV)      ,RDT794LV  ,P1RLV1364 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02499 ,0.00304 ,1.63704   ,0.06085 ,0.03766  ,0.11298  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1365-RDT795LV)      ,RDT795LV  ,P1RLV1365 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05311 ,0.00646 ,3.47924   ,0.12933 ,0.08004  ,0.24012  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1366-RDT796LV)      ,RDT796LV  ,P1RLV1366 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02765 ,0.00336 ,1.81116   ,0.06733 ,0.04167  ,0.12500  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1367-RDT797LV)      ,RDT797LV  ,P1RLV1367 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07853 ,0.00956 ,5.14434   ,0.19123 ,0.11834  ,0.35503  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1904-RDT798LV)      ,RDT798LV  ,P1RLV1904 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03327 ,0.00405 ,2.17964   ,0.08102 ,0.05014  ,0.15043  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1368-RDM1368)       ,RDM1368   ,P1RLV1368 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08304 ,0.01010 ,5.44021   ,0.20223 ,0.12515  ,0.37545  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1905-RDM1368)       ,RDM1368   ,P1RLV1905 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06169 ,0.00751 ,4.04134   ,0.15023 ,0.09297  ,0.27891  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1368-RDT798LV)        ,RDT798LV  ,RDM1368   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01137 ,0.00138 ,0.74474   ,0.02768 ,0.01713  ,0.05140  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1906-RDM1371)       ,RDM1371   ,P1RLV1906 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06985 ,0.00850 ,4.57570   ,0.17009 ,0.10526  ,0.31579  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1371-RDT798LV)        ,RDT798LV  ,RDM1371   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01519 ,0.00185 ,0.99534   ,0.03700 ,0.02290  ,0.06869  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1369-RDT799LV)      ,RDT799LV  ,P1RLV1369 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02327 ,0.00283 ,1.52458   ,0.05667 ,0.03507  ,0.10522  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1370-RDT799LV)      ,RDT799LV  ,P1RLV1370 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00559 ,0.00068 ,0.36626   ,0.01361 ,0.00843  ,0.02528  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1371-RDT799LV)      ,RDT799LV  ,P1RLV1371 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02884 ,0.00351 ,1.88961   ,0.07024 ,0.04347  ,0.13041  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1372-RDT800LV)      ,RDT800LV  ,P1RLV1372 ,0.42  ,0.039  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01047 ,0.00361 ,2.24151   ,0.04246 ,0.02732  ,0.08197  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1374-RDT802LV)      ,RDT802LV  ,P1RLV1374 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1375-RDT803LV)      ,RDT803LV  ,P1RLV1375 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1376-RDT804LV)      ,RDT804LV  ,P1RLV1376 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1377-RDT805LV)      ,RDT805LV  ,P1RLV1377 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05567 ,0.00677 ,3.64671   ,0.13556 ,0.08389  ,0.25168  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1378-RDM1381)       ,RDM1381   ,P1RLV1378 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04230 ,0.00515 ,2.77080   ,0.10300 ,0.06374  ,0.19123  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1381-RDT805LV)        ,RDT805LV  ,RDM1381   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01500 ,0.00182 ,0.98247   ,0.03652 ,0.02260  ,0.06781  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1379-RDT806LV)      ,RDT806LV  ,P1RLV1379 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01478 ,0.00274 ,1.44420   ,0.04549 ,0.03531  ,0.10593  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1380-RDT807LV)      ,RDT807LV  ,P1RLV1380 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02900 ,0.00538 ,2.83372   ,0.08927 ,0.06928  ,0.20784  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1381-RDM1384)       ,RDM1384   ,P1RLV1381 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02438 ,0.00297 ,1.59691   ,0.05936 ,0.03674  ,0.11021  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1384-RDT808LV)        ,RDT808LV  ,RDM1384   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01574 ,0.00192 ,1.03137   ,0.03834 ,0.02373  ,0.07118  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1382-RDM1385)       ,RDM1385   ,P1RLV1382 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02700 ,0.00329 ,1.76899   ,0.06576 ,0.04070  ,0.12209  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1385-RDT808LV)        ,RDT808LV  ,RDM1385   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01575 ,0.00192 ,1.03190   ,0.03836 ,0.02374  ,0.07122  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1383-RDT809LV)      ,RDT809LV  ,P1RLV1383 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03230 ,0.00393 ,2.11624   ,0.07867 ,0.04868  ,0.14605  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1384-RDT810LV)      ,RDT810LV  ,P1RLV1384 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06037 ,0.00735 ,3.95474   ,0.14701 ,0.09098  ,0.27294  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1385-RDT811LV)      ,RDT811LV  ,P1RLV1385 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04245 ,0.00517 ,2.78113   ,0.10338 ,0.06398  ,0.19194  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1386-RDT812LV)      ,RDT812LV  ,P1RLV1386 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1387-RDT813LV)      ,RDT813LV  ,P1RLV1387 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02754 ,0.00335 ,1.80445   ,0.06708 ,0.04151  ,0.12453  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1388-RDT814LV)      ,RDT814LV  ,P1RLV1388 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01952 ,0.00238 ,1.27879   ,0.04754 ,0.02942  ,0.08826  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1389-RDT815LV)      ,RDT815LV  ,P1RLV1389 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03494 ,0.00425 ,2.28872   ,0.08508 ,0.05265  ,0.15796  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1390-RDT816LV)      ,RDT816LV  ,P1RLV1390 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00947 ,0.00115 ,0.62007   ,0.02305 ,0.01426  ,0.04279  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1391-RDT816LV)      ,RDT816LV  ,P1RLV1391 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00947 ,0.00115 ,0.62007   ,0.02305 ,0.01426  ,0.04279  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1392-RDT817LV)      ,RDT817LV  ,P1RLV1392 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03342 ,0.00407 ,2.18952   ,0.08139 ,0.05037  ,0.15111  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1393-RDT818LV)      ,RDT818LV  ,P1RLV1393 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02753 ,0.00335 ,1.80326   ,0.06703 ,0.04148  ,0.12445  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1394-RDT819LV)      ,RDT819LV  ,P1RLV1394 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07725 ,0.00940 ,5.06090   ,0.18813 ,0.11643  ,0.34928  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1395-RDT820LV)      ,RDT820LV  ,P1RLV1395 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03971 ,0.00483 ,2.60134   ,0.09670 ,0.05984  ,0.17953  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1397-RDT820LV)      ,RDT820LV  ,P1RLV1397 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05315 ,0.00647 ,3.48151   ,0.12942 ,0.08009  ,0.24028  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1396-RDM1399)       ,RDM1399   ,P1RLV1396 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03704 ,0.00451 ,2.42641   ,0.09020 ,0.05582  ,0.16746  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1399-RDT820LV)        ,RDT820LV  ,RDM1399   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01494 ,0.00182 ,0.97891   ,0.03639 ,0.02252  ,0.06756  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1398-RDT821LV)      ,RDT821LV  ,P1RLV1398 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05033 ,0.00612 ,3.29686   ,0.12255 ,0.07584  ,0.22753  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1400-RDT822LV)      ,RDT822LV  ,P1RLV1400 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03219 ,0.00392 ,2.10853   ,0.07838 ,0.04851  ,0.14552  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1399-RDM1402)       ,RDM1402   ,P1RLV1399 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03188 ,0.00388 ,2.08827   ,0.07763 ,0.04804  ,0.14412  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1402-RDT822LV)        ,RDT822LV  ,RDM1402   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01639 ,0.00199 ,1.07339   ,0.03990 ,0.02469  ,0.07408  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1401-RDT823LV)      ,RDT823LV  ,P1RLV1401 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04856 ,0.00591 ,3.18086   ,0.11824 ,0.07318  ,0.21953  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1402-RDM1405)       ,RDM1405   ,P1RLV1402 ,0.42  ,0.122  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10123 ,0.01232 ,6.63174   ,0.24652 ,0.15256  ,0.45769  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1405-RDT824LV)        ,RDT824LV  ,RDM1405   ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02770 ,0.00337 ,1.81436   ,0.06744 ,0.04174  ,0.12522  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1403-RDM1406)       ,RDM1406   ,P1RLV1403 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05516 ,0.00671 ,3.61360   ,0.13433 ,0.08313  ,0.24939  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1406-RDT824LV)        ,RDT824LV  ,RDM1406   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01547 ,0.00188 ,1.01341   ,0.03767 ,0.02331  ,0.06994  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1404-RDT825LV)      ,RDT825LV  ,P1RLV1404 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03216 ,0.00391 ,2.10709   ,0.07833 ,0.04847  ,0.14542  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1405-RDT826LV)      ,RDT826LV  ,P1RLV1405 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03281 ,0.00399 ,2.14945   ,0.07990 ,0.04945  ,0.14834  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1406-RDT827LV)      ,RDT827LV  ,P1RLV1406 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03110 ,0.00378 ,2.03725   ,0.07573 ,0.04687  ,0.14060  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1407-RDT828LV)      ,RDT828LV  ,P1RLV1407 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02738 ,0.00333 ,1.79387   ,0.06668 ,0.04127  ,0.12380  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1408-RDT829LV)      ,RDT829LV  ,P1RLV1408 ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07180 ,0.00874 ,4.70330   ,0.17483 ,0.10820  ,0.32460  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1409-RDT830LV)      ,RDT830LV  ,P1RLV1409 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03084 ,0.00375 ,2.02025   ,0.07510 ,0.04648  ,0.13943  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1410-RDT831LV)      ,RDT831LV  ,P1RLV1410 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06432 ,0.00783 ,4.21374   ,0.15663 ,0.09694  ,0.29081  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1411-RDT832LV)      ,RDT832LV  ,P1RLV1411 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1412-RDT833LV)      ,RDT833LV  ,P1RLV1412 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06607 ,0.00804 ,4.32845   ,0.16090 ,0.09958  ,0.29873  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1413-RDM1416)       ,RDM1416   ,P1RLV1413 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05282 ,0.00643 ,3.46052   ,0.12864 ,0.07961  ,0.23883  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1416-RDT833LV)        ,RDT833LV  ,RDM1416   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06735   ,0.03968 ,0.02455  ,0.07366  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1414-RDT834LV)      ,RDT834LV  ,P1RLV1414 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04186 ,0.00509 ,2.74211   ,0.10193 ,0.06308  ,0.18925  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1819-RDT834LV)      ,RDT834LV  ,P1RLV1819 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00853 ,0.00104 ,0.55911   ,0.02078 ,0.01286  ,0.03859  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1415-RDT835LV)      ,RDT835LV  ,P1RLV1415 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07338 ,0.00893 ,4.80731   ,0.17870 ,0.11059  ,0.33177  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1416-RDT836LV)      ,RDT836LV  ,P1RLV1416 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02837 ,0.00345 ,1.85824   ,0.06908 ,0.04275  ,0.12825  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1417-RDT837LV)      ,RDT837LV  ,P1RLV1417 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02677 ,0.00326 ,1.75365   ,0.06519 ,0.04034  ,0.12103  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
