Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV1418-RDT838LV)      ,RDT838LV  ,P1RLV1418 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1420-RDT840LV)      ,RDT840LV  ,P1RLV1420 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01328 ,0.00162 ,0.86968   ,0.03233 ,0.02001  ,0.06002  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1421-RDM1425)       ,RDM1425   ,P1RLV1421 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01980 ,0.00241 ,1.29697   ,0.04821 ,0.02984  ,0.08951  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1425-RDT841LV)        ,RDT841LV  ,RDM1425   ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04239 ,0.00516 ,2.77681   ,0.10322 ,0.06388  ,0.19164  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1422-RDM1426)       ,RDM1426   ,P1RLV1422 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00519 ,0.00063 ,0.33971   ,0.01263 ,0.00782  ,0.02345  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1426-RDT841LV)        ,RDT841LV  ,RDM1426   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01338 ,0.00163 ,0.87634   ,0.03258 ,0.02016  ,0.06048  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1423-RDT842LV)      ,RDT842LV  ,P1RLV1423 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03935 ,0.00479 ,2.57748   ,0.09581 ,0.05929  ,0.17788  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1424-RDT843LV)      ,RDT843LV  ,P1RLV1424 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04623 ,0.00563 ,3.02876   ,0.11259 ,0.06968  ,0.20903  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1425-RDM1429)       ,RDM1429   ,P1RLV1425 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02987 ,0.00363 ,1.95659   ,0.07273 ,0.04501  ,0.13503  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1429-RDT843LV)        ,RDT843LV  ,RDM1429   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01621 ,0.00197 ,1.06193   ,0.03947 ,0.02443  ,0.07329  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1426-RDT844LV)      ,RDT844LV  ,P1RLV1426 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04040 ,0.00492 ,2.64636   ,0.09837 ,0.06088  ,0.18264  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1427-RDT845LV)      ,RDT845LV  ,P1RLV1427 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1428-RDT846LV)      ,RDT846LV  ,P1RLV1428 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05265 ,0.00641 ,3.44896   ,0.12821 ,0.07934  ,0.23803  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1429-RDT846LV)      ,RDT846LV  ,P1RLV1429 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02653 ,0.00323 ,1.73817   ,0.06461 ,0.03999  ,0.11996  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1430-RDT846LV)      ,RDT846LV  ,P1RLV1430 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04826 ,0.00587 ,3.16172   ,0.11753 ,0.07273  ,0.21820  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1431-RDT847LV)      ,RDT847LV  ,P1RLV1431 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01128 ,0.00137 ,0.73891   ,0.02747 ,0.01700  ,0.05100  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1432-RDT848LV)      ,RDT848LV  ,P1RLV1432 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05718 ,0.00696 ,3.74605   ,0.13925 ,0.08618  ,0.25853  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1433-RDT849LV)      ,RDT849LV  ,P1RLV1433 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05955 ,0.00725 ,3.90133   ,0.14502 ,0.08975  ,0.26925  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1435-RDT850LV)      ,RDT850LV  ,P1RLV1435 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02619 ,0.00319 ,1.71575   ,0.06378 ,0.03947  ,0.11841  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1434-RDM1438)       ,RDM1438   ,P1RLV1434 ,0.42  ,0.104  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08630 ,0.01050 ,5.65322   ,0.21014 ,0.13005  ,0.39016  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1438-RDT850LV)        ,RDT850LV  ,RDM1438   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01490 ,0.00181 ,0.97622   ,0.03629 ,0.02246  ,0.06737  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1436-RDT851LV)      ,RDT851LV  ,P1RLV1436 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02939 ,0.00358 ,1.92524   ,0.07157 ,0.04429  ,0.13287  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1437-RDM1441)       ,RDM1441   ,P1RLV1437 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02892 ,0.00537 ,2.82538   ,0.08900 ,0.06908  ,0.20723  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1441-RDT852LV)        ,RDT852LV  ,RDM1441   ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00342 ,0.00063 ,0.33424   ,0.01053 ,0.00817  ,0.02451  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1439-RDM1442)       ,RDM1442   ,P1RLV1439 ,0.42  ,0.038  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01021 ,0.00352 ,2.18582   ,0.04140 ,0.02665  ,0.07994  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1442-RDT852LV)        ,RDT852LV  ,RDM1442   ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00553 ,0.00191 ,1.18390   ,0.02242 ,0.01443  ,0.04330  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1438-RDT853LV)      ,RDT853LV  ,P1RLV1438 ,0.42  ,0.054  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01452 ,0.00501 ,3.10823   ,0.05887 ,0.03789  ,0.11367  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1440-RDT854LV)      ,RDT854LV  ,P1RLV1440 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04644 ,0.00565 ,3.04203   ,0.11308 ,0.06998  ,0.20994  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1441-RDT854LV)      ,RDT854LV  ,P1RLV1441 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04216 ,0.00513 ,2.76164   ,0.10266 ,0.06353  ,0.19059  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1442-RDT854LV)      ,RDT854LV  ,P1RLV1442 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03764 ,0.00458 ,2.46566   ,0.09165 ,0.05672  ,0.17017  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1443-RDT855LV)      ,RDT855LV  ,P1RLV1443 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1444-RDT856LV)      ,RDT856LV  ,P1RLV1444 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05812 ,0.00707 ,3.80733   ,0.14153 ,0.08759  ,0.26276  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1447-RDM1451)       ,RDM1451   ,P1RLV1447 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01058 ,0.00196 ,1.03363   ,0.03256 ,0.02527  ,0.07581  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1451-RDT859LV)        ,RDT859LV  ,RDM1451   ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01705 ,0.00207 ,1.11695   ,0.04152 ,0.02570  ,0.07709  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1448-RDM1452)       ,RDM1452   ,P1RLV1448 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02128 ,0.00259 ,1.39381   ,0.05181 ,0.03206  ,0.09619  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1452-RDT859LV)        ,RDT859LV  ,RDM1452   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01516 ,0.00184 ,0.99296   ,0.03691 ,0.02284  ,0.06853  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1449-RDT860LV)      ,RDT860LV  ,P1RLV1449 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1450-RDT861LV)      ,RDT861LV  ,P1RLV1450 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05513 ,0.00671 ,3.61135   ,0.13424 ,0.08308  ,0.24924  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1451-RDT862LV)      ,RDT862LV  ,P1RLV1451 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1452-RDT863LV)      ,RDT863LV  ,P1RLV1452 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV6091-RDT864LV)      ,RDT864LV  ,P1RLV6091 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05685 ,0.00692 ,3.72433   ,0.13844 ,0.08568  ,0.25703  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV6093-RDT864LV)      ,RDT864LV  ,P1RLV6093 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02040 ,0.00248 ,1.33633   ,0.04967 ,0.03074  ,0.09223  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1453-RDM1457)       ,RDM1457   ,P1RLV1453 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04036 ,0.00491 ,2.64419   ,0.09829 ,0.06083  ,0.18249  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1457-RDT864LV)        ,RDT864LV  ,RDM1457   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01654 ,0.00201 ,1.08357   ,0.04028 ,0.02493  ,0.07478  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1454-RDM1460)       ,RDM1460   ,P1RLV1454 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03036 ,0.00369 ,1.98894   ,0.07393 ,0.04576  ,0.13727  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1460-RDT865LV)        ,RDT865LV  ,RDM1460   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01140 ,0.00139 ,0.74658   ,0.02775 ,0.01717  ,0.05152  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1455-RDM1461)       ,RDM1461   ,P1RLV1455 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02839 ,0.00345 ,1.85973   ,0.06913 ,0.04278  ,0.12835  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1461-RDT865LV)        ,RDT865LV  ,RDM1461   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01140 ,0.00139 ,0.74658   ,0.02775 ,0.01717  ,0.05152  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1456-RDT866LV)      ,RDT866LV  ,P1RLV1456 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01962 ,0.00239 ,1.28559   ,0.04779 ,0.02957  ,0.08872  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1457-RDT867LV)      ,RDT867LV  ,P1RLV1457 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1458-RDT868LV)      ,RDT868LV  ,P1RLV1458 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05136 ,0.00625 ,3.36445   ,0.12506 ,0.07740  ,0.23220  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1459-RDT869LV)      ,RDT869LV  ,P1RLV1459 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03375 ,0.00626 ,3.29737   ,0.10387 ,0.08062  ,0.24185  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1460-RDT869LV)      ,RDT869LV  ,P1RLV1460 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03375 ,0.00626 ,3.29737   ,0.10387 ,0.08062  ,0.24185  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1461-RDT870LV)      ,RDT870LV  ,P1RLV1461 ,0.42  ,0.075  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04037 ,0.00749 ,3.94462   ,0.12426 ,0.09644  ,0.28932  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1462-RDT871LV)      ,RDT871LV  ,P1RLV1462 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01350 ,0.00251 ,1.31952   ,0.04157 ,0.03226  ,0.09678  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1464-RDT873LV)      ,RDT873LV  ,P1RLV1464 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04259 ,0.00790 ,4.16149   ,0.13109 ,0.10174  ,0.30523  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1467-RDM1473)       ,RDM1473   ,P1RLV1467 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00772 ,0.00143 ,0.75401   ,0.02375 ,0.01843  ,0.05530  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1466-RDM1472)       ,RDM1472   ,P1RLV1466 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01015 ,0.00188 ,0.99215   ,0.03125 ,0.02426  ,0.07277  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1465-RDM1471)       ,RDM1471   ,P1RLV1465 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02572 ,0.00477 ,2.51306   ,0.07917 ,0.06144  ,0.18432  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1471-RDM1472)         ,RDM1472   ,RDM1471   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00509 ,0.00094 ,0.49716   ,0.01566 ,0.01215  ,0.03646  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1472-RDM1473)         ,RDM1473   ,RDM1472   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00404 ,0.00092 ,0.51368   ,0.01394 ,0.01005  ,0.03016  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1473-RDT873LV)        ,RDT873LV  ,RDM1473   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00255 ,0.00088 ,0.54486   ,0.01032 ,0.00664  ,0.01993  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1468-RDM1474)       ,RDM1474   ,P1RLV1468 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01059 ,0.00197 ,1.03516   ,0.03261 ,0.02531  ,0.07592  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1469-RDM1475)       ,RDM1475   ,P1RLV1469 ,0.42  ,0.078  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04205 ,0.00780 ,4.10894   ,0.12944 ,0.10046  ,0.30137  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1474-RDM1475)         ,RDM1474   ,RDM1475   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00509 ,0.00094 ,0.49716   ,0.01566 ,0.01215  ,0.03646  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1474-RDT873LV)        ,RDT873LV  ,RDM1474   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01018 ,0.00189 ,0.99433   ,0.03132 ,0.02431  ,0.07293  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1470-RDT874LV)      ,RDT874LV  ,P1RLV1470 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02921 ,0.00355 ,1.91383   ,0.07114 ,0.04403  ,0.13208  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1471-RDT874LV)      ,RDT874LV  ,P1RLV1471 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01858 ,0.00226 ,1.21717   ,0.04524 ,0.02800  ,0.08400  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1472-RDT875LV)      ,RDT875LV  ,P1RLV1472 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02135 ,0.00260 ,1.39884   ,0.05200 ,0.03218  ,0.09654  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1473-RDT876LV)      ,RDT876LV  ,P1RLV1473 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04829 ,0.00588 ,3.16362   ,0.11760 ,0.07278  ,0.21834  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1474-RDT877LV)      ,RDT877LV  ,P1RLV1474 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1475-RDT878LV)      ,RDT878LV  ,P1RLV1475 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01831 ,0.00223 ,1.19943   ,0.04459 ,0.02759  ,0.08278  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1476-RDT878LV)      ,RDT878LV  ,P1RLV1476 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01831 ,0.00223 ,1.19943   ,0.04459 ,0.02759  ,0.08278  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1477-RDT879LV)      ,RDT879LV  ,P1RLV1477 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02584 ,0.00314 ,1.69297   ,0.06293 ,0.03895  ,0.11684  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1478-RDT880LV)      ,RDT880LV  ,P1RLV1478 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05108 ,0.00622 ,3.34618   ,0.12439 ,0.07698  ,0.23094  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1479-RDT881LV)      ,RDT881LV  ,P1RLV1479 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1480-RDM1486)       ,RDM1486   ,P1RLV1480 ,0.42  ,0.106  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08775 ,0.01068 ,5.74837   ,0.21368 ,0.13224  ,0.39672  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1486-RDT882LV)        ,RDT882LV  ,RDM1486   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01535 ,0.00187 ,1.00567   ,0.03738 ,0.02314  ,0.06941  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1482-RDM1487)       ,RDM1487   ,P1RLV1482 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06710 ,0.00816 ,4.39573   ,0.16340 ,0.10112  ,0.30337  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1489-RDM1488)       ,RDM1488   ,P1RLV1489 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03144 ,0.00383 ,2.05941   ,0.07655 ,0.04738  ,0.14213  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1487-RDM1488)         ,RDM1487   ,RDM1488   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01421 ,0.00173 ,0.93072   ,0.03460 ,0.02141  ,0.06423  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1487-RDT882LV)        ,RDT882LV  ,RDM1487   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93126   ,0.03462 ,0.02142  ,0.06427  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1481-RDT883LV)      ,RDT883LV  ,P1RLV1481 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07761 ,0.00944 ,5.08417   ,0.18899 ,0.11696  ,0.35088  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1483-RDT884LV)      ,RDT884LV  ,P1RLV1483 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02130 ,0.00259 ,1.39517   ,0.05186 ,0.03210  ,0.09629  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1486-RDT884LV)      ,RDT884LV  ,P1RLV1486 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03057 ,0.00372 ,2.00243   ,0.07443 ,0.04607  ,0.13820  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1484-RDT885LV)      ,RDT885LV  ,P1RLV1484 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00722 ,0.00088 ,0.47326   ,0.01759 ,0.01089  ,0.03266  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1485-RDT885LV)      ,RDT885LV  ,P1RLV1485 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02517 ,0.00306 ,1.64881   ,0.06129 ,0.03793  ,0.11379  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1487-RDT886LV)      ,RDT886LV  ,P1RLV1487 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05373 ,0.00654 ,3.52001   ,0.13085 ,0.08098  ,0.24293  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1488-RDT886LV)      ,RDT886LV  ,P1RLV1488 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05373 ,0.00654 ,3.52001   ,0.13085 ,0.08098  ,0.24293  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1490-RDT887LV)      ,RDT887LV  ,P1RLV1490 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03826 ,0.00466 ,2.50640   ,0.09317 ,0.05766  ,0.17298  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1491-RDT888LV)      ,RDT888LV  ,P1RLV1491 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05901 ,0.00718 ,3.86600   ,0.14371 ,0.08894  ,0.26681  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1492-RDM1498)       ,RDM1498   ,P1RLV1492 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05760 ,0.00701 ,3.77328   ,0.14026 ,0.08680  ,0.26041  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1498-RDT889LV)        ,RDT889LV  ,RDM1498   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01597 ,0.00194 ,1.04598   ,0.03888 ,0.02406  ,0.07219  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1496-RDM1499)       ,RDM1499   ,P1RLV1496 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01210 ,0.00147 ,0.79273   ,0.02947 ,0.01824  ,0.05471  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1499-RDT889LV)        ,RDT889LV  ,RDM1499   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04546   ,0.03886 ,0.02405  ,0.07215  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1494-RDM1501)       ,RDM1501   ,P1RLV1494 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06196 ,0.00754 ,4.05892   ,0.15088 ,0.09338  ,0.28013  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1501-RDT891LV)        ,RDT891LV  ,RDM1501   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01476 ,0.00180 ,0.96709   ,0.03595 ,0.02225  ,0.06674  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1495-RDM1502)       ,RDM1502   ,P1RLV1495 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02251 ,0.00274 ,1.47456   ,0.05481 ,0.03392  ,0.10177  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1502-RDT891LV)        ,RDT891LV  ,RDM1502   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01477 ,0.00180 ,0.96762   ,0.03597 ,0.02226  ,0.06678  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1497-RDT892LV)      ,RDT892LV  ,P1RLV1497 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06349 ,0.00773 ,4.15942   ,0.15462 ,0.09569  ,0.28706  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1498-RDT893LV)      ,RDT893LV  ,P1RLV1498 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05111 ,0.00622 ,3.34835   ,0.12447 ,0.07703  ,0.23109  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1499-RDT893LV)      ,RDT893LV  ,P1RLV1499 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07864 ,0.00957 ,5.15158   ,0.19150 ,0.11851  ,0.35553  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1500-RDT894LV)      ,RDT894LV  ,P1RLV1500 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02503 ,0.00305 ,1.64000   ,0.06096 ,0.03773  ,0.11318  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1503-RDM1508)       ,RDM1508   ,P1RLV1503 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02360 ,0.00438 ,2.30569   ,0.07263 ,0.05637  ,0.16911  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1501-RDM1507)       ,RDM1507   ,P1RLV1501 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01415 ,0.00263 ,1.38231   ,0.04355 ,0.03380  ,0.10139  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1507-RDM1508)         ,RDM1508   ,RDM1507   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00540 ,0.00100 ,0.52750   ,0.01662 ,0.01290  ,0.03869  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1508-RDT895LV)        ,RDT895LV  ,RDM1508   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01080 ,0.00200 ,1.05549   ,0.03325 ,0.02581  ,0.07742  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1508-RDM1509)       ,RDM1509   ,P1RLV1508 ,0.42  ,0.041  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01744 ,0.00398 ,2.21744   ,0.06018 ,0.04339  ,0.13017  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1509-RDM1510)       ,RDM1510   ,P1RLV1509 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03107 ,0.00576 ,3.03544   ,0.09562 ,0.07421  ,0.22264  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1510-RDM1511)       ,RDM1511   ,P1RLV1510 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03213 ,0.00596 ,3.13899   ,0.09888 ,0.07674  ,0.23023  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1510-RDM1511)         ,RDM1510   ,RDM1511   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01620 ,0.00301 ,1.58299   ,0.04987 ,0.03870  ,0.11611  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1509-RDM1510)         ,RDM1509   ,RDM1510   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00429 ,0.00098 ,0.54523   ,0.01480 ,0.01067  ,0.03201  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1509-RDT895LV)        ,RDT895LV  ,RDM1509   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00270 ,0.00093 ,0.57863   ,0.01096 ,0.00705  ,0.02116  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1502-RDT896LV)      ,RDT896LV  ,P1RLV1502 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02086 ,0.00387 ,2.03804   ,0.06420 ,0.04983  ,0.14948  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1505-RDT897LV)      ,RDT897LV  ,P1RLV1505 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03454 ,0.00641 ,3.37504   ,0.10632 ,0.08251  ,0.24754  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1504-RDM1513)       ,RDM1513   ,P1RLV1504 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02311 ,0.00429 ,2.25815   ,0.07114 ,0.05521  ,0.16563  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1513-RDT897LV)        ,RDT897LV  ,RDM1513   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00452 ,0.00084 ,0.44206   ,0.01393 ,0.01081  ,0.03242  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1507-RDT898LV)      ,RDT898LV  ,P1RLV1507 ,0.42  ,0.113  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06084 ,0.01129 ,5.94472   ,0.18727 ,0.14534  ,0.43602  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1506-RDM1515)       ,RDM1515   ,P1RLV1506 ,0.42  ,0.086  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04630 ,0.00859 ,4.52388   ,0.14251 ,0.11060  ,0.33181  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1515-RDT898LV)        ,RDT898LV  ,RDM1515   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00529 ,0.00098 ,0.51651   ,0.01627 ,0.01263  ,0.03788  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1511-RDT899LV)      ,RDT899LV  ,P1RLV1511 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02107 ,0.00391 ,2.05889   ,0.06486 ,0.05034  ,0.15101  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1512-RDT900LV)      ,RDT900LV  ,P1RLV1512 ,0.42  ,0.072  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03894 ,0.00723 ,3.80442   ,0.11985 ,0.09301  ,0.27904  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1513-RDM1519)       ,RDM1519   ,P1RLV1513 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02012 ,0.00373 ,1.96614   ,0.06194 ,0.04807  ,0.14421  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1526-RDM1522)       ,RDM1522   ,P1RLV1526 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01565 ,0.00290 ,1.52938   ,0.04818 ,0.03739  ,0.11217  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1519-RDM1522)         ,RDM1519   ,RDM1522   ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01807 ,0.00335 ,1.76584   ,0.05563 ,0.04317  ,0.12952  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1519-RDT901LV)        ,RDT901LV  ,RDM1519   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00446 ,0.00083 ,0.43580   ,0.01373 ,0.01065  ,0.03196  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1525-RDM1521)       ,RDM1521   ,P1RLV1525 ,0.42  ,0.027  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00725 ,0.00250 ,1.55233   ,0.02940 ,0.01892  ,0.05677  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1514-RDM1520)       ,RDM1520   ,P1RLV1514 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02065 ,0.00383 ,2.01805   ,0.06357 ,0.04934  ,0.14802  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1520-RDM1521)         ,RDM1521   ,RDM1520   ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01905 ,0.00354 ,1.86188   ,0.05865 ,0.04552  ,0.13656  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1521-RDT901LV)        ,RDT901LV  ,RDM1521   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00223 ,0.00077 ,0.47748   ,0.00904 ,0.00582  ,0.01746  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1515-RDM1523)       ,RDM1523   ,P1RLV1515 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01942 ,0.00360 ,1.89732   ,0.05977 ,0.04639  ,0.13916  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1523-RDT902LV)        ,RDT902LV  ,RDM1523   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01504 ,0.00279 ,1.46948   ,0.04629 ,0.03593  ,0.10778  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1516-RDM1524)       ,RDM1524   ,P1RLV1516 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01976 ,0.00367 ,1.93031   ,0.06081 ,0.04719  ,0.14158  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1524-RDT902LV)        ,RDT902LV  ,RDM1524   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01484 ,0.00275 ,1.45036   ,0.04569 ,0.03546  ,0.10638  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1517-RDT903LV)      ,RDT903LV  ,P1RLV1517 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03644 ,0.00443 ,2.38695   ,0.08873 ,0.05491  ,0.16473  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1518-RDT903LV)      ,RDT903LV  ,P1RLV1518 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02231 ,0.00271 ,1.46135   ,0.05432 ,0.03362  ,0.10085  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1519-RDT903LV)      ,RDT903LV  ,P1RLV1519 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02511 ,0.00306 ,1.64509   ,0.06115 ,0.03785  ,0.11354  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1520-RDT904LV)      ,RDT904LV  ,P1RLV1520 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05507 ,0.00670 ,3.60766   ,0.13411 ,0.08299  ,0.24898  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1521-RDT905LV)      ,RDT905LV  ,P1RLV1521 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06462 ,0.00786 ,4.23344   ,0.15737 ,0.09739  ,0.29217  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1524-RDT906LV)      ,RDT906LV  ,P1RLV1524 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01436 ,0.00266 ,1.40266   ,0.04419 ,0.03429  ,0.10288  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1522-RDM1530)       ,RDM1530   ,P1RLV1522 ,0.42  ,0.098  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05274 ,0.00979 ,5.15373   ,0.16235 ,0.12600  ,0.37800  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1530-RDT906LV)        ,RDT906LV  ,RDM1530   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00993 ,0.00184 ,0.96992   ,0.03055 ,0.02371  ,0.07114  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1523-RDT907LV)      ,RDT907LV  ,P1RLV1523 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05734 ,0.00698 ,3.75598   ,0.13962 ,0.08641  ,0.25922  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1529-RDT908LV)      ,RDT908LV  ,P1RLV1529 ,0.42  ,0.038  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01027 ,0.00354 ,2.19720   ,0.04162 ,0.02678  ,0.08035  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1530-RDT908LV)      ,RDT908LV  ,P1RLV1530 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01936 ,0.00359 ,1.89152   ,0.05959 ,0.04625  ,0.13874  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1527-RDM1533)       ,RDM1533   ,P1RLV1527 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01736 ,0.00322 ,1.69626   ,0.05344 ,0.04147  ,0.12441  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1533-RDT908LV)        ,RDT908LV  ,RDM1533   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00452 ,0.00084 ,0.44196   ,0.01392 ,0.01081  ,0.03242  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1528-RDT909LV)      ,RDT909LV  ,P1RLV1528 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01684 ,0.00313 ,1.64549   ,0.05184 ,0.04023  ,0.12069  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1531-RDM1537)       ,RDM1537   ,P1RLV1531 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02362 ,0.00438 ,2.30769   ,0.07270 ,0.05642  ,0.16926  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1537-RDT910LV)        ,RDT910LV  ,RDM1537   ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01804 ,0.00220 ,1.18177   ,0.04393 ,0.02719  ,0.08156  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1532-RDM1538)       ,RDM1538   ,P1RLV1532 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04332 ,0.00527 ,2.83774   ,0.10549 ,0.06528  ,0.19585  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1538-RDT910LV)        ,RDT910LV  ,RDM1538   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00991 ,0.00121 ,0.64892   ,0.02412 ,0.01493  ,0.04478  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1533-RDM1539)       ,RDM1539   ,P1RLV1533 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02850 ,0.00529 ,2.78504   ,0.08773 ,0.06809  ,0.20427  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1539-RDT911LV)        ,RDT911LV  ,RDM1539   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03251 ,0.00396 ,2.12979   ,0.07917 ,0.04900  ,0.14699  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1534-RDM1540)       ,RDM1540   ,P1RLV1534 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02750 ,0.00335 ,1.80180   ,0.06698 ,0.04145  ,0.12435  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1535-RDM1541)       ,RDM1541   ,P1RLV1535 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03380 ,0.00411 ,2.21452   ,0.08232 ,0.05094  ,0.15283  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1540-RDM1541)         ,RDM1540   ,RDM1541   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00991 ,0.00121 ,0.64892   ,0.02412 ,0.01493  ,0.04478  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1540-RDT911LV)        ,RDT911LV  ,RDM1540   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00991 ,0.00121 ,0.64946   ,0.02414 ,0.01494  ,0.04482  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1536-RDT912LV)      ,RDT912LV  ,P1RLV1536 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02131 ,0.00396 ,2.08260   ,0.06561 ,0.05092  ,0.15275  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1538-RDT913LV)      ,RDT913LV  ,P1RLV1538 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01377 ,0.00255 ,1.34515   ,0.04237 ,0.03289  ,0.09866  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1539-RDT913LV)      ,RDT913LV  ,P1RLV1539 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01092 ,0.00203 ,1.06736   ,0.03362 ,0.02610  ,0.07829  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1540-RDT913LV)      ,RDT913LV  ,P1RLV1540 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01080 ,0.00200 ,1.05572   ,0.03326 ,0.02581  ,0.07743  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1537-RDM1543)       ,RDM1543   ,P1RLV1537 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01862 ,0.00346 ,1.81924   ,0.05731 ,0.04448  ,0.13343  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1543-RDT913LV)        ,RDT913LV  ,RDM1543   ,0.42  ,0.084  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04566 ,0.00847 ,4.46157   ,0.14055 ,0.10908  ,0.32724  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1541-RDM1547)       ,RDM1547   ,P1RLV1541 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00910 ,0.00169 ,0.88932   ,0.02802 ,0.02174  ,0.06523  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1547-RDT913LV)        ,RDT913LV  ,RDM1547   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00487 ,0.00090 ,0.47584   ,0.01499 ,0.01163  ,0.03490  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1542-RDT914LV)      ,RDT914LV  ,P1RLV1542 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01366 ,0.00253 ,1.33459   ,0.04204 ,0.03263  ,0.09789  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1543-RDT915LV)      ,RDT915LV  ,P1RLV1543 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1544-RDT916LV)      ,RDT916LV  ,P1RLV1544 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1545-RDM1551)       ,RDM1551   ,P1RLV1545 ,0.42  ,0.093  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05000 ,0.00928 ,4.88564   ,0.15391 ,0.11945  ,0.35834  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1547-RDM1553)       ,RDM1553   ,P1RLV1547 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02463 ,0.00457 ,2.40694   ,0.07582 ,0.05885  ,0.17654  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1551-RDM1553)         ,RDM1551   ,RDM1553   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00504 ,0.00093 ,0.49231   ,0.01551 ,0.01204  ,0.03611  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1551-RDT917LV)        ,RDT917LV  ,RDM1551   ,0.42  ,0.014  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00593 ,0.00135 ,0.75414   ,0.02047 ,0.01476  ,0.04427  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1546-RDM1552)       ,RDM1552   ,P1RLV1546 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03971 ,0.00737 ,3.87996   ,0.12223 ,0.09486  ,0.28458  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1548-RDM1554)       ,RDM1554   ,P1RLV1548 ,0.42  ,0.097  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05228 ,0.00970 ,5.10845   ,0.16093 ,0.12489  ,0.37468  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1552-RDM1554)         ,RDM1552   ,RDM1554   ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01196 ,0.00222 ,1.16835   ,0.03681 ,0.02856  ,0.08569  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1552-RDT917LV)        ,RDT917LV  ,RDM1552   ,0.42  ,0.007  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00296 ,0.00067 ,0.37576   ,0.01020 ,0.00735  ,0.02206  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1549-RDT918LV)      ,RDT918LV  ,P1RLV1549 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02794 ,0.00340 ,1.83051   ,0.06804 ,0.04211  ,0.12633  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1551-RDT918LV)      ,RDT918LV  ,P1RLV1551 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02794 ,0.00340 ,1.83051   ,0.06804 ,0.04211  ,0.12633  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1550-RDT919LV)      ,RDT919LV  ,P1RLV1550 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1552-RDT920LV)      ,RDT920LV  ,P1RLV1552 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1553-RDT921LV)      ,RDT921LV  ,P1RLV1553 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06219 ,0.00757 ,4.07389   ,0.15144 ,0.09372  ,0.28116  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1554-RDT922LV)      ,RDT922LV  ,P1RLV1554 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02811 ,0.00342 ,1.84117   ,0.06844 ,0.04236  ,0.12707  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1555-RDT922LV)      ,RDT922LV  ,P1RLV1555 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02811 ,0.00342 ,1.84117   ,0.06844 ,0.04236  ,0.12707  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1556-RDT923LV)      ,RDT923LV  ,P1RLV1556 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01683 ,0.00205 ,1.10220   ,0.04097 ,0.02536  ,0.07607  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1557-RDT923LV)      ,RDT923LV  ,P1RLV1557 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01683 ,0.00205 ,1.10220   ,0.04097 ,0.02536  ,0.07607  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1558-RDM1564)       ,RDM1564   ,P1RLV1558 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02503 ,0.00305 ,1.63978   ,0.06095 ,0.03772  ,0.11317  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1559-RDM1564)       ,RDM1564   ,P1RLV1559 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02273 ,0.00277 ,1.48885   ,0.05534 ,0.03425  ,0.10275  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1566-RDM1569)       ,RDM1569   ,P1RLV1566 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05186 ,0.00631 ,3.39750   ,0.12629 ,0.07816  ,0.23448  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1564-RDM1569)         ,RDM1564   ,RDM1569   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00997 ,0.00121 ,0.65326   ,0.02428 ,0.01503  ,0.04508  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1564-RDT924LV)        ,RDT924LV  ,RDM1564   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02003 ,0.00244 ,1.31182   ,0.04876 ,0.03018  ,0.09054  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1565-RDM1568)       ,RDM1568   ,P1RLV1565 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02035 ,0.00378 ,1.98841   ,0.06264 ,0.04861  ,0.14584  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1564-RDM1567)       ,RDM1567   ,P1RLV1564 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02220 ,0.00412 ,2.16882   ,0.06832 ,0.05302  ,0.15907  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1563-RDM1566)       ,RDM1566   ,P1RLV1563 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01320 ,0.00245 ,1.28982   ,0.04063 ,0.03153  ,0.09460  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1566-RDM1567)         ,RDM1567   ,RDM1566   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01038 ,0.00193 ,1.01438   ,0.03195 ,0.02480  ,0.07440  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1567-RDM1568)         ,RDM1568   ,RDM1567   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00519 ,0.00096 ,0.50741   ,0.01598 ,0.01241  ,0.03722  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1568-RDT924LV)        ,RDT924LV  ,RDM1568   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00217 ,0.00075 ,0.46496   ,0.00881 ,0.00567  ,0.01700  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1560-RDT925LV)      ,RDT925LV  ,P1RLV1560 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01268 ,0.00154 ,0.83058   ,0.03087 ,0.01911  ,0.05732  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1561-RDT926LV)      ,RDT926LV  ,P1RLV1561 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07504 ,0.00913 ,4.91612   ,0.18274 ,0.11309  ,0.33928  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1562-RDM1572)       ,RDM1572   ,P1RLV1562 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02646 ,0.00322 ,1.73352   ,0.06444 ,0.03988  ,0.11964  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1572-RDT927LV)        ,RDT927LV  ,RDM1572   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03176 ,0.00386 ,2.08081   ,0.07735 ,0.04787  ,0.14361  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1570-RDM1573)       ,RDM1573   ,P1RLV1570 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00749 ,0.00139 ,0.73151   ,0.02304 ,0.01788  ,0.05365  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1573-RDT927LV)        ,RDT927LV  ,RDM1573   ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04664 ,0.00567 ,3.05506   ,0.11356 ,0.07028  ,0.21084  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1567-RDT928LV)      ,RDT928LV  ,P1RLV1567 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02503 ,0.00464 ,2.44557   ,0.07704 ,0.05979  ,0.17937  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1569-RDT929LV)      ,RDT929LV  ,P1RLV1569 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01178 ,0.00219 ,1.15082   ,0.03625 ,0.02814  ,0.08441  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
