Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV1568-RDM1575)       ,RDM1575   ,P1RLV1568 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01497 ,0.00278 ,1.46273   ,0.04608 ,0.03576  ,0.10728  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1575-RDT929LV)        ,RDT929LV  ,RDM1575   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00525 ,0.00097 ,0.51269   ,0.01615 ,0.01253  ,0.03760  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1571-RDT930LV)      ,RDT930LV  ,P1RLV1571 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1572-RDT931LV)      ,RDT931LV  ,P1RLV1572 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08186 ,0.00996 ,5.36263   ,0.19934 ,0.12337  ,0.37010  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1573-RDT932LV)      ,RDT932LV  ,P1RLV1573 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01420 ,0.00264 ,1.38779   ,0.04372 ,0.03393  ,0.10179  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1574-RDT933LV)      ,RDT933LV  ,P1RLV1574 ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00135 ,0.00025 ,0.13220   ,0.00416 ,0.00323  ,0.00970  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1575-RDT933LV)      ,RDT933LV  ,P1RLV1575 ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00135 ,0.00025 ,0.13220   ,0.00416 ,0.00323  ,0.00970  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1576-RDM1582)       ,RDM1582   ,P1RLV1576 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01311 ,0.00243 ,1.28073   ,0.04035 ,0.03131  ,0.09394  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1582-RDT934LV)        ,RDT934LV  ,RDM1582   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49964   ,0.01574 ,0.01222  ,0.03665  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1577-RDM1583)       ,RDM1583   ,P1RLV1577 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01355 ,0.00251 ,1.32355   ,0.04169 ,0.03236  ,0.09708  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1583-RDT934LV)        ,RDT934LV  ,RDM1583   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00937 ,0.00174 ,0.91578   ,0.02885 ,0.02239  ,0.06717  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1578-RDT935LV)      ,RDT935LV  ,P1RLV1578 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01897 ,0.00352 ,1.85397   ,0.05840 ,0.04533  ,0.13598  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1579-RDT935LV)      ,RDT935LV  ,P1RLV1579 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02265 ,0.00420 ,2.21309   ,0.06972 ,0.05411  ,0.16232  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1580-RDT936LV)      ,RDT936LV  ,P1RLV1580 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1581-RDT937LV)      ,RDT937LV  ,P1RLV1581 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05653 ,0.00688 ,3.70309   ,0.13765 ,0.08519  ,0.25557  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1582-RDT937LV)      ,RDT937LV  ,P1RLV1582 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05818 ,0.00708 ,3.81105   ,0.14167 ,0.08767  ,0.26302  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1584-RDT939LV)      ,RDT939LV  ,P1RLV1584 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02372 ,0.00289 ,1.55409   ,0.05777 ,0.03575  ,0.10726  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1585-RDT940LV)      ,RDT940LV  ,P1RLV1585 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05702 ,0.00694 ,3.73523   ,0.13885 ,0.08593  ,0.25779  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1586-RDT941LV)      ,RDT941LV  ,P1RLV1586 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02735 ,0.00333 ,1.79144   ,0.06659 ,0.04121  ,0.12364  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1587-RDT942LV)      ,RDT942LV  ,P1RLV1587 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02200 ,0.00268 ,1.44104   ,0.05357 ,0.03315  ,0.09945  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1588-RDT943LV)      ,RDT943LV  ,P1RLV1588 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03861 ,0.00470 ,2.52955   ,0.09403 ,0.05819  ,0.17458  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1589-RDT944LV)      ,RDT944LV  ,P1RLV1589 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03215 ,0.00391 ,2.10631   ,0.07830 ,0.04846  ,0.14537  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1592-RDT944LV)      ,RDT944LV  ,P1RLV1592 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05816 ,0.00708 ,3.80998   ,0.14163 ,0.08765  ,0.26294  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1593-RDT946LV)      ,RDT946LV  ,P1RLV1593 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05512 ,0.00671 ,3.61082   ,0.13422 ,0.08307  ,0.24920  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1591-RDM1598)       ,RDM1598   ,P1RLV1591 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03502 ,0.00426 ,2.29430   ,0.08528 ,0.05278  ,0.15834  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1598-RDT946LV)        ,RDT946LV  ,RDM1598   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02314   ,0.03803 ,0.02354  ,0.07061  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1594-RDT947LV)      ,RDT947LV  ,P1RLV1594 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04116 ,0.00501 ,2.69614   ,0.10022 ,0.06202  ,0.18607  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1596-RDT947LV)      ,RDT947LV  ,P1RLV1596 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06333 ,0.00771 ,4.14874   ,0.15422 ,0.09544  ,0.28632  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1600-RDM1602)       ,RDM1602   ,P1RLV1600 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02893 ,0.00352 ,1.89524   ,0.07045 ,0.04360  ,0.13080  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1602-RDT947LV)        ,RDT947LV  ,RDM1602   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01561 ,0.00190 ,1.02268   ,0.03802 ,0.02353  ,0.07058  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1595-RDT948LV)      ,RDT948LV  ,P1RLV1595 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02446 ,0.00298 ,1.60250   ,0.05957 ,0.03687  ,0.11060  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1597-RDM1604)       ,RDM1604   ,P1RLV1597 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01268 ,0.00154 ,0.83049   ,0.03087 ,0.01911  ,0.05732  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1604-RDT948LV)        ,RDT948LV  ,RDM1604   ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04537 ,0.00552 ,2.97221   ,0.11048 ,0.06838  ,0.20513  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1599-RDM1605)       ,RDM1605   ,P1RLV1599 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02147 ,0.00261 ,1.40625   ,0.05227 ,0.03235  ,0.09705  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1605-RDT948LV)        ,RDT948LV  ,RDM1605   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03025 ,0.00368 ,1.98172   ,0.07367 ,0.04559  ,0.13677  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1598-RDT949LV)      ,RDT949LV  ,P1RLV1598 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04258 ,0.00518 ,2.78950   ,0.10369 ,0.06417  ,0.19252  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1601-RDT950LV)      ,RDT950LV  ,P1RLV1601 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05002 ,0.00609 ,3.27699   ,0.12181 ,0.07539  ,0.22616  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1602-RDT950LV)      ,RDT950LV  ,P1RLV1602 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05375 ,0.00654 ,3.52087   ,0.13088 ,0.08100  ,0.24299  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1603-RDT950LV)      ,RDT950LV  ,P1RLV1603 ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07154 ,0.00870 ,4.68632   ,0.17420 ,0.10781  ,0.32342  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1604-RDT951LV)      ,RDT951LV  ,P1RLV1604 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1605-RDM1611)       ,RDM1611   ,P1RLV1605 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01375 ,0.00167 ,0.90103   ,0.03349 ,0.02073  ,0.06218  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1611-RDT952LV)        ,RDT952LV  ,RDM1611   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03307 ,0.00402 ,2.16652   ,0.08053 ,0.04984  ,0.14952  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1610-RDM1612)       ,RDM1612   ,P1RLV1610 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01954 ,0.00238 ,1.28014   ,0.04759 ,0.02945  ,0.08835  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1612-RDT952LV)        ,RDT952LV  ,RDM1612   ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04960 ,0.00604 ,3.24941   ,0.12079 ,0.07475  ,0.22426  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1606-RDT953LV)      ,RDT953LV  ,P1RLV1606 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08173 ,0.00994 ,5.35376   ,0.19901 ,0.12316  ,0.36949  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1607-RDT954LV)      ,RDT954LV  ,P1RLV1607 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1608-RDT955LV)      ,RDT955LV  ,P1RLV1608 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04110 ,0.00500 ,2.69227   ,0.10008 ,0.06194  ,0.18581  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1609-RDM1616)       ,RDM1616   ,P1RLV1609 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02422 ,0.00295 ,1.58651   ,0.05897 ,0.03650  ,0.10949  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1616-RDT955LV)        ,RDT955LV  ,RDM1616   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03307 ,0.00402 ,2.16652   ,0.08053 ,0.04984  ,0.14952  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1616-RDM1617)       ,RDM1617   ,P1RLV1616 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03339 ,0.00406 ,2.18709   ,0.08130 ,0.05031  ,0.15094  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1617-RDT955LV)        ,RDT955LV  ,RDM1617   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03306 ,0.00402 ,2.16606   ,0.08052 ,0.04983  ,0.14949  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1611-RDM1618)       ,RDM1618   ,P1RLV1611 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02266 ,0.00276 ,1.48469   ,0.05519 ,0.03416  ,0.10247  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1618-RDT956LV)        ,RDT956LV  ,RDM1618   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03307 ,0.00402 ,2.16623   ,0.08052 ,0.04983  ,0.14950  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1612-RDM1619)       ,RDM1619   ,P1RLV1612 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02721 ,0.00331 ,1.78247   ,0.06626 ,0.04101  ,0.12302  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1624-RDM1620)       ,RDM1620   ,P1RLV1624 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05520 ,0.00672 ,3.61593   ,0.13441 ,0.08318  ,0.24955  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1619-RDM1620)         ,RDM1619   ,RDM1620   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01654 ,0.00201 ,1.08364   ,0.04028 ,0.02493  ,0.07479  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1619-RDT956LV)        ,RDT956LV  ,RDM1619   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01653 ,0.00201 ,1.08288   ,0.04025 ,0.02491  ,0.07473  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1614-RDT957LV)      ,RDT957LV  ,P1RLV1614 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02066 ,0.00251 ,1.35337   ,0.05031 ,0.03113  ,0.09340  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1615-RDM1623)       ,RDM1623   ,P1RLV1615 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05651 ,0.00688 ,3.70206   ,0.13761 ,0.08517  ,0.25550  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1623-RDM1623)       ,RDM1623   ,P1RLV1623 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05322 ,0.00648 ,3.48638   ,0.12960 ,0.08020  ,0.24061  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1613-RDM1621)       ,RDM1621   ,P1RLV1613 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02105 ,0.00256 ,1.37917   ,0.05127 ,0.03173  ,0.09518  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1621-RDM1623)         ,RDM1623   ,RDM1621   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01653 ,0.00201 ,1.08288   ,0.04025 ,0.02491  ,0.07473  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1623-RDT957LV)        ,RDT957LV  ,RDM1623   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01654 ,0.00201 ,1.08364   ,0.04028 ,0.02493  ,0.07479  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1617-RDM1624)       ,RDM1624   ,P1RLV1617 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03363 ,0.00409 ,2.20282   ,0.08188 ,0.05068  ,0.15203  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1624-RDT957LV)        ,RDT957LV  ,RDM1624   ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04960 ,0.00604 ,3.24941   ,0.12079 ,0.07475  ,0.22426  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1618-RDT958LV)      ,RDT958LV  ,P1RLV1618 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01803 ,0.00219 ,1.18101   ,0.04390 ,0.02717  ,0.08151  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1619-RDT959LV)      ,RDT959LV  ,P1RLV1619 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03745 ,0.00456 ,2.45343   ,0.09120 ,0.05644  ,0.16932  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1622-RDM1628)       ,RDM1628   ,P1RLV1622 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06207 ,0.00755 ,4.06590   ,0.15114 ,0.09354  ,0.28061  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1628-RDT959LV)        ,RDT959LV  ,RDM1628   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08702   ,0.04041 ,0.02501  ,0.07502  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1621-RDT960LV)      ,RDT960LV  ,P1RLV1621 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09182 ,0.01117 ,6.01508   ,0.22359 ,0.13838  ,0.41513  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1620-RDM1629)       ,RDM1629   ,P1RLV1620 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07092 ,0.00863 ,4.64600   ,0.17270 ,0.10688  ,0.32064  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1629-RDT960LV)        ,RDT960LV  ,RDM1629   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08747   ,0.04042 ,0.02502  ,0.07505  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1625-RDT961LV)      ,RDT961LV  ,P1RLV1625 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1628-RDT962LV)      ,RDT962LV  ,P1RLV1628 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05219 ,0.00635 ,3.41903   ,0.12709 ,0.07865  ,0.23596  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1626-RDM1632)       ,RDM1632   ,P1RLV1626 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06999 ,0.00852 ,4.58512   ,0.17044 ,0.10548  ,0.31644  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1627-RDM1632)       ,RDM1632   ,P1RLV1627 ,0.42  ,0.118  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09775 ,0.01189 ,6.40368   ,0.23804 ,0.14732  ,0.44195  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1632-RDT962LV)        ,RDT962LV  ,RDM1632   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03271 ,0.00398 ,2.14277   ,0.07965 ,0.04929  ,0.14788  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1632-RDM1635)       ,RDM1635   ,P1RLV1632 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05734 ,0.00698 ,3.75607   ,0.13962 ,0.08641  ,0.25922  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1635-RDT962LV)        ,RDT962LV  ,RDM1635   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01591 ,0.00194 ,1.04200   ,0.03873 ,0.02397  ,0.07191  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1629-RDT963LV)      ,RDT963LV  ,P1RLV1629 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03257 ,0.00396 ,2.13374   ,0.07932 ,0.04909  ,0.14726  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1633-RDT964LV)      ,RDT964LV  ,P1RLV1633 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06438 ,0.00783 ,4.21727   ,0.15677 ,0.09702  ,0.29105  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1630-RDM1637)       ,RDM1637   ,P1RLV1630 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03985 ,0.00485 ,2.61039   ,0.09703 ,0.06005  ,0.18016  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1631-RDM1638)       ,RDM1638   ,P1RLV1631 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02409 ,0.00293 ,1.57836   ,0.05867 ,0.03631  ,0.10893  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1637-RDM1638)         ,RDM1637   ,RDM1638   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01592 ,0.00194 ,1.04273   ,0.03876 ,0.02399  ,0.07196  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1637-RDT964LV)        ,RDT964LV  ,RDM1637   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01592 ,0.00194 ,1.04273   ,0.03876 ,0.02399  ,0.07196  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1634-RDM1640)       ,RDM1640   ,P1RLV1634 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02433 ,0.00296 ,1.59383   ,0.05925 ,0.03667  ,0.11000  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1635-RDM1641)       ,RDM1641   ,P1RLV1635 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02795 ,0.00340 ,1.83086   ,0.06806 ,0.04212  ,0.12636  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1640-RDM1641)         ,RDM1640   ,RDM1641   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03183 ,0.00387 ,2.08523   ,0.07751 ,0.04797  ,0.14391  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1640-RDT964LV)        ,RDT964LV  ,RDM1640   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01592 ,0.00194 ,1.04273   ,0.03876 ,0.02399  ,0.07196  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1636-RDT965LV)      ,RDT965LV  ,P1RLV1636 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03267 ,0.00398 ,2.14009   ,0.07955 ,0.04923  ,0.14770  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1647-RDT965LV)      ,RDT965LV  ,P1RLV1647 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05242 ,0.00638 ,3.43418   ,0.12766 ,0.07900  ,0.23701  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1648-RDT965LV)      ,RDT965LV  ,P1RLV1648 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06008 ,0.00731 ,3.93603   ,0.14631 ,0.09055  ,0.27164  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1646-RDM1643)       ,RDM1643   ,P1RLV1646 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07106 ,0.00865 ,4.65520   ,0.17304 ,0.10709  ,0.32128  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1643-RDT965LV)        ,RDT965LV  ,RDM1643   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01592 ,0.00194 ,1.04273   ,0.03876 ,0.02399  ,0.07196  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1637-RDT966LV)      ,RDT966LV  ,P1RLV1637 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03242 ,0.00394 ,2.12350   ,0.07894 ,0.04885  ,0.14655  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1638-RDT967LV)      ,RDT967LV  ,P1RLV1638 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02947 ,0.00359 ,1.93079   ,0.07177 ,0.04442  ,0.13325  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1639-RDM1648)       ,RDM1648   ,P1RLV1639 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06081 ,0.00740 ,3.98367   ,0.14808 ,0.09164  ,0.27493  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1648-RDT967LV)        ,RDT967LV  ,RDM1648   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01519 ,0.00185 ,0.99529   ,0.03700 ,0.02290  ,0.06869  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1640-RDT968LV)      ,RDT968LV  ,P1RLV1640 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1641-RDT969LV)      ,RDT969LV  ,P1RLV1641 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1642-RDT970LV)      ,RDT970LV  ,P1RLV1642 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1644-RDM1653)       ,RDM1653   ,P1RLV1644 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02534 ,0.00470 ,2.47599   ,0.07800 ,0.06053  ,0.18160  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1653-RDT971LV)        ,RDT971LV  ,RDM1653   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01071 ,0.00199 ,1.04697   ,0.03298 ,0.02560  ,0.07679  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1645-RDM1654)       ,RDM1654   ,P1RLV1645 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02847 ,0.00528 ,2.78160   ,0.08763 ,0.06801  ,0.20402  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1643-RDM1652)       ,RDM1652   ,P1RLV1643 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01671 ,0.00310 ,1.63264   ,0.05143 ,0.03992  ,0.11975  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1652-RDM1654)         ,RDM1654   ,RDM1652   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00536 ,0.00099 ,0.52348   ,0.01649 ,0.01280  ,0.03840  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1654-RDT971LV)        ,RDT971LV  ,RDM1654   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00425 ,0.00097 ,0.54057   ,0.01467 ,0.01058  ,0.03173  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1649-RDT972LV)      ,RDT972LV  ,P1RLV1649 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1650-RDM1656)       ,RDM1656   ,P1RLV1650 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01754 ,0.00213 ,1.14879   ,0.04270 ,0.02643  ,0.07928  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1656-RDT973LV)        ,RDT973LV  ,RDM1656   ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02616 ,0.00318 ,1.71400   ,0.06371 ,0.03943  ,0.11829  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1652-RDM1657)       ,RDM1657   ,P1RLV1652 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04368 ,0.00531 ,2.86115   ,0.10636 ,0.06582  ,0.19746  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM1657-RDT973LV)        ,RDT973LV  ,RDM1657   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02848 ,0.00347 ,1.86563   ,0.06935 ,0.04292  ,0.12876  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1651-RDT974LV)      ,RDT974LV  ,P1RLV1651 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03083 ,0.00375 ,2.01934   ,0.07506 ,0.04645  ,0.13936  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1653-RDT975LV)      ,RDT975LV  ,P1RLV1653 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1654-RDT976LV)      ,RDT976LV  ,P1RLV1654 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05463 ,0.00665 ,3.57906   ,0.13304 ,0.08234  ,0.24701  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1655-RDT977LV)      ,RDT977LV  ,P1RLV1655 ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04107 ,0.00762 ,4.01326   ,0.12642 ,0.09812  ,0.29436  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1656-RDT978LV)      ,RDT978LV  ,P1RLV1656 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01994 ,0.00370 ,1.94853   ,0.06138 ,0.04764  ,0.14292  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1657-RDT979LV)      ,RDT979LV  ,P1RLV1657 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03540 ,0.00431 ,2.31909   ,0.08621 ,0.05335  ,0.16005  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1659-RDT981LV)      ,RDT981LV  ,P1RLV1659 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1660-RDT982LV)      ,RDT982LV  ,P1RLV1660 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03827 ,0.00466 ,2.50714   ,0.09320 ,0.05768  ,0.17303  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1661-RDT983LV)      ,RDT983LV  ,P1RLV1661 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01916 ,0.00233 ,1.25521   ,0.04666 ,0.02888  ,0.08663  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1662-RDT984LV)      ,RDT984LV  ,P1RLV1662 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04527 ,0.00551 ,2.96575   ,0.11024 ,0.06823  ,0.20468  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1664-RDT985LV)      ,RDT985LV  ,P1RLV1664 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03967 ,0.00483 ,2.59896   ,0.09661 ,0.05979  ,0.17937  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1663-RDM1669)       ,RDM1669   ,P1RLV1663 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02882 ,0.00351 ,1.88802   ,0.07018 ,0.04343  ,0.13030  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1669-RDT985LV)        ,RDT985LV  ,RDM1669   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93145   ,0.03462 ,0.02143  ,0.06428  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1666-RDM1671)       ,RDM1671   ,P1RLV1666 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03984 ,0.00485 ,2.60997   ,0.09702 ,0.06004  ,0.18013  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1671-RDT986LV)        ,RDT986LV  ,RDM1671   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01598 ,0.00194 ,1.04701   ,0.03892 ,0.02409  ,0.07226  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1667-RDM1672)       ,RDM1672   ,P1RLV1667 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03779 ,0.00460 ,2.47567   ,0.09203 ,0.05695  ,0.17086  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1672-RDT986LV)        ,RDT986LV  ,RDM1672   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01423 ,0.00173 ,0.93192   ,0.03464 ,0.02144  ,0.06432  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1668-RDM1673)       ,RDM1673   ,P1RLV1668 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05856 ,0.00713 ,3.83640   ,0.14261 ,0.08826  ,0.26477  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1673-RDT987LV)        ,RDT987LV  ,RDM1673   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01598 ,0.00194 ,1.04701   ,0.03892 ,0.02409  ,0.07226  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1669-RDM1674)       ,RDM1674   ,P1RLV1669 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07042 ,0.00857 ,4.61309   ,0.17148 ,0.10612  ,0.31837  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1674-RDT987LV)        ,RDT987LV  ,RDM1674   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01599 ,0.00195 ,1.04776   ,0.03895 ,0.02410  ,0.07231  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1670-RDT988LV)      ,RDT988LV  ,P1RLV1670 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03944 ,0.00480 ,2.58353   ,0.09604 ,0.05943  ,0.17830  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1671-RDT989LV)      ,RDT989LV  ,P1RLV1671 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1673-RDT991LV)      ,RDT991LV  ,P1RLV1673 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04569 ,0.00556 ,2.99284   ,0.11125 ,0.06885  ,0.20655  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1674-RDT992LV)      ,RDT992LV  ,P1RLV1674 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04526 ,0.00551 ,2.96510   ,0.11022 ,0.06821  ,0.20464  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1675-RDT993LV)      ,RDT993LV  ,P1RLV1675 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04213 ,0.00513 ,2.76009   ,0.10260 ,0.06350  ,0.19049  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1676-RDT994LV)      ,RDT994LV  ,P1RLV1676 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02201 ,0.00268 ,1.44186   ,0.05360 ,0.03317  ,0.09951  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1677-RDT995LV)      ,RDT995LV  ,P1RLV1677 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05908 ,0.00719 ,3.87012   ,0.14386 ,0.08903  ,0.26710  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1678-RDT996LV)      ,RDT996LV  ,P1RLV1678 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03290 ,0.00610 ,3.21432   ,0.10126 ,0.07859  ,0.23576  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1679-RDT997LV)      ,RDT997LV  ,P1RLV1679 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03285 ,0.00400 ,2.15198   ,0.07999 ,0.04951  ,0.14852  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1680-RDM1685)       ,RDM1685   ,P1RLV1680 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04140 ,0.00504 ,2.71221   ,0.10082 ,0.06239  ,0.18718  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1685-RDT998LV)        ,RDT998LV  ,RDM1685   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08528   ,0.04034 ,0.02497  ,0.07490  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1681-RDM1686)       ,RDM1686   ,P1RLV1681 ,0.42  ,0.109  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09083 ,0.01105 ,5.95026   ,0.22119 ,0.13689  ,0.41066  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1686-RDT998LV)        ,RDT998LV  ,RDM1686   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08518   ,0.04034 ,0.02496  ,0.07489  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1682-RDT999LV)      ,RDT999LV  ,P1RLV1682 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04916 ,0.00598 ,3.22024   ,0.11970 ,0.07408  ,0.22224  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1685-RDT999LV)      ,RDT999LV  ,P1RLV1685 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03195 ,0.00593 ,3.12147   ,0.09833 ,0.07632  ,0.22895  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1683-RDT1000LV)     ,RDT1000LV ,P1RLV1683 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03190 ,0.00592 ,3.11706   ,0.09819 ,0.07621  ,0.22862  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1684-RDT1001LV)     ,RDT1001LV ,P1RLV1684 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1686-RDT1002LV)     ,RDT1002LV ,P1RLV1686 ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04142 ,0.00769 ,4.04762   ,0.12751 ,0.09896  ,0.29688  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1687-RDM1692)       ,RDM1692   ,P1RLV1687 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02453 ,0.00455 ,2.39734   ,0.07552 ,0.05861  ,0.17583  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1692-RDT1002LV)       ,RDT1002LV ,RDM1692   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01068 ,0.00198 ,1.04313   ,0.03286 ,0.02550  ,0.07651  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1688-RDM1693)       ,RDM1693   ,P1RLV1688 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01979 ,0.00367 ,1.93335   ,0.06090 ,0.04727  ,0.14180  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1693-RDT1002LV)       ,RDT1002LV ,RDM1693   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01601 ,0.00297 ,1.56450   ,0.04928 ,0.03825  ,0.11475  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1689-RDM1694)       ,RDM1694   ,P1RLV1689 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01536 ,0.00285 ,1.50087   ,0.04728 ,0.03669  ,0.11008  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1694-RDT1003LV)       ,RDT1003LV ,RDM1694   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01068 ,0.00198 ,1.04313   ,0.03286 ,0.02550  ,0.07651  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1690-RDM1695)       ,RDM1695   ,P1RLV1690 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01969 ,0.00365 ,1.92374   ,0.06060 ,0.04703  ,0.14110  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1695-RDT1003LV)       ,RDT1003LV ,RDM1695   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01068 ,0.00198 ,1.04320   ,0.03286 ,0.02550  ,0.07651  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1691-RDT1004LV)     ,RDT1004LV ,P1RLV1691 ,0.42  ,0.001  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00043 ,0.00010 ,0.05454   ,0.00148 ,0.00107  ,0.00320  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1692-RDT1005LV)     ,RDT1005LV ,P1RLV1692 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1693-RDM1698)       ,RDM1698   ,P1RLV1693 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03221 ,0.00392 ,2.10988   ,0.07843 ,0.04854  ,0.14561  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1698-RDT1006LV)       ,RDT1006LV ,RDM1698   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03107 ,0.00378 ,2.03529   ,0.07566 ,0.04682  ,0.14047  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1723-RDM1699)       ,RDM1699   ,P1RLV1723 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02066 ,0.00251 ,1.35342   ,0.05031 ,0.03114  ,0.09341  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1699-RDT1006LV)       ,RDT1006LV ,RDM1699   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02019 ,0.00246 ,1.32257   ,0.04916 ,0.03043  ,0.09128  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1694-RDM1700)       ,RDM1700   ,P1RLV1694 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03800 ,0.00462 ,2.48944   ,0.09254 ,0.05727  ,0.17181  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1700-RDT1007LV)       ,RDT1007LV ,RDM1700   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06533   ,0.03960 ,0.02451  ,0.07352  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1695-RDM1701)       ,RDM1701   ,P1RLV1695 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03006 ,0.00366 ,1.96894   ,0.07319 ,0.04530  ,0.13589  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1701-RDT1007LV)       ,RDT1007LV ,RDM1701   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06512   ,0.03959 ,0.02450  ,0.07351  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1696-RDT1008LV)     ,RDT1008LV ,P1RLV1696 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01922 ,0.00234 ,1.25937   ,0.04681 ,0.02897  ,0.08691  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1700-RDT1008LV)     ,RDT1008LV ,P1RLV1700 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06444 ,0.00784 ,4.22125   ,0.15691 ,0.09711  ,0.29133  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1726-RDT1008LV)     ,RDT1008LV ,P1RLV1726 ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07406 ,0.00901 ,4.85168   ,0.18035 ,0.11161  ,0.33484  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1697-RDT1009LV)     ,RDT1009LV ,P1RLV1697 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01989 ,0.00242 ,1.30290   ,0.04843 ,0.02997  ,0.08992  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1698-RDM1706)       ,RDM1706   ,P1RLV1698 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05385 ,0.00655 ,3.52776   ,0.13114 ,0.08116  ,0.24347  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1706-RDT1010LV)       ,RDT1010LV ,RDM1706   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06533   ,0.03960 ,0.02451  ,0.07352  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1699-RDM1707)       ,RDM1707   ,P1RLV1699 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01867 ,0.00227 ,1.22318   ,0.04547 ,0.02814  ,0.08442  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1707-RDT1010LV)       ,RDT1010LV ,RDM1707   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06512   ,0.03959 ,0.02450  ,0.07351  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1701-RDT1011LV)     ,RDT1011LV ,P1RLV1701 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08121 ,0.00988 ,5.31970   ,0.19775 ,0.12238  ,0.36714  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1702-RDT1012LV)     ,RDT1012LV ,P1RLV1702 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01531 ,0.00186 ,1.00318   ,0.03729 ,0.02308  ,0.06923  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1725-RDT1012LV)     ,RDT1012LV ,P1RLV1725 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01531 ,0.00186 ,1.00318   ,0.03729 ,0.02308  ,0.06923  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1704-RDT1013LV)     ,RDT1013LV ,P1RLV1704 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04820 ,0.00587 ,3.15766   ,0.11738 ,0.07264  ,0.21792  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1705-RDM1713)       ,RDM1713   ,P1RLV1705 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03564 ,0.00434 ,2.33507   ,0.08680 ,0.05372  ,0.16115  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1703-RDM1711)       ,RDM1711   ,P1RLV1703 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04780 ,0.00582 ,3.13124   ,0.11640 ,0.07203  ,0.21610  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1711-RDM1713)         ,RDM1713   ,RDM1711   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01554 ,0.00189 ,1.01770   ,0.03783 ,0.02341  ,0.07024  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1713-RDT1013LV)       ,RDT1013LV ,RDM1713   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01553 ,0.00189 ,1.01759   ,0.03783 ,0.02341  ,0.07023  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1706-RDM1714)       ,RDM1714   ,P1RLV1706 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06364 ,0.00774 ,4.16874   ,0.15496 ,0.09590  ,0.28770  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1728-RDM1714)       ,RDM1714   ,P1RLV1728 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07786 ,0.00947 ,5.10059   ,0.18960 ,0.11734  ,0.35202  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1714-RDT1013LV)       ,RDT1013LV ,RDM1714   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01554 ,0.00189 ,1.01770   ,0.03783 ,0.02341  ,0.07024  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1707-RDT1014LV)     ,RDT1014LV ,P1RLV1707 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1720-RDT1015LV)     ,RDT1015LV ,P1RLV1720 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02993 ,0.00364 ,1.96059   ,0.07288 ,0.04510  ,0.13531  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1708-RDM1717)       ,RDM1717   ,P1RLV1708 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02752 ,0.00335 ,1.80295   ,0.06702 ,0.04148  ,0.12443  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1717-RDT1015LV)       ,RDT1015LV ,RDM1717   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01619 ,0.00197 ,1.06058   ,0.03942 ,0.02440  ,0.07320  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1712-RDM1718)       ,RDM1718   ,P1RLV1712 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03119 ,0.00379 ,2.04305   ,0.07595 ,0.04700  ,0.14100  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1718-RDT1015LV)       ,RDT1015LV ,RDM1718   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03238 ,0.00394 ,2.12140   ,0.07886 ,0.04880  ,0.14641  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1709-RDM1720)       ,RDM1720   ,P1RLV1709 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02471 ,0.00459 ,2.41444   ,0.07606 ,0.05903  ,0.17709  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1720-RDT1016LV)       ,RDT1016LV ,RDM1720   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01601 ,0.00297 ,1.56450   ,0.04928 ,0.03825  ,0.11475  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1711-RDM1722)       ,RDM1722   ,P1RLV1711 ,0.42  ,0.101  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05435 ,0.01009 ,5.31064   ,0.16729 ,0.12984  ,0.38951  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1710-RDM1721)       ,RDM1721   ,P1RLV1710 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03083 ,0.00572 ,3.01263   ,0.09490 ,0.07365  ,0.22096  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1721-RDM1722)         ,RDM1722   ,RDM1721   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00534 ,0.00099 ,0.52137   ,0.01642 ,0.01275  ,0.03824  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1722-RDT1016LV)       ,RDT1016LV ,RDM1722   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00423 ,0.00097 ,0.53832   ,0.01461 ,0.01053  ,0.03160  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1713-RDT1017LV)     ,RDT1017LV ,P1RLV1713 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1715-RDT1018LV)     ,RDT1018LV ,P1RLV1715 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06162 ,0.00750 ,4.03665   ,0.15005 ,0.09286  ,0.27859  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1714-RDM1724)       ,RDM1724   ,P1RLV1714 ,0.42  ,0.121  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10045 ,0.01222 ,6.58026   ,0.24460 ,0.15138  ,0.45413  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1724-RDT1018LV)       ,RDT1018LV ,RDM1724   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01619 ,0.00197 ,1.06070   ,0.03943 ,0.02440  ,0.07320  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1716-RDM1726)       ,RDM1726   ,P1RLV1716 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04041 ,0.00492 ,2.64717   ,0.09840 ,0.06090  ,0.18269  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
