Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM1726-RDT1018LV)       ,RDT1018LV ,RDM1726   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01619 ,0.00197 ,1.06070   ,0.03943 ,0.02440  ,0.07320  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1717-RDT1019LV)     ,RDT1019LV ,P1RLV1717 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03716 ,0.00452 ,2.43446   ,0.09049 ,0.05600  ,0.16801  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1718-RDT1020LV)     ,RDT1020LV ,P1RLV1718 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1719-RDT1021LV)     ,RDT1021LV ,P1RLV1719 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1721-RDT1022LV)     ,RDT1022LV ,P1RLV1721 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03311 ,0.00403 ,2.16877   ,0.08062 ,0.04989  ,0.14968  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1722-RDM1731)       ,RDM1731   ,P1RLV1722 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02908 ,0.00354 ,1.90469   ,0.07080 ,0.04382  ,0.13145  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1731-RDT1023LV)       ,RDT1023LV ,RDM1731   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06512   ,0.03959 ,0.02450  ,0.07351  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1724-RDM1732)       ,RDM1732   ,P1RLV1724 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03150 ,0.00383 ,2.06323   ,0.07670 ,0.04746  ,0.14239  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1732-RDT1023LV)       ,RDT1023LV ,RDM1732   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06533   ,0.03960 ,0.02451  ,0.07352  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1727-RDT1024LV)     ,RDT1024LV ,P1RLV1727 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1729-RDT1025LV)     ,RDT1025LV ,P1RLV1729 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1731-RDT1026LV)     ,RDT1026LV ,P1RLV1731 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04664 ,0.00568 ,3.05557   ,0.11358 ,0.07029  ,0.21088  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1730-RDM1735)       ,RDM1735   ,P1RLV1730 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06969 ,0.00848 ,4.56558   ,0.16971 ,0.10503  ,0.31509  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1735-RDT1026LV)       ,RDT1026LV ,RDM1735   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01619 ,0.00197 ,1.06058   ,0.03942 ,0.02440  ,0.07320  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1732-RDT1027LV)     ,RDT1027LV ,P1RLV1732 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04763 ,0.00580 ,3.12051   ,0.11600 ,0.07179  ,0.21536  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1733-RDT1028LV)     ,RDT1028LV ,P1RLV1733 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03377 ,0.00411 ,2.21216   ,0.08223 ,0.05089  ,0.15267  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1734-RDT1029LV)     ,RDT1029LV ,P1RLV1734 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02047 ,0.00249 ,1.34112   ,0.04985 ,0.03085  ,0.09256  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1735-RDT1030LV)     ,RDT1030LV ,P1RLV1735 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02521 ,0.00307 ,1.65137   ,0.06139 ,0.03799  ,0.11397  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1736-RDM1741)       ,RDM1741   ,P1RLV1736 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03212 ,0.00391 ,2.10422   ,0.07822 ,0.04841  ,0.14522  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1741-RDT1031LV)       ,RDT1031LV ,RDM1741   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01640 ,0.00200 ,1.07449   ,0.03994 ,0.02472  ,0.07416  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1737-RDM1742)       ,RDM1742   ,P1RLV1737 ,0.42  ,0.146  ,1P_OH_CU_4_Ionic_0_416_0               ,0.12173 ,0.01481 ,7.97453   ,0.29643 ,0.18345  ,0.55036  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1742-RDT1031LV)       ,RDT1031LV ,RDM1742   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01640 ,0.00200 ,1.07449   ,0.03994 ,0.02472  ,0.07416  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1738-RDT1032LV)     ,RDT1032LV ,P1RLV1738 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1739-RDT1033LV)     ,RDT1033LV ,P1RLV1739 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04585 ,0.00558 ,3.00386   ,0.11166 ,0.06910  ,0.20731  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1741-RDT1034LV)     ,RDT1034LV ,P1RLV1741 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03565 ,0.00434 ,2.33508   ,0.08680 ,0.05372  ,0.16116  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1740-RDM1745)       ,RDM1745   ,P1RLV1740 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03465 ,0.00422 ,2.26977   ,0.08437 ,0.05222  ,0.15665  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1745-RDT1034LV)       ,RDT1034LV ,RDM1745   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07491   ,0.03996 ,0.02473  ,0.07418  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1742-RDT1035LV)     ,RDT1035LV ,P1RLV1742 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07956 ,0.00968 ,5.21222   ,0.19375 ,0.11991  ,0.35972  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1743-RDT1036LV)     ,RDT1036LV ,P1RLV1743 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06776 ,0.00825 ,4.43901   ,0.16501 ,0.10212  ,0.30636  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1744-RDT1037LV)     ,RDT1037LV ,P1RLV1744 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1745-RDT1038LV)     ,RDT1038LV ,P1RLV1745 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06117 ,0.00744 ,4.00714   ,0.14895 ,0.09218  ,0.27655  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1746-RDT1039LV)     ,RDT1039LV ,P1RLV1746 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01686 ,0.00205 ,1.10427   ,0.04105 ,0.02540  ,0.07621  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1747-RDT1039LV)     ,RDT1039LV ,P1RLV1747 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06864 ,0.00835 ,4.49624   ,0.16714 ,0.10344  ,0.31031  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1748-RDT1040LV)     ,RDT1040LV ,P1RLV1748 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1749-RDT1041LV)     ,RDT1041LV ,P1RLV1749 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05196 ,0.00632 ,3.40394   ,0.12653 ,0.07831  ,0.23492  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1751-RDT1041LV)     ,RDT1041LV ,P1RLV1751 ,0.42  ,0.114  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09504 ,0.01156 ,6.22618   ,0.23144 ,0.14323  ,0.42970  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1750-RDM1755)       ,RDM1755   ,P1RLV1750 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01207 ,0.00147 ,0.79072   ,0.02939 ,0.01819  ,0.05457  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1755-RDT1041LV)       ,RDT1041LV ,RDM1755   ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00454 ,0.00055 ,0.29742   ,0.01106 ,0.00684  ,0.02053  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1752-RDT1042LV)     ,RDT1042LV ,P1RLV1752 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02919 ,0.00355 ,1.91232   ,0.07109 ,0.04399  ,0.13198  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1753-RDM1758)       ,RDM1758   ,P1RLV1753 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04226 ,0.00514 ,2.76874   ,0.10292 ,0.06369  ,0.19108  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1758-RDT1043LV)       ,RDT1043LV ,RDM1758   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01248 ,0.00152 ,0.81780   ,0.03040 ,0.01881  ,0.05644  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1754-RDM1759)       ,RDM1759   ,P1RLV1754 ,0.42  ,0.107  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08929 ,0.01086 ,5.84948   ,0.21744 ,0.13457  ,0.40370  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1759-RDT1043LV)       ,RDT1043LV ,RDM1759   ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02497 ,0.00304 ,1.63560   ,0.06080 ,0.03763  ,0.11288  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1755-RDT1044LV)     ,RDT1044LV ,P1RLV1755 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07904 ,0.00962 ,5.17774   ,0.19247 ,0.11911  ,0.35734  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1756-RDT1045LV)     ,RDT1045LV ,P1RLV1756 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04854 ,0.00591 ,3.18013   ,0.11821 ,0.07316  ,0.21948  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1757-RDT1046LV)     ,RDT1046LV ,P1RLV1757 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1758-RDT1047LV)     ,RDT1047LV ,P1RLV1758 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01984 ,0.00241 ,1.29995   ,0.04832 ,0.02991  ,0.08972  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1759-RDT1048LV)     ,RDT1048LV ,P1RLV1759 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03638 ,0.00443 ,2.38331   ,0.08859 ,0.05483  ,0.16448  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1761-RDT1048LV)     ,RDT1048LV ,P1RLV1761 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02514 ,0.00306 ,1.64713   ,0.06123 ,0.03789  ,0.11368  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1762-RDT1048LV)     ,RDT1048LV ,P1RLV1762 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02718 ,0.00331 ,1.78061   ,0.06619 ,0.04096  ,0.12289  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1763-RDT1048LV)     ,RDT1048LV ,P1RLV1763 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00445 ,0.00054 ,0.29144   ,0.01083 ,0.00670  ,0.02011  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1760-RDT1049LV)     ,RDT1049LV ,P1RLV1760 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06340 ,0.00771 ,4.15352   ,0.15440 ,0.09555  ,0.28665  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1764-RDT1050LV)     ,RDT1050LV ,P1RLV1764 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03244 ,0.00395 ,2.12503   ,0.07899 ,0.04889  ,0.14666  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1765-RDT1051LV)     ,RDT1051LV ,P1RLV1765 ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08215 ,0.01000 ,5.38134   ,0.20004 ,0.12380  ,0.37139  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1766-RDT1052LV)     ,RDT1052LV ,P1RLV1766 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02607 ,0.00317 ,1.70793   ,0.06349 ,0.03929  ,0.11787  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1767-RDT1052LV)     ,RDT1052LV ,P1RLV1767 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01564 ,0.00190 ,1.02453   ,0.03808 ,0.02357  ,0.07071  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1768-RDT1052LV)     ,RDT1052LV ,P1RLV1768 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01091 ,0.00133 ,0.71484   ,0.02657 ,0.01644  ,0.04933  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1769-RDT1052LV)     ,RDT1052LV ,P1RLV1769 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03313 ,0.00403 ,2.17023   ,0.08067 ,0.04993  ,0.14978  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1771-RDT1053LV)     ,RDT1053LV ,P1RLV1771 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05276 ,0.00642 ,3.45642   ,0.12848 ,0.07951  ,0.23854  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1770-RDM1775)       ,RDM1775   ,P1RLV1770 ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08398 ,0.01022 ,5.50126   ,0.20449 ,0.12656  ,0.37967  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1775-RDT1053LV)       ,RDT1053LV ,RDM1775   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02350   ,0.03805 ,0.02355  ,0.07064  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1773-RDT1054LV)     ,RDT1054LV ,P1RLV1773 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01049 ,0.00128 ,0.68716   ,0.02554 ,0.01581  ,0.04742  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1774-RDT1054LV)     ,RDT1054LV ,P1RLV1774 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01615 ,0.00196 ,1.05788   ,0.03932 ,0.02434  ,0.07301  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1775-RDT1054LV)     ,RDT1054LV ,P1RLV1775 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05446 ,0.00663 ,3.56737   ,0.13261 ,0.08207  ,0.24620  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1776-RDT1054LV)     ,RDT1054LV ,P1RLV1776 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07447 ,0.00906 ,4.87859   ,0.18135 ,0.11223  ,0.33669  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1772-RDM1777)       ,RDM1777   ,P1RLV1772 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01806 ,0.00220 ,1.18306   ,0.04398 ,0.02722  ,0.08165  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1778-RDM1777)       ,RDM1777   ,P1RLV1778 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04854 ,0.00591 ,3.17981   ,0.11820 ,0.07315  ,0.21945  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1777-RDT1054LV)       ,RDT1054LV ,RDM1777   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01615 ,0.00196 ,1.05787   ,0.03932 ,0.02434  ,0.07301  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1777-RDT1055LV)     ,RDT1055LV ,P1RLV1777 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04284 ,0.00521 ,2.80640   ,0.10432 ,0.06456  ,0.19368  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1779-RDM1784)       ,RDM1784   ,P1RLV1779 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03797 ,0.00462 ,2.48720   ,0.09246 ,0.05722  ,0.17165  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1784-RDT1056LV)       ,RDT1056LV ,RDM1784   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01625 ,0.00198 ,1.06439   ,0.03957 ,0.02449  ,0.07346  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1782-RDM1785)       ,RDM1785   ,P1RLV1782 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02100 ,0.00255 ,1.37543   ,0.05113 ,0.03164  ,0.09492  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1785-RDT1056LV)       ,RDT1056LV ,RDM1785   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03251 ,0.00396 ,2.12970   ,0.07917 ,0.04899  ,0.14698  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1780-RDT1057LV)     ,RDT1057LV ,P1RLV1780 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03059 ,0.00372 ,2.00411   ,0.07450 ,0.04610  ,0.13831  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1781-RDT1058LV)     ,RDT1058LV ,P1RLV1781 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02826 ,0.00344 ,1.85107   ,0.06881 ,0.04258  ,0.12775  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1784-RDT1058LV)     ,RDT1058LV ,P1RLV1784 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06221 ,0.00757 ,4.07518   ,0.15148 ,0.09375  ,0.28125  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1783-RDM1789)       ,RDM1789   ,P1RLV1783 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03209 ,0.00390 ,2.10192   ,0.07813 ,0.04835  ,0.14506  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1789-RDT1059LV)       ,RDT1059LV ,RDM1789   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01517 ,0.00185 ,0.99395   ,0.03695 ,0.02287  ,0.06860  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1798-RDM1790)       ,RDM1790   ,P1RLV1798 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02476 ,0.00301 ,1.62200   ,0.06029 ,0.03731  ,0.11194  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1790-RDT1059LV)       ,RDT1059LV ,RDM1790   ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02154 ,0.00262 ,1.41087   ,0.05245 ,0.03246  ,0.09737  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1785-RDM1791)       ,RDM1791   ,P1RLV1785 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02658 ,0.00323 ,1.74133   ,0.06473 ,0.04006  ,0.12018  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1791-RDT1060LV)       ,RDT1060LV ,RDM1791   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03039 ,0.00370 ,1.99068   ,0.07400 ,0.04580  ,0.13739  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1788-RDM1792)       ,RDM1792   ,P1RLV1788 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70165   ,0.06325 ,0.03915  ,0.11744  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1792-RDT1060LV)       ,RDT1060LV ,RDM1792   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01519 ,0.00185 ,0.99496   ,0.03698 ,0.02289  ,0.06867  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1786-RDT1061LV)     ,RDT1061LV ,P1RLV1786 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03162 ,0.00385 ,2.07148   ,0.07700 ,0.04765  ,0.14296  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1789-RDT1063LV)     ,RDT1063LV ,P1RLV1789 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02427 ,0.00295 ,1.58971   ,0.05909 ,0.03657  ,0.10971  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1790-RDM1796)       ,RDM1796   ,P1RLV1790 ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08390 ,0.01021 ,5.49640   ,0.20431 ,0.12644  ,0.37933  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1797-RDM1796)       ,RDM1796   ,P1RLV1797 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06582 ,0.00801 ,4.31161   ,0.16027 ,0.09919  ,0.29756  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1796-RDT1064LV)       ,RDT1064LV ,RDM1796   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01519 ,0.00185 ,0.99539   ,0.03700 ,0.02290  ,0.06870  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1791-RDM1797)       ,RDM1797   ,P1RLV1791 ,0.42  ,0.119  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09875 ,0.01202 ,6.46911   ,0.24047 ,0.14882  ,0.44646  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1797-RDT1064LV)       ,RDT1064LV ,RDM1797   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01519 ,0.00185 ,0.99529   ,0.03700 ,0.02290  ,0.06869  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1792-RDT1065LV)     ,RDT1065LV ,P1RLV1792 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1793-RDT1066LV)     ,RDT1066LV ,P1RLV1793 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00503 ,0.00061 ,0.32929   ,0.01224 ,0.00758  ,0.02273  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1794-RDT1066LV)     ,RDT1066LV ,P1RLV1794 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02161 ,0.00263 ,1.41580   ,0.05263 ,0.03257  ,0.09771  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1795-RDT1066LV)     ,RDT1066LV ,P1RLV1795 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00990 ,0.00120 ,0.64838   ,0.02410 ,0.01492  ,0.04475  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1796-RDT1066LV)     ,RDT1066LV ,P1RLV1796 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01242 ,0.00151 ,0.81361   ,0.03024 ,0.01872  ,0.05615  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1799-RDT1067LV)     ,RDT1067LV ,P1RLV1799 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03141 ,0.00382 ,2.05738   ,0.07648 ,0.04733  ,0.14199  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1800-RDT1068LV)     ,RDT1068LV ,P1RLV1800 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1802-RDT1070LV)     ,RDT1070LV ,P1RLV1802 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03810 ,0.00464 ,2.49559   ,0.09277 ,0.05741  ,0.17223  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1805-RDT1071LV)     ,RDT1071LV ,P1RLV1805 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03153 ,0.00384 ,2.06554   ,0.07678 ,0.04752  ,0.14255  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1803-RDM1808)       ,RDM1808   ,P1RLV1803 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04062 ,0.00494 ,2.66068   ,0.09890 ,0.06121  ,0.18363  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1808-RDT1071LV)       ,RDT1071LV ,RDM1808   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01412 ,0.00172 ,0.92525   ,0.03439 ,0.02129  ,0.06386  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1804-RDT1072LV)     ,RDT1072LV ,P1RLV1804 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03600 ,0.00438 ,2.35814   ,0.08766 ,0.05425  ,0.16275  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1806-RDM1811)       ,RDM1811   ,P1RLV1806 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04006 ,0.00487 ,2.62444   ,0.09756 ,0.06038  ,0.18113  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1811-RDT1073LV)       ,RDT1073LV ,RDM1811   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01535 ,0.00187 ,1.00571   ,0.03738 ,0.02314  ,0.06941  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1807-RDM1812)       ,RDM1812   ,P1RLV1807 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03771 ,0.00459 ,2.47006   ,0.09182 ,0.05682  ,0.17047  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1812-RDT1073LV)       ,RDT1073LV ,RDM1812   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01534 ,0.00187 ,1.00506   ,0.03736 ,0.02312  ,0.06936  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1808-RDM1813)       ,RDM1813   ,P1RLV1808 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03097 ,0.00377 ,2.02913   ,0.07543 ,0.04668  ,0.14004  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1813-RDT1074LV)       ,RDT1074LV ,RDM1813   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01535 ,0.00187 ,1.00571   ,0.03738 ,0.02314  ,0.06941  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1809-RDM1814)       ,RDM1814   ,P1RLV1809 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03925 ,0.00478 ,2.57130   ,0.09558 ,0.05915  ,0.17746  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1814-RDT1074LV)       ,RDT1074LV ,RDM1814   ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01772 ,0.00216 ,1.16109   ,0.04316 ,0.02671  ,0.08013  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1810-RDM1815)       ,RDM1815   ,P1RLV1810 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04321 ,0.00526 ,2.83039   ,0.10521 ,0.06511  ,0.19534  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1815-RDT1075LV)       ,RDT1075LV ,RDM1815   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01306 ,0.00159 ,0.85562   ,0.03181 ,0.01968  ,0.05905  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1811-RDM1816)       ,RDM1816   ,P1RLV1811 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04191 ,0.00510 ,2.74537   ,0.10205 ,0.06316  ,0.18947  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1812-RDM1817)       ,RDM1817   ,P1RLV1812 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03357 ,0.00408 ,2.19891   ,0.08174 ,0.05059  ,0.15176  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1816-RDM1817)         ,RDM1816   ,RDM1817   ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00879 ,0.00107 ,0.57610   ,0.02141 ,0.01325  ,0.03976  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1816-RDT1075LV)       ,RDT1075LV ,RDM1816   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00978 ,0.00119 ,0.64049   ,0.02381 ,0.01473  ,0.04420  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1813-RDT1076LV)     ,RDT1076LV ,P1RLV1813 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03096 ,0.00377 ,2.02818   ,0.07539 ,0.04666  ,0.13997  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1814-RDT1077LV)     ,RDT1077LV ,P1RLV1814 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03337 ,0.00406 ,2.18600   ,0.08126 ,0.05029  ,0.15087  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1815-RDT1078LV)     ,RDT1078LV ,P1RLV1815 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03071 ,0.00374 ,2.01171   ,0.07478 ,0.04628  ,0.13884  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1816-RDT1079LV)     ,RDT1079LV ,P1RLV1816 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1817-RDT1080LV)     ,RDT1080LV ,P1RLV1817 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03190 ,0.00388 ,2.08997   ,0.07769 ,0.04808  ,0.14424  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1818-RDT1081LV)     ,RDT1081LV ,P1RLV1818 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03371 ,0.00410 ,2.20812   ,0.08208 ,0.05080  ,0.15239  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1820-RDT1082LV)     ,RDT1082LV ,P1RLV1820 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03356 ,0.00408 ,2.19868   ,0.08173 ,0.05058  ,0.15174  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1821-RDT1083LV)     ,RDT1083LV ,P1RLV1821 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06254 ,0.00761 ,4.09693   ,0.15229 ,0.09425  ,0.28275  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1822-RDT1084LV)     ,RDT1084LV ,P1RLV1822 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1823-RDT1085LV)     ,RDT1085LV ,P1RLV1823 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1824-RDM1828)       ,RDM1828   ,P1RLV1824 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05371 ,0.00654 ,3.51849   ,0.13079 ,0.08094  ,0.24283  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1828-RDT1086LV)       ,RDT1086LV ,RDM1828   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00857 ,0.00104 ,0.56128   ,0.02086 ,0.01291  ,0.03874  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1825-RDM1829)       ,RDM1829   ,P1RLV1825 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04220 ,0.00514 ,2.76477   ,0.10277 ,0.06360  ,0.19081  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1829-RDT1086LV)       ,RDT1086LV ,RDM1829   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00856 ,0.00104 ,0.56104   ,0.02086 ,0.01291  ,0.03872  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1826-RDT1087LV)     ,RDT1087LV ,P1RLV1826 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1827-RDT1088LV)     ,RDT1088LV ,P1RLV1827 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05786 ,0.00704 ,3.79043   ,0.14090 ,0.08720  ,0.26160  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1828-RDT1089LV)     ,RDT1089LV ,P1RLV1828 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01601 ,0.00195 ,1.04897   ,0.03899 ,0.02413  ,0.07239  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1829-RDT1090LV)     ,RDT1090LV ,P1RLV1829 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06062 ,0.00738 ,3.97118   ,0.14762 ,0.09136  ,0.27407  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1830-RDT1091LV)     ,RDT1091LV ,P1RLV1830 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03030 ,0.00369 ,1.98470   ,0.07378 ,0.04566  ,0.13697  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1831-RDT1092LV)     ,RDT1092LV ,P1RLV1831 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1832-RDT1093LV)     ,RDT1093LV ,P1RLV1832 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01427 ,0.00174 ,0.93471   ,0.03475 ,0.02150  ,0.06451  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1833-RDT1093LV)     ,RDT1093LV ,P1RLV1833 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01491 ,0.00181 ,0.97684   ,0.03631 ,0.02247  ,0.06742  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1834-RDT1093LV)     ,RDT1093LV ,P1RLV1834 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01133 ,0.00138 ,0.74245   ,0.02760 ,0.01708  ,0.05124  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1835-RDT1094LV)     ,RDT1094LV ,P1RLV1835 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03276 ,0.00399 ,2.14602   ,0.07977 ,0.04937  ,0.14811  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1836-RDM1840)       ,RDM1840   ,P1RLV1836 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06805 ,0.00828 ,4.45758   ,0.16570 ,0.10255  ,0.30764  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1840-RDT1094LV)       ,RDT1094LV ,RDM1840   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01452 ,0.00177 ,0.95141   ,0.03537 ,0.02189  ,0.06566  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1838-RDT1095LV)     ,RDT1095LV ,P1RLV1838 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08038 ,0.00978 ,5.26573   ,0.19574 ,0.12114  ,0.36341  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1837-RDM1841)       ,RDM1841   ,P1RLV1837 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04080 ,0.00496 ,2.67269   ,0.09935 ,0.06149  ,0.18446  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1841-RDT1095LV)       ,RDT1095LV ,RDM1841   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00960 ,0.00117 ,0.62906   ,0.02338 ,0.01447  ,0.04341  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1839-RDT1096LV)     ,RDT1096LV ,P1RLV1839 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07508 ,0.00914 ,4.91846   ,0.18283 ,0.11315  ,0.33945  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1840-RDT1097LV)     ,RDT1097LV ,P1RLV1840 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1841-RDT1098LV)     ,RDT1098LV ,P1RLV1841 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06111 ,0.00744 ,4.00327   ,0.14881 ,0.09209  ,0.27628  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1842-RDT1099LV)     ,RDT1099LV ,P1RLV1842 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06166 ,0.00750 ,4.03928   ,0.15015 ,0.09292  ,0.27877  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1843-RDT1100LV)     ,RDT1100LV ,P1RLV1843 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1844-RDT1101LV)     ,RDT1101LV ,P1RLV1844 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01221 ,0.00149 ,0.79955   ,0.02972 ,0.01839  ,0.05518  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1845-RDT1101LV)     ,RDT1101LV ,P1RLV1845 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01221 ,0.00149 ,0.79955   ,0.02972 ,0.01839  ,0.05518  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1846-RDM1850)       ,RDM1850   ,P1RLV1846 ,0.42  ,0.154  ,1P_OH_CU_4_Ionic_0_416_0               ,0.12770 ,0.01554 ,8.36551   ,0.31097 ,0.19245  ,0.57734  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1850-RDT1102LV)       ,RDT1102LV ,RDM1850   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01332 ,0.00162 ,0.87237   ,0.03243 ,0.02007  ,0.06021  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1847-RDM1851)       ,RDM1851   ,P1RLV1847 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02249 ,0.00274 ,1.47319   ,0.05476 ,0.03389  ,0.10167  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1851-RDT1102LV)       ,RDT1102LV ,RDM1851   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01331 ,0.00162 ,0.87207   ,0.03242 ,0.02006  ,0.06019  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1848-RDT1103LV)     ,RDT1103LV ,P1RLV1848 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02162 ,0.00263 ,1.41653   ,0.05266 ,0.03259  ,0.09776  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1850-RDM1854)       ,RDM1854   ,P1RLV1850 ,0.42  ,0.004  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00222 ,0.00041 ,0.21740   ,0.00685 ,0.00532  ,0.01595  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1849-RDM1853)       ,RDM1853   ,P1RLV1849 ,0.42  ,0.005  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00221 ,0.00050 ,0.28111   ,0.00763 ,0.00550  ,0.01650  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1853-RDM1854)         ,RDM1854   ,RDM1853   ,0.42  ,0.016  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00703 ,0.00160 ,0.89337   ,0.02424 ,0.01748  ,0.05245  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1854-RDT1104LV)       ,RDT1104LV ,RDM1854   ,0.42  ,0.017  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00455 ,0.00157 ,0.97357   ,0.01844 ,0.01187  ,0.03560  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1851-RDM1855)       ,RDM1855   ,P1RLV1851 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00081 ,0.00015 ,0.07871   ,0.00248 ,0.00192  ,0.00577  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1852-RDM1855)       ,RDM1855   ,P1RLV1852 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01730 ,0.00321 ,1.69080   ,0.05326 ,0.04134  ,0.12401  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM1855-RDT1104LV)       ,RDT1104LV ,RDM1855   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00931 ,0.00173 ,0.90938   ,0.02865 ,0.02223  ,0.06670  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1853-RDT1105LV)     ,RDT1105LV ,P1RLV1853 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01700 ,0.00316 ,1.66139   ,0.05234 ,0.04062  ,0.12186  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1854-RDT1105LV)     ,RDT1105LV ,P1RLV1854 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00801 ,0.00149 ,0.78233   ,0.02464 ,0.01913  ,0.05738  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1855-RDT1105LV)     ,RDT1105LV ,P1RLV1855 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01001 ,0.00186 ,0.97826   ,0.03082 ,0.02392  ,0.07175  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1856-RDT1105LV)     ,RDT1105LV ,P1RLV1856 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02057 ,0.00382 ,2.00962   ,0.06331 ,0.04913  ,0.14740  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1857-RDT1106LV)     ,RDT1106LV ,P1RLV1857 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02233 ,0.00414 ,2.18205   ,0.06874 ,0.05335  ,0.16004  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1859-RDT1106LV)     ,RDT1106LV ,P1RLV1859 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02233 ,0.00414 ,2.18205   ,0.06874 ,0.05335  ,0.16004  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1858-RDT1107LV)     ,RDT1107LV ,P1RLV1858 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1860-RDT1108LV)     ,RDT1108LV ,P1RLV1860 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1863-RDT1110LV)     ,RDT1110LV ,P1RLV1863 ,0.42  ,0.092  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04962 ,0.00921 ,4.84888   ,0.15275 ,0.11855  ,0.35564  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1862-RDM1866)       ,RDM1866   ,P1RLV1862 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03433 ,0.00418 ,2.24876   ,0.08359 ,0.05173  ,0.15520  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1866-RDT1110LV)       ,RDT1110LV ,RDM1866   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01343 ,0.00163 ,0.87961   ,0.03270 ,0.02024  ,0.06071  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1864-RDM1868)       ,RDM1868   ,P1RLV1864 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05667 ,0.00690 ,3.71222   ,0.13799 ,0.08540  ,0.25620  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1868-RDT1110LV)       ,RDT1110LV ,RDM1868   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02305 ,0.00280 ,1.50989   ,0.05613 ,0.03473  ,0.10420  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1865-RDT1111LV)     ,RDT1111LV ,P1RLV1865 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03083 ,0.00375 ,2.01993   ,0.07509 ,0.04647  ,0.13941  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1868-RDT1114LV)     ,RDT1114LV ,P1RLV1868 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1869-RDT1115LV)     ,RDT1115LV ,P1RLV1869 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1870-RDM1874)       ,RDM1874   ,P1RLV1870 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03670 ,0.00447 ,2.40425   ,0.08937 ,0.05531  ,0.16593  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1874-RDT1116LV)       ,RDT1116LV ,RDM1874   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01337 ,0.00163 ,0.87598   ,0.03256 ,0.02015  ,0.06046  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1871-RDM1875)       ,RDM1875   ,P1RLV1871 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05797 ,0.00705 ,3.79752   ,0.14116 ,0.08736  ,0.26208  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1875-RDT1116LV)       ,RDT1116LV ,RDM1875   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01338 ,0.00163 ,0.87651   ,0.03258 ,0.02016  ,0.06049  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1872-RDM1876)       ,RDM1876   ,P1RLV1872 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07884 ,0.00959 ,5.16492   ,0.19199 ,0.11882  ,0.35646  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1876-RDT1117LV)       ,RDT1117LV ,RDM1876   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01606 ,0.00195 ,1.05196   ,0.03910 ,0.02420  ,0.07260  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1873-RDM1877)       ,RDM1877   ,P1RLV1873 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06512 ,0.00792 ,4.26597   ,0.15858 ,0.09814  ,0.29441  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1877-RDT1117LV)       ,RDT1117LV ,RDM1877   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01607 ,0.00195 ,1.05241   ,0.03912 ,0.02421  ,0.07263  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1874-RDT1118LV)     ,RDT1118LV ,P1RLV1874 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02519 ,0.00306 ,1.64998   ,0.06133 ,0.03796  ,0.11387  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1875-RDT1119LV)     ,RDT1119LV ,P1RLV1875 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03309 ,0.00403 ,2.16748   ,0.08057 ,0.04986  ,0.14959  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1876-RDT1119LV)     ,RDT1119LV ,P1RLV1876 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05224 ,0.00636 ,3.42216   ,0.12721 ,0.07873  ,0.23618  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1877-RDM1881)       ,RDM1881   ,P1RLV1877 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08043 ,0.00979 ,5.26861   ,0.19585 ,0.12120  ,0.36361  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1881-RDT1119LV)       ,RDT1119LV ,RDM1881   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01607 ,0.00195 ,1.05241   ,0.03912 ,0.02421  ,0.07263  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1878-RDT1120LV)     ,RDT1120LV ,P1RLV1878 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01235 ,0.00150 ,0.80887   ,0.03007 ,0.01861  ,0.05582  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1879-RDT1120LV)     ,RDT1120LV ,P1RLV1879 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1880-RDT1120LV)     ,RDT1120LV ,P1RLV1880 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01188 ,0.00145 ,0.77809   ,0.02892 ,0.01790  ,0.05370  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1881-RDT1121LV)     ,RDT1121LV ,P1RLV1881 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02029 ,0.00247 ,1.32893   ,0.04940 ,0.03057  ,0.09172  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1882-RDT1121LV)     ,RDT1121LV ,P1RLV1882 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00324 ,0.00039 ,0.21237   ,0.00789 ,0.00489  ,0.01466  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1883-RDT1121LV)     ,RDT1121LV ,P1RLV1883 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02345 ,0.00285 ,1.53651   ,0.05712 ,0.03535  ,0.10604  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1884-RDT1122LV)     ,RDT1122LV ,P1RLV1884 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1885-RDT1123LV)     ,RDT1123LV ,P1RLV1885 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00813 ,0.00099 ,0.53275   ,0.01980 ,0.01226  ,0.03677  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1886-RDT1123LV)     ,RDT1123LV ,P1RLV1886 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00465 ,0.00057 ,0.30484   ,0.01133 ,0.00701  ,0.02104  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1887-RDT1123LV)     ,RDT1123LV ,P1RLV1887 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01269 ,0.00154 ,0.83121   ,0.03090 ,0.01912  ,0.05737  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1888-RDT1124LV)     ,RDT1124LV ,P1RLV1888 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
