Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV1889-RDT1125LV)     ,RDT1125LV ,P1RLV1889 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02614 ,0.00318 ,1.71223   ,0.06365 ,0.03939  ,0.11817  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1890-RDT1125LV)     ,RDT1125LV ,P1RLV1890 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00702 ,0.00085 ,0.45996   ,0.01710 ,0.01058  ,0.03174  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1891-RDT1125LV)     ,RDT1125LV ,P1RLV1891 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01915 ,0.00233 ,1.25472   ,0.04664 ,0.02886  ,0.08659  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1892-RDT1126LV)     ,RDT1126LV ,P1RLV1892 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01425 ,0.00173 ,0.93338   ,0.03470 ,0.02147  ,0.06442  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1893-RDT1127LV)     ,RDT1127LV ,P1RLV1893 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03913 ,0.00476 ,2.56345   ,0.09529 ,0.05897  ,0.17692  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1894-RDT1128LV)     ,RDT1128LV ,P1RLV1894 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05602 ,0.00682 ,3.66992   ,0.13642 ,0.08443  ,0.25328  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1895-RDT1129LV)     ,RDT1129LV ,P1RLV1895 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00937 ,0.00114 ,0.61355   ,0.02281 ,0.01411  ,0.04234  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1896-RDT1130LV)     ,RDT1130LV ,P1RLV1896 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05777 ,0.00703 ,3.78476   ,0.14069 ,0.08707  ,0.26120  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1897-RDT1131LV)     ,RDT1131LV ,P1RLV1897 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02800 ,0.00341 ,1.83452   ,0.06819 ,0.04220  ,0.12661  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1898-RDM1902)       ,RDM1902   ,P1RLV1898 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01340 ,0.00163 ,0.87806   ,0.03264 ,0.02020  ,0.06060  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1902-RDT1131LV)       ,RDT1131LV ,RDM1902   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01323 ,0.00161 ,0.86641   ,0.03221 ,0.01993  ,0.05979  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1899-RDT1132LV)     ,RDT1132LV ,P1RLV1899 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03971 ,0.00483 ,2.60148   ,0.09670 ,0.05985  ,0.17954  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1900-RDT1133LV)     ,RDT1133LV ,P1RLV1900 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00366 ,0.00044 ,0.23951   ,0.00890 ,0.00551  ,0.01653  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1901-RDT1134LV)     ,RDT1134LV ,P1RLV1901 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03503 ,0.00426 ,2.29487   ,0.08531 ,0.05279  ,0.15838  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1902-RDT1135LV)     ,RDT1135LV ,P1RLV1902 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03944 ,0.00480 ,2.58353   ,0.09604 ,0.05943  ,0.17830  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1903-RDT1136LV)     ,RDT1136LV ,P1RLV1903 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01645 ,0.00200 ,1.07751   ,0.04005 ,0.02479  ,0.07436  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1907-RDT1137LV)     ,RDT1137LV ,P1RLV1907 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1908-RDT1138LV)     ,RDT1138LV ,P1RLV1908 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1912-RDM1911)       ,RDM1911   ,P1RLV1912 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01769 ,0.00215 ,1.15868   ,0.04307 ,0.02666  ,0.07997  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1909-RDM1910)       ,RDM1910   ,P1RLV1909 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02739 ,0.00333 ,1.79461   ,0.06671 ,0.04128  ,0.12385  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1910-RDM1911)         ,RDM1911   ,RDM1910   ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03582 ,0.00436 ,2.34654   ,0.08723 ,0.05398  ,0.16195  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1911-RDT1139LV)       ,RDT1139LV ,RDM1911   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01288 ,0.00157 ,0.84351   ,0.03136 ,0.01940  ,0.05821  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1913-RDM1912)       ,RDM1912   ,P1RLV1913 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01568 ,0.00191 ,1.02700   ,0.03818 ,0.02363  ,0.07088  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1914-RDM1913)       ,RDM1913   ,P1RLV1914 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00363 ,0.00044 ,0.23779   ,0.00884 ,0.00547  ,0.01641  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1912-RDM1913)         ,RDM1912   ,RDM1913   ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03964 ,0.00482 ,2.59680   ,0.09653 ,0.05974  ,0.17922  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1912-RDT1139LV)       ,RDT1139LV ,RDM1912   ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02187 ,0.00266 ,1.43287   ,0.05326 ,0.03296  ,0.09889  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1910-RDT1140LV)     ,RDT1140LV ,P1RLV1910 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01073 ,0.00131 ,0.70282   ,0.02613 ,0.01617  ,0.04851  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1911-RDT1140LV)     ,RDT1140LV ,P1RLV1911 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01957 ,0.00238 ,1.28171   ,0.04764 ,0.02949  ,0.08846  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1916-RDT1141LV)     ,RDT1141LV ,P1RLV1916 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05184 ,0.00631 ,3.39576   ,0.12623 ,0.07812  ,0.23436  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1915-RDM1916)       ,RDM1916   ,P1RLV1915 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02061 ,0.00382 ,2.01385   ,0.06344 ,0.04924  ,0.14771  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1916-RDT1141LV)       ,RDT1141LV ,RDM1916   ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00905 ,0.00110 ,0.59256   ,0.02203 ,0.01363  ,0.04090  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1917-RDM1918)       ,RDM1918   ,P1RLV1917 ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08398 ,0.01022 ,5.50136   ,0.20450 ,0.12656  ,0.37967  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1918-RDT1141LV)       ,RDT1141LV ,RDM1918   ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00906 ,0.00110 ,0.59325   ,0.02205 ,0.01365  ,0.04094  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1918-RDT1142LV)     ,RDT1142LV ,P1RLV1918 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03188 ,0.00388 ,2.08831   ,0.07763 ,0.04804  ,0.14412  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1921-RDT1143LV)     ,RDT1143LV ,P1RLV1921 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07109 ,0.00865 ,4.65720   ,0.17312 ,0.10714  ,0.32142  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1922-RDT1143LV)     ,RDT1143LV ,P1RLV1922 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04326 ,0.00526 ,2.83369   ,0.10533 ,0.06519  ,0.19557  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1919-RDM1920)       ,RDM1920   ,P1RLV1919 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06278 ,0.00764 ,4.11295   ,0.15289 ,0.09462  ,0.28385  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1920-RDM1920)       ,RDM1920   ,P1RLV1920 ,0.42  ,0.105  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08706 ,0.01059 ,5.70308   ,0.21200 ,0.13120  ,0.39360  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1920-RDT1143LV)       ,RDT1143LV ,RDM1920   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02834 ,0.00345 ,1.85643   ,0.06901 ,0.04271  ,0.12812  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1923-RDM1924)       ,RDM1924   ,P1RLV1923 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06916 ,0.00842 ,4.53065   ,0.16841 ,0.10423  ,0.31268  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1924-RDT1143LV)       ,RDT1143LV ,RDM1924   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02835 ,0.00345 ,1.85717   ,0.06904 ,0.04272  ,0.12817  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1924-RDT1144LV)     ,RDT1144LV ,P1RLV1924 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1925-RDT1145LV)     ,RDT1145LV ,P1RLV1925 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02347 ,0.00286 ,1.53740   ,0.05715 ,0.03537  ,0.10610  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1926-RDT1145LV)     ,RDT1145LV ,P1RLV1926 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02347 ,0.00286 ,1.53740   ,0.05715 ,0.03537  ,0.10610  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1928-RDT1146LV)     ,RDT1146LV ,P1RLV1928 ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07361 ,0.00896 ,4.82219   ,0.17925 ,0.11093  ,0.33280  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1931-RDT1146LV)     ,RDT1146LV ,P1RLV1931 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09146 ,0.01113 ,5.99118   ,0.22271 ,0.13783  ,0.41348  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1932-RDT1146LV)     ,RDT1146LV ,P1RLV1932 ,0.42  ,0.143  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11906 ,0.01449 ,7.79928   ,0.28992 ,0.17942  ,0.53827  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1929-RDM1930)       ,RDM1930   ,P1RLV1929 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06087 ,0.00741 ,3.98777   ,0.14823 ,0.09174  ,0.27521  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1930-RDM1930)       ,RDM1930   ,P1RLV1930 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06384 ,0.00777 ,4.18229   ,0.15547 ,0.09621  ,0.28864  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1930-RDT1146LV)       ,RDT1146LV ,RDM1930   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01516 ,0.00184 ,0.99313   ,0.03692 ,0.02285  ,0.06854  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1933-RDM1934)       ,RDM1934   ,P1RLV1933 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00696 ,0.00085 ,0.45606   ,0.01695 ,0.01049  ,0.03147  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1927-RDM1928)       ,RDM1928   ,P1RLV1927 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04956 ,0.00603 ,3.24671   ,0.12069 ,0.07469  ,0.22407  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1928-RDM1934)         ,RDM1934   ,RDM1928   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01515 ,0.00184 ,0.99259   ,0.03690 ,0.02283  ,0.06850  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1934-RDT1146LV)       ,RDT1146LV ,RDM1934   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01515 ,0.00184 ,0.99259   ,0.03690 ,0.02283  ,0.06850  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1934-RDT1147LV)     ,RDT1147LV ,P1RLV1934 ,0.42  ,0.001  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00027 ,0.00009 ,0.05793   ,0.00110 ,0.00071  ,0.00212  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1936-RDT1149LV)     ,RDT1149LV ,P1RLV1936 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1937-RDT1150LV)     ,RDT1150LV ,P1RLV1937 ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08258 ,0.01005 ,5.40961   ,0.20109 ,0.12445  ,0.37334  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1938-RDT1150LV)     ,RDT1150LV ,P1RLV1938 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06640 ,0.00808 ,4.35008   ,0.16170 ,0.10007  ,0.30022  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1939-RDT1151LV)     ,RDT1151LV ,P1RLV1939 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06208 ,0.00755 ,4.06707   ,0.15118 ,0.09356  ,0.28069  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1941-RDT1151LV)     ,RDT1151LV ,P1RLV1941 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08042 ,0.00979 ,5.26825   ,0.19583 ,0.12120  ,0.36359  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1940-RDT1152LV)     ,RDT1152LV ,P1RLV1940 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04209 ,0.00512 ,2.75749   ,0.10250 ,0.06344  ,0.19031  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1942-RDT1152LV)     ,RDT1152LV ,P1RLV1942 ,0.42  ,0.125  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10361 ,0.01261 ,6.78768   ,0.25231 ,0.15615  ,0.46845  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1943-RDT1152LV)     ,RDT1152LV ,P1RLV1943 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05375 ,0.00654 ,3.52109   ,0.13089 ,0.08100  ,0.24301  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1944-RDT1152LV)     ,RDT1152LV ,P1RLV1944 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06921 ,0.00842 ,4.53390   ,0.16854 ,0.10430  ,0.31291  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1945-RDT1152LV)     ,RDT1152LV ,P1RLV1945 ,0.42  ,0.107  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08861 ,0.01078 ,5.80458   ,0.21577 ,0.13353  ,0.40060  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1946-RDT1153LV)     ,RDT1153LV ,P1RLV1946 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01778 ,0.00216 ,1.16499   ,0.04331 ,0.02680  ,0.08040  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1947-RDT1153LV)     ,RDT1153LV ,P1RLV1947 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01778 ,0.00216 ,1.16499   ,0.04331 ,0.02680  ,0.08040  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1948-RDT1154LV)     ,RDT1154LV ,P1RLV1948 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03794 ,0.00462 ,2.48530   ,0.09238 ,0.05717  ,0.17152  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1949-RDT1155LV)     ,RDT1155LV ,P1RLV1949 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02270 ,0.00276 ,1.48736   ,0.05529 ,0.03422  ,0.10265  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1952-RDT1155LV)     ,RDT1155LV ,P1RLV1952 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03189 ,0.00388 ,2.08886   ,0.07765 ,0.04805  ,0.14416  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1953-RDT1155LV)     ,RDT1155LV ,P1RLV1953 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01492 ,0.00182 ,0.97733   ,0.03633 ,0.02248  ,0.06745  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1954-RDT1155LV)     ,RDT1155LV ,P1RLV1954 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02065 ,0.00251 ,1.35278   ,0.05029 ,0.03112  ,0.09336  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1950-RDT1156LV)     ,RDT1156LV ,P1RLV1950 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04158 ,0.00506 ,2.72402   ,0.10126 ,0.06267  ,0.18800  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1951-RDM1955)       ,RDM1955   ,P1RLV1951 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02366 ,0.00288 ,1.54962   ,0.05760 ,0.03565  ,0.10695  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1955-RDT1157LV)       ,RDT1157LV ,RDM1955   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01549 ,0.00188 ,1.01455   ,0.03771 ,0.02334  ,0.07002  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2624-RDM1956)       ,RDM1956   ,P1RLV2624 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03406 ,0.00414 ,2.23123   ,0.08294 ,0.05133  ,0.15399  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1956-RDT1157LV)       ,RDT1157LV ,RDM1956   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01549 ,0.00188 ,1.01462   ,0.03772 ,0.02334  ,0.07002  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1955-RDT1158LV)     ,RDT1158LV ,P1RLV1955 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1956-RDT1159LV)     ,RDT1159LV ,P1RLV1956 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00862 ,0.00105 ,0.56491   ,0.02100 ,0.01300  ,0.03899  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1957-RDT1159LV)     ,RDT1159LV ,P1RLV1957 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00862 ,0.00105 ,0.56491   ,0.02100 ,0.01300  ,0.03899  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1959-RDT1161LV)     ,RDT1161LV ,P1RLV1959 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1960-RDT1162LV)     ,RDT1162LV ,P1RLV1960 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1961-RDT1163LV)     ,RDT1163LV ,P1RLV1961 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03609 ,0.00439 ,2.36452   ,0.08789 ,0.05440  ,0.16319  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1962-RDT1164LV)     ,RDT1164LV ,P1RLV1962 ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08209 ,0.00999 ,5.37773   ,0.19990 ,0.12371  ,0.37114  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1963-RDM1965)       ,RDM1965   ,P1RLV1963 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03417 ,0.00416 ,2.23830   ,0.08320 ,0.05149  ,0.15448  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1965-RDT1165LV)       ,RDT1165LV ,RDM1965   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01602 ,0.00195 ,1.04955   ,0.03901 ,0.02414  ,0.07243  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2614-RDM1966)       ,RDM1966   ,P1RLV2614 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03049 ,0.00371 ,1.99740   ,0.07425 ,0.04595  ,0.13785  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1966-RDT1165LV)       ,RDT1165LV ,RDM1966   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03206 ,0.00390 ,2.10018   ,0.07807 ,0.04831  ,0.14494  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1964-RDT1166LV)     ,RDT1166LV ,P1RLV1964 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02259 ,0.00275 ,1.48007   ,0.05502 ,0.03405  ,0.10215  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1965-RDT1167LV)     ,RDT1167LV ,P1RLV1965 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03688 ,0.00449 ,2.41586   ,0.08980 ,0.05558  ,0.16673  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1966-RDT1167LV)     ,RDT1167LV ,P1RLV1966 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02624 ,0.00319 ,1.71904   ,0.06390 ,0.03955  ,0.11864  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1967-RDT1167LV)     ,RDT1167LV ,P1RLV1967 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05177 ,0.00630 ,3.39169   ,0.12608 ,0.07803  ,0.23408  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1968-RDT1168LV)     ,RDT1168LV ,P1RLV1968 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05257 ,0.00640 ,3.44380   ,0.12801 ,0.07922  ,0.23767  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1969-RDT1168LV)     ,RDT1168LV ,P1RLV1969 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04479 ,0.00545 ,2.93423   ,0.10907 ,0.06750  ,0.20250  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1970-RDT1168LV)     ,RDT1168LV ,P1RLV1970 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03522 ,0.00429 ,2.30699   ,0.08576 ,0.05307  ,0.15922  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1976-RDT1168LV)     ,RDT1168LV ,P1RLV1976 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07841 ,0.00954 ,5.13627   ,0.19093 ,0.11816  ,0.35448  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1977-RDT1168LV)     ,RDT1168LV ,P1RLV1977 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06327 ,0.00770 ,4.14488   ,0.15407 ,0.09535  ,0.28606  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1978-RDT1168LV)     ,RDT1168LV ,P1RLV1978 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07244 ,0.00881 ,4.74558   ,0.17640 ,0.10917  ,0.32751  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1971-RDT1169LV)     ,RDT1169LV ,P1RLV1971 ,0.42  ,0.121  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10061 ,0.01224 ,6.59080   ,0.24500 ,0.15162  ,0.45486  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1972-RDM1978)       ,RDM1978   ,P1RLV1972 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07465 ,0.00908 ,4.89019   ,0.18178 ,0.11250  ,0.33750  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1973-RDM1978)       ,RDM1978   ,P1RLV1973 ,0.42  ,0.113  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09436 ,0.01148 ,6.18113   ,0.22977 ,0.14220  ,0.42659  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1978-RDT1169LV)       ,RDT1169LV ,RDM1978   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01569 ,0.00191 ,1.02794   ,0.03821 ,0.02365  ,0.07094  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1974-RDM1980)       ,RDM1980   ,P1RLV1974 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05161 ,0.00628 ,3.38102   ,0.12568 ,0.07778  ,0.23334  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1980-RDT1169LV)       ,RDT1169LV ,RDM1980   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01568 ,0.00191 ,1.02740   ,0.03819 ,0.02364  ,0.07091  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1975-RDT1170LV)     ,RDT1170LV ,P1RLV1975 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1979-RDT1171LV)     ,RDT1171LV ,P1RLV1979 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02508 ,0.00305 ,1.64268   ,0.06106 ,0.03779  ,0.11337  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1980-RDT1171LV)     ,RDT1171LV ,P1RLV1980 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02508 ,0.00305 ,1.64268   ,0.06106 ,0.03779  ,0.11337  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1981-RDT1172LV)     ,RDT1172LV ,P1RLV1981 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07278 ,0.00886 ,4.76755   ,0.17722 ,0.10968  ,0.32903  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1982-RDT1173LV)     ,RDT1173LV ,P1RLV1982 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07019 ,0.00854 ,4.59826   ,0.17093 ,0.10578  ,0.31735  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1984-RDT1173LV)     ,RDT1173LV ,P1RLV1984 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01096 ,0.00133 ,0.71806   ,0.02669 ,0.01652  ,0.04956  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1983-RDT1174LV)     ,RDT1174LV ,P1RLV1983 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02702 ,0.00329 ,1.77014   ,0.06580 ,0.04072  ,0.12217  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1985-RDT1175LV)     ,RDT1175LV ,P1RLV1985 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00765 ,0.00093 ,0.50147   ,0.01864 ,0.01154  ,0.03461  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1986-RDT1176LV)     ,RDT1176LV ,P1RLV1986 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03731 ,0.00454 ,2.44420   ,0.09086 ,0.05623  ,0.16869  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1987-RDT1176LV)     ,RDT1176LV ,P1RLV1987 ,0.42  ,0.119  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09898 ,0.01204 ,6.48415   ,0.24103 ,0.14917  ,0.44750  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1988-RDT1177LV)     ,RDT1177LV ,P1RLV1988 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1989-RDT1178LV)     ,RDT1178LV ,P1RLV1989 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07836 ,0.00953 ,5.13301   ,0.19081 ,0.11808  ,0.35425  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1990-RDM1993)       ,RDM1993   ,P1RLV1990 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05257 ,0.00640 ,3.44369   ,0.12801 ,0.07922  ,0.23767  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1993-RDT1179LV)       ,RDT1179LV ,RDM1993   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01155 ,0.00141 ,0.75694   ,0.02814 ,0.01741  ,0.05224  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1991-RDM1994)       ,RDM1994   ,P1RLV1991 ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08527 ,0.01038 ,5.58626   ,0.20765 ,0.12851  ,0.38553  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1994-RDT1179LV)       ,RDT1179LV ,RDM1994   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01156 ,0.00141 ,0.75698   ,0.02814 ,0.01741  ,0.05224  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1992-RDT1180LV)     ,RDT1180LV ,P1RLV1992 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1993-RDT1181LV)     ,RDT1181LV ,P1RLV1993 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07673 ,0.00934 ,5.02633   ,0.18684 ,0.11563  ,0.34689  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1994-RDT1182LV)     ,RDT1182LV ,P1RLV1994 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03601 ,0.00438 ,2.35919   ,0.08770 ,0.05427  ,0.16282  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1995-RDT1183LV)     ,RDT1183LV ,P1RLV1995 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04323 ,0.00526 ,2.83228   ,0.10528 ,0.06516  ,0.19547  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1997-RDT1184LV)     ,RDT1184LV ,P1RLV1997 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06469 ,0.00787 ,4.23761   ,0.15752 ,0.09749  ,0.29246  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1996-RDM1999)       ,RDM1999   ,P1RLV1996 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05878 ,0.00715 ,3.85063   ,0.14314 ,0.08858  ,0.26575  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM1999-RDT1184LV)       ,RDT1184LV ,RDM1999   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01563 ,0.00190 ,1.02390   ,0.03806 ,0.02355  ,0.07066  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1998-RDM2001)       ,RDM2001   ,P1RLV1998 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03376 ,0.00411 ,2.21165   ,0.08221 ,0.05088  ,0.15264  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2001-RDT1184LV)       ,RDT1184LV ,RDM2001   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02342   ,0.03804 ,0.02354  ,0.07063  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1999-RDT1185LV)     ,RDT1185LV ,P1RLV1999 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05212 ,0.00634 ,3.41447   ,0.12692 ,0.07855  ,0.23565  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2000-RDT1186LV)     ,RDT1186LV ,P1RLV2000 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02329 ,0.00283 ,1.52565   ,0.05671 ,0.03510  ,0.10529  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2001-RDT1187LV)     ,RDT1187LV ,P1RLV2001 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2002-RDT1188LV)     ,RDT1188LV ,P1RLV2002 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02845 ,0.00346 ,1.86381   ,0.06928 ,0.04288  ,0.12863  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2003-RDT1189LV)     ,RDT1189LV ,P1RLV2003 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03273 ,0.00398 ,2.14401   ,0.07970 ,0.04932  ,0.14797  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2004-RDT1189LV)     ,RDT1189LV ,P1RLV2004 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01259 ,0.00153 ,0.82497   ,0.03067 ,0.01898  ,0.05693  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2005-RDT1189LV)     ,RDT1189LV ,P1RLV2005 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03174 ,0.00386 ,2.07905   ,0.07728 ,0.04783  ,0.14349  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2006-RDT1190LV)     ,RDT1190LV ,P1RLV2006 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03218 ,0.00392 ,2.10828   ,0.07837 ,0.04850  ,0.14550  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2007-RDT1190LV)     ,RDT1190LV ,P1RLV2007 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04109 ,0.00500 ,2.69191   ,0.10006 ,0.06193  ,0.18578  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2008-RDM2011)       ,RDM2011   ,P1RLV2008 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04969 ,0.00605 ,3.25512   ,0.12100 ,0.07488  ,0.22465  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2011-RDT1190LV)       ,RDT1190LV ,RDM2011   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01493 ,0.00182 ,0.97823   ,0.03636 ,0.02250  ,0.06751  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2009-RDT1191LV)     ,RDT1191LV ,P1RLV2009 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03421 ,0.00416 ,2.24104   ,0.08330 ,0.05156  ,0.15467  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2010-RDT1192LV)     ,RDT1192LV ,P1RLV2010 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03072 ,0.00374 ,2.01267   ,0.07482 ,0.04630  ,0.13890  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2011-RDT1193LV)     ,RDT1193LV ,P1RLV2011 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02761 ,0.00336 ,1.80881   ,0.06724 ,0.04161  ,0.12483  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2012-RDT1194LV)     ,RDT1194LV ,P1RLV2012 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04174 ,0.00508 ,2.73461   ,0.10165 ,0.06291  ,0.18873  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2013-RDM2016)       ,RDM2016   ,P1RLV2013 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06854 ,0.00834 ,4.48972   ,0.16689 ,0.10329  ,0.30986  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2016-RDT1195LV)       ,RDT1195LV ,RDM2016   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03007 ,0.00366 ,1.96965   ,0.07322 ,0.04531  ,0.13593  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2014-RDM2017)       ,RDM2017   ,P1RLV2014 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05579 ,0.00679 ,3.65466   ,0.13585 ,0.08407  ,0.25222  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2015-RDM2017)       ,RDM2017   ,P1RLV2015 ,0.42  ,0.122  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10162 ,0.01236 ,6.65685   ,0.24745 ,0.15314  ,0.45942  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2017-RDT1195LV)       ,RDT1195LV ,RDM2017   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01017 ,0.00124 ,0.66648   ,0.02477 ,0.01533  ,0.04600  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2016-RDT1196LV)     ,RDT1196LV ,P1RLV2016 ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08511 ,0.01036 ,5.57543   ,0.20725 ,0.12826  ,0.38479  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2017-RDT1196LV)     ,RDT1196LV ,P1RLV2017 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04116 ,0.00501 ,2.69639   ,0.10023 ,0.06203  ,0.18609  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2018-RDT1197LV)     ,RDT1197LV ,P1RLV2018 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04818 ,0.00586 ,3.15603   ,0.11732 ,0.07260  ,0.21781  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2019-RDT1198LV)     ,RDT1198LV ,P1RLV2019 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03697 ,0.00450 ,2.42176   ,0.09002 ,0.05571  ,0.16714  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2020-RDT1199LV)     ,RDT1199LV ,P1RLV2020 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03135 ,0.00381 ,2.05350   ,0.07633 ,0.04724  ,0.14172  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2021-RDT1200LV)     ,RDT1200LV ,P1RLV2021 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04370 ,0.00532 ,2.86279   ,0.10642 ,0.06586  ,0.19757  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2023-RDT1202LV)     ,RDT1202LV ,P1RLV2023 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03604 ,0.00439 ,2.36100   ,0.08776 ,0.05431  ,0.16294  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2024-RDT1203LV)     ,RDT1203LV ,P1RLV2024 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05000 ,0.00608 ,3.27522   ,0.12175 ,0.07535  ,0.22604  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2025-RDT1203LV)     ,RDT1203LV ,P1RLV2025 ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08376 ,0.01019 ,5.48737   ,0.20398 ,0.12624  ,0.37871  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2026-RDT1204LV)     ,RDT1204LV ,P1RLV2026 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2027-RDT1205LV)     ,RDT1205LV ,P1RLV2027 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01745 ,0.00324 ,1.70477   ,0.05370 ,0.04168  ,0.12504  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2028-RDM2031)       ,RDM2031   ,P1RLV2028 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00936 ,0.00174 ,0.91476   ,0.02882 ,0.02236  ,0.06709  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2031-RDT1206LV)       ,RDT1206LV ,RDM2031   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02127 ,0.00395 ,2.07800   ,0.06546 ,0.05080  ,0.15241  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2029-RDM2032)       ,RDM2032   ,P1RLV2029 ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04711 ,0.00874 ,4.60274   ,0.14499 ,0.11253  ,0.33759  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2031-RDM2032)       ,RDM2032   ,P1RLV2031 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02618 ,0.00486 ,2.55774   ,0.08057 ,0.06253  ,0.18760  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2030-RDM2033)       ,RDM2033   ,P1RLV2030 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01340 ,0.00249 ,1.30928   ,0.04124 ,0.03201  ,0.09603  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2032-RDM2033)         ,RDM2032   ,RDM2033   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.51972   ,0.01637 ,0.01271  ,0.03812  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2032-RDT1206LV)       ,RDT1206LV ,RDM2032   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00266 ,0.00092 ,0.56969   ,0.01079 ,0.00694  ,0.02083  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2033-RDT1208LV)     ,RDT1208LV ,P1RLV2033 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2034-RDT1209LV)     ,RDT1209LV ,P1RLV2034 ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03799 ,0.00705 ,3.71207   ,0.11694 ,0.09075  ,0.27226  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2035-RDT1210LV)     ,RDT1210LV ,P1RLV2035 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07862 ,0.00957 ,5.15028   ,0.19145 ,0.11848  ,0.35545  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2036-RDT1211LV)     ,RDT1211LV ,P1RLV2036 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06556 ,0.00798 ,4.29495   ,0.15965 ,0.09880  ,0.29641  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2037-RDT1212LV)     ,RDT1212LV ,P1RLV2037 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2038-RDT1213LV)     ,RDT1213LV ,P1RLV2038 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2040-RDT1214LV)     ,RDT1214LV ,P1RLV2040 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06742 ,0.00820 ,4.41633   ,0.16417 ,0.10160  ,0.30479  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2039-RDM2042)       ,RDM2042   ,P1RLV2039 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07213 ,0.00878 ,4.72526   ,0.17565 ,0.10870  ,0.32611  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2042-RDT1214LV)       ,RDT1214LV ,RDM2042   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03008 ,0.00366 ,1.97063   ,0.07325 ,0.04533  ,0.13600  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2041-RDM2044)       ,RDM2044   ,P1RLV2041 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05861 ,0.00713 ,3.83948   ,0.14272 ,0.08833  ,0.26498  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2042-RDM2044)       ,RDM2044   ,P1RLV2042 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01782 ,0.00217 ,1.16766   ,0.04340 ,0.02686  ,0.08059  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2044-RDT1214LV)       ,RDT1214LV ,RDM2044   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01547 ,0.00188 ,1.01317   ,0.03766 ,0.02331  ,0.06992  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2043-RDT1215LV)     ,RDT1215LV ,P1RLV2043 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03273 ,0.00398 ,2.14402   ,0.07970 ,0.04932  ,0.14797  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2044-RDT1216LV)     ,RDT1216LV ,P1RLV2044 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06096 ,0.00742 ,3.99334   ,0.14844 ,0.09187  ,0.27560  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2045-RDT1217LV)     ,RDT1217LV ,P1RLV2045 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02753 ,0.00335 ,1.80323   ,0.06703 ,0.04148  ,0.12445  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2046-RDM2049)       ,RDM2049   ,P1RLV2046 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06927 ,0.00843 ,4.53794   ,0.16869 ,0.10439  ,0.31318  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2049-RDT1217LV)       ,RDT1217LV ,RDM2049   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01645 ,0.00200 ,1.07785   ,0.04007 ,0.02480  ,0.07439  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2047-RDT1218LV)     ,RDT1218LV ,P1RLV2047 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2048-RDT1219LV)     ,RDT1219LV ,P1RLV2048 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2049-RDT1220LV)     ,RDT1220LV ,P1RLV2049 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05864 ,0.00714 ,3.84144   ,0.14280 ,0.08837  ,0.26512  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3477-RDM2053)       ,RDM2053   ,P1RLV3477 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06695 ,0.00815 ,4.38567   ,0.16303 ,0.10089  ,0.30268  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2053-RDT1220LV)       ,RDT1220LV ,RDM2053   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01563 ,0.00190 ,1.02389   ,0.03806 ,0.02355  ,0.07066  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2050-RDT1221LV)     ,RDT1221LV ,P1RLV2050 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03308 ,0.00403 ,2.16731   ,0.08056 ,0.04986  ,0.14958  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2051-RDT1222LV)     ,RDT1222LV ,P1RLV2051 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02090 ,0.00254 ,1.36897   ,0.05089 ,0.03149  ,0.09448  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2052-RDT1222LV)     ,RDT1222LV ,P1RLV2052 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02090 ,0.00254 ,1.36897   ,0.05089 ,0.03149  ,0.09448  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2053-RDT1223LV)     ,RDT1223LV ,P1RLV2053 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2054-RDM2058)       ,RDM2058   ,P1RLV2054 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03322 ,0.00404 ,2.17647   ,0.08090 ,0.05007  ,0.15021  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2062-RDM2058)       ,RDM2058   ,P1RLV2062 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05690 ,0.00692 ,3.72730   ,0.13855 ,0.08575  ,0.25724  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2058-RDT1224LV)       ,RDT1224LV ,RDM2058   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01133 ,0.00138 ,0.74237   ,0.02760 ,0.01708  ,0.05123  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2055-RDM2059)       ,RDM2059   ,P1RLV2055 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02816 ,0.00343 ,1.84495   ,0.06858 ,0.04244  ,0.12733  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2059-RDT1224LV)       ,RDT1224LV ,RDM2059   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02982 ,0.00363 ,1.95379   ,0.07263 ,0.04495  ,0.13484  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2056-RDT1225LV)     ,RDT1225LV ,P1RLV2056 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05878 ,0.00715 ,3.85048   ,0.14313 ,0.08858  ,0.26574  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2057-RDT1226LV)     ,RDT1226LV ,P1RLV2057 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07449 ,0.00906 ,4.87968   ,0.18139 ,0.11226  ,0.33677  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2059-RDT1227LV)     ,RDT1227LV ,P1RLV2059 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04815 ,0.00586 ,3.15409   ,0.11725 ,0.07256  ,0.21768  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2058-RDM2063)       ,RDM2063   ,P1RLV2058 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02237 ,0.00272 ,1.46518   ,0.05446 ,0.03371  ,0.10112  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2063-RDT1227LV)       ,RDT1227LV ,RDM2063   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01416 ,0.00172 ,0.92730   ,0.03447 ,0.02133  ,0.06400  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2060-RDT1228LV)     ,RDT1228LV ,P1RLV2060 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2061-RDT1229LV)     ,RDT1229LV ,P1RLV2061 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
