Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV2063-RDT1230LV)     ,RDT1230LV ,P1RLV2063 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06660 ,0.00810 ,4.36316   ,0.16219 ,0.10037  ,0.30112  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2064-RDT1230LV)     ,RDT1230LV ,P1RLV2064 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03826 ,0.00466 ,2.50629   ,0.09316 ,0.05766  ,0.17297  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2065-RDT1231LV)     ,RDT1231LV ,P1RLV2065 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2066-RDT1232LV)     ,RDT1232LV ,P1RLV2066 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04861 ,0.00591 ,3.18428   ,0.11837 ,0.07325  ,0.21976  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2067-RDT1233LV)     ,RDT1233LV ,P1RLV2067 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01993 ,0.00243 ,1.30590   ,0.04854 ,0.03004  ,0.09013  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2068-RDT1234LV)     ,RDT1234LV ,P1RLV2068 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04246 ,0.00517 ,2.78120   ,0.10338 ,0.06398  ,0.19194  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2069-RDT1235LV)     ,RDT1235LV ,P1RLV2069 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01761 ,0.00214 ,1.15363   ,0.04288 ,0.02654  ,0.07962  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2070-RDT1236LV)     ,RDT1236LV ,P1RLV2070 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00793 ,0.00097 ,0.51954   ,0.01931 ,0.01195  ,0.03586  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2071-RDT1237LV)     ,RDT1237LV ,P1RLV2071 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05835 ,0.00710 ,3.82241   ,0.14209 ,0.08793  ,0.26380  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2072-RDT1238LV)     ,RDT1238LV ,P1RLV2072 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04617 ,0.00562 ,3.02485   ,0.11244 ,0.06959  ,0.20876  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2073-RDT1239LV)     ,RDT1239LV ,P1RLV2073 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01797 ,0.00219 ,1.17722   ,0.04376 ,0.02708  ,0.08125  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2076-RDT1240LV)     ,RDT1240LV ,P1RLV2076 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01226 ,0.00149 ,0.80301   ,0.02985 ,0.01847  ,0.05542  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2074-RDM2078)       ,RDM2078   ,P1RLV2074 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05121 ,0.00623 ,3.35487   ,0.12471 ,0.07718  ,0.23154  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2078-RDT1240LV)       ,RDT1240LV ,RDM2078   ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04397 ,0.00535 ,2.88048   ,0.10707 ,0.06627  ,0.19880  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2077-RDM2080)       ,RDM2080   ,P1RLV2077 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05590 ,0.00680 ,3.66190   ,0.13612 ,0.08424  ,0.25273  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2080-RDT1240LV)       ,RDT1240LV ,RDM2080   ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02483 ,0.00302 ,1.62644   ,0.06046 ,0.03742  ,0.11225  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2075-RDT1241LV)     ,RDT1241LV ,P1RLV2075 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2078-RDT1242LV)     ,RDT1242LV ,P1RLV2078 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02096 ,0.00255 ,1.37327   ,0.05105 ,0.03159  ,0.09478  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2079-RDM2083)       ,RDM2083   ,P1RLV2079 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03111 ,0.00379 ,2.03807   ,0.07576 ,0.04689  ,0.14066  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2083-RDT1243LV)       ,RDT1243LV ,RDM2083   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01545 ,0.00188 ,1.01200   ,0.03762 ,0.02328  ,0.06984  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2080-RDM2084)       ,RDM2084   ,P1RLV2080 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05570 ,0.00678 ,3.64861   ,0.13563 ,0.08394  ,0.25181  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2084-RDT1243LV)       ,RDT1243LV ,RDM2084   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01544 ,0.00188 ,1.01130   ,0.03759 ,0.02326  ,0.06979  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2081-RDT1244LV)     ,RDT1244LV ,P1RLV2081 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01846 ,0.00225 ,1.20932   ,0.04495 ,0.02782  ,0.08346  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2082-RDT1245LV)     ,RDT1245LV ,P1RLV2082 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01921 ,0.00234 ,1.25829   ,0.04677 ,0.02895  ,0.08684  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2083-RDT1246LV)     ,RDT1246LV ,P1RLV2083 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03961 ,0.00482 ,2.59484   ,0.09646 ,0.05969  ,0.17908  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2084-RDM2088)       ,RDM2088   ,P1RLV2084 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03397 ,0.00630 ,3.31915   ,0.10456 ,0.08115  ,0.24345  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2088-RDT1247LV)       ,RDT1247LV ,RDM2088   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00380 ,0.00071 ,0.37130   ,0.01170 ,0.00908  ,0.02723  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2086-RDM2089)       ,RDM2089   ,P1RLV2086 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02009 ,0.00373 ,1.96329   ,0.06185 ,0.04800  ,0.14400  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2089-RDT1247LV)       ,RDT1247LV ,RDM2089   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00534 ,0.00099 ,0.52179   ,0.01644 ,0.01276  ,0.03827  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2085-RDT1248LV)     ,RDT1248LV ,P1RLV2085 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02640 ,0.00321 ,1.72964   ,0.06429 ,0.03979  ,0.11937  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2087-RDT1249LV)     ,RDT1249LV ,P1RLV2087 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2088-RDT1250LV)     ,RDT1250LV ,P1RLV2088 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01046 ,0.00127 ,0.68553   ,0.02548 ,0.01577  ,0.04731  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2089-RDT1251LV)     ,RDT1251LV ,P1RLV2089 ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00169 ,0.00031 ,0.16559   ,0.00522 ,0.00405  ,0.01215  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2090-RDT1251LV)     ,RDT1251LV ,P1RLV2090 ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00169 ,0.00031 ,0.16559   ,0.00522 ,0.00405  ,0.01215  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2091-RDT1252LV)     ,RDT1252LV ,P1RLV2091 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03524 ,0.00429 ,2.30875   ,0.08582 ,0.05311  ,0.15934  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2092-RDT1253LV)     ,RDT1253LV ,P1RLV2092 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03071 ,0.00374 ,2.01167   ,0.07478 ,0.04628  ,0.13883  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2093-RDT1254LV)     ,RDT1254LV ,P1RLV2093 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04016 ,0.00489 ,2.63096   ,0.09780 ,0.06053  ,0.18158  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2094-RDT1255LV)     ,RDT1255LV ,P1RLV2094 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03474 ,0.00645 ,3.39488   ,0.10694 ,0.08300  ,0.24900  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2095-RDT1256LV)     ,RDT1256LV ,P1RLV2095 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2096-RDT1257LV)     ,RDT1257LV ,P1RLV2096 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01041 ,0.00193 ,1.01736   ,0.03205 ,0.02487  ,0.07462  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2097-RDM2101)       ,RDM2101   ,P1RLV2097 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03037 ,0.00369 ,1.98924   ,0.07394 ,0.04576  ,0.13729  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2101-RDT1258LV)       ,RDT1258LV ,RDM2101   ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04222 ,0.00514 ,2.76611   ,0.10282 ,0.06363  ,0.19090  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2099-RDM2102)       ,RDM2102   ,P1RLV2099 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01363 ,0.00166 ,0.89279   ,0.03319 ,0.02054  ,0.06162  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2102-RDT1258LV)       ,RDT1258LV ,RDM2102   ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02887 ,0.00351 ,1.89154   ,0.07031 ,0.04351  ,0.13054  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2098-RDT1259LV)     ,RDT1259LV ,P1RLV2098 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04394 ,0.00535 ,2.87851   ,0.10700 ,0.06622  ,0.19866  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2100-RDM2104)       ,RDM2104   ,P1RLV2100 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02178 ,0.00404 ,2.12784   ,0.06703 ,0.05202  ,0.15607  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2104-RDT1260LV)       ,RDT1260LV ,RDM2104   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01108 ,0.00206 ,1.08250   ,0.03410 ,0.02647  ,0.07940  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2101-RDM2105)       ,RDM2105   ,P1RLV2101 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00763 ,0.00142 ,0.74583   ,0.02349 ,0.01823  ,0.05470  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM2105-RDT1260LV)       ,RDT1260LV ,RDM2105   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01036 ,0.00192 ,1.01185   ,0.03188 ,0.02474  ,0.07422  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2102-RDT1261LV)     ,RDT1261LV ,P1RLV2102 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01803 ,0.00219 ,1.18123   ,0.04391 ,0.02717  ,0.08152  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2103-RDT1262LV)     ,RDT1262LV ,P1RLV2103 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08001 ,0.00974 ,5.24156   ,0.19484 ,0.12058  ,0.36174  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2104-RDT1262LV)     ,RDT1262LV ,P1RLV2104 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00741 ,0.00090 ,0.48541   ,0.01804 ,0.01117  ,0.03350  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2105-RDT1263LV)     ,RDT1263LV ,P1RLV2105 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06037 ,0.00735 ,3.95448   ,0.14700 ,0.09097  ,0.27292  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2106-RDT1264LV)     ,RDT1264LV ,P1RLV2106 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06448 ,0.00785 ,4.22412   ,0.15702 ,0.09718  ,0.29153  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2107-RDM2111)       ,RDM2111   ,P1RLV2107 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06854 ,0.00834 ,4.48974   ,0.16689 ,0.10329  ,0.30986  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2111-RDT1265LV)       ,RDT1265LV ,RDM2111   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01489 ,0.00181 ,0.97557   ,0.03626 ,0.02244  ,0.06733  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2108-RDM2112)       ,RDM2112   ,P1RLV2108 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07014 ,0.00853 ,4.59469   ,0.17080 ,0.10570  ,0.31710  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2112-RDT1265LV)       ,RDT1265LV ,RDM2112   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01489 ,0.00181 ,0.97557   ,0.03626 ,0.02244  ,0.06733  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2109-RDM2113)       ,RDM2113   ,P1RLV2109 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06999 ,0.00852 ,4.58525   ,0.17044 ,0.10548  ,0.31645  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2113-RDT1266LV)       ,RDT1266LV ,RDM2113   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01302 ,0.00158 ,0.85278   ,0.03170 ,0.01962  ,0.05885  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2110-RDM2114)       ,RDM2114   ,P1RLV2110 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06286 ,0.00765 ,4.11810   ,0.15308 ,0.09474  ,0.28421  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2114-RDT1266LV)       ,RDT1266LV ,RDM2114   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01333 ,0.00162 ,0.87300   ,0.03245 ,0.02008  ,0.06025  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2111-RDM2115)       ,RDM2115   ,P1RLV2111 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02978 ,0.00362 ,1.95096   ,0.07252 ,0.04488  ,0.13465  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2115-RDT1267LV)       ,RDT1267LV ,RDM2115   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01529 ,0.00186 ,1.00178   ,0.03724 ,0.02305  ,0.06914  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2112-RDM2116)       ,RDM2116   ,P1RLV2112 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03354 ,0.00408 ,2.19689   ,0.08166 ,0.05054  ,0.15162  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2116-RDT1267LV)       ,RDT1267LV ,RDM2116   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01530 ,0.00186 ,1.00216   ,0.03725 ,0.02305  ,0.06916  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2114-RDT1268LV)     ,RDT1268LV ,P1RLV2114 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06629 ,0.00807 ,4.34247   ,0.16142 ,0.09990  ,0.29969  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2113-RDM2117)       ,RDM2117   ,P1RLV2113 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05754 ,0.00700 ,3.76940   ,0.14012 ,0.08671  ,0.26014  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2117-RDT1268LV)       ,RDT1268LV ,RDM2117   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01530 ,0.00186 ,1.00216   ,0.03725 ,0.02305  ,0.06916  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2115-RDM2119)       ,RDM2119   ,P1RLV2115 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06281 ,0.00764 ,4.11457   ,0.15295 ,0.09466  ,0.28397  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2116-RDM2119)       ,RDM2119   ,P1RLV2116 ,0.42  ,0.161  ,1P_OH_CU_4_Ionic_0_416_0               ,0.13410 ,0.01632 ,8.78501   ,0.32656 ,0.20210  ,0.60629  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2119-RDT1269LV)       ,RDT1269LV ,RDM2119   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01530 ,0.00186 ,1.00216   ,0.03725 ,0.02305  ,0.06916  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2118-RDM2121)       ,RDM2121   ,P1RLV2118 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04023 ,0.00489 ,2.63537   ,0.09796 ,0.06063  ,0.18188  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2121-RDT1269LV)       ,RDT1269LV ,RDM2121   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01529 ,0.00186 ,1.00164   ,0.03723 ,0.02304  ,0.06913  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2117-RDT1270LV)     ,RDT1270LV ,P1RLV2117 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2119-RDT1271LV)     ,RDT1271LV ,P1RLV2119 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04369 ,0.00532 ,2.86224   ,0.10640 ,0.06585  ,0.19754  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2120-RDT1272LV)     ,RDT1272LV ,P1RLV2120 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02582 ,0.00314 ,1.69147   ,0.06288 ,0.03891  ,0.11674  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2121-RDT1273LV)     ,RDT1273LV ,P1RLV2121 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05887 ,0.00716 ,3.85629   ,0.14335 ,0.08871  ,0.26614  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2122-RDT1274LV)     ,RDT1274LV ,P1RLV2122 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03245 ,0.00395 ,2.12570   ,0.07902 ,0.04890  ,0.14670  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2123-RDT1275LV)     ,RDT1275LV ,P1RLV2123 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03180 ,0.00387 ,2.08338   ,0.07744 ,0.04793  ,0.14378  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2124-RDT1276LV)     ,RDT1276LV ,P1RLV2124 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2125-RDT1277LV)     ,RDT1277LV ,P1RLV2125 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2126-RDT1278LV)     ,RDT1278LV ,P1RLV2126 ,0.42  ,0.074  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04025 ,0.00747 ,3.93281   ,0.12389 ,0.09615  ,0.28846  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2127-RDT1278LV)     ,RDT1278LV ,P1RLV2127 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02317 ,0.00430 ,2.26405   ,0.07132 ,0.05535  ,0.16606  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2128-RDT1279LV)     ,RDT1279LV ,P1RLV2128 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02372 ,0.00440 ,2.31729   ,0.07300 ,0.05665  ,0.16996  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2129-RDT1280LV)     ,RDT1280LV ,P1RLV2129 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05568 ,0.00677 ,3.64741   ,0.13558 ,0.08391  ,0.25172  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2130-RDT1281LV)     ,RDT1281LV ,P1RLV2130 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03380 ,0.00411 ,2.21416   ,0.08231 ,0.05094  ,0.15281  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2131-RDT1282LV)     ,RDT1282LV ,P1RLV2131 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04129 ,0.00502 ,2.70495   ,0.10055 ,0.06223  ,0.18668  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2132-RDT1283LV)     ,RDT1283LV ,P1RLV2132 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06047 ,0.00736 ,3.96154   ,0.14726 ,0.09113  ,0.27340  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2133-RDT1284LV)     ,RDT1284LV ,P1RLV2133 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03475 ,0.00645 ,3.39517   ,0.10695 ,0.08301  ,0.24902  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2134-RDT1285LV)     ,RDT1285LV ,P1RLV2134 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04154 ,0.00506 ,2.72154   ,0.10117 ,0.06261  ,0.18783  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2135-RDT1286LV)     ,RDT1286LV ,P1RLV2135 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04958 ,0.00603 ,3.24781   ,0.12073 ,0.07472  ,0.22415  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2136-RDT1287LV)     ,RDT1287LV ,P1RLV2136 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01633 ,0.00303 ,1.59594   ,0.05027 ,0.03902  ,0.11706  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2137-RDM2141)       ,RDM2141   ,P1RLV2137 ,0.42  ,0.034  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01468 ,0.00335 ,1.86634   ,0.05065 ,0.03652  ,0.10956  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2141-RDT1288LV)       ,RDT1288LV ,RDM2141   ,0.42  ,0.035  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01492 ,0.00340 ,1.89617   ,0.05146 ,0.03710  ,0.11131  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2138-RDM2142)       ,RDM2142   ,P1RLV2138 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02068 ,0.00384 ,2.02042   ,0.06365 ,0.04940  ,0.14819  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2142-RDT1288LV)       ,RDT1288LV ,RDM2142   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01588 ,0.00295 ,1.55154   ,0.04888 ,0.03793  ,0.11380  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2139-RDT1289LV)     ,RDT1289LV ,P1RLV2139 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02336 ,0.00433 ,2.28232   ,0.07190 ,0.05580  ,0.16740  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2140-RDM2144)       ,RDM2144   ,P1RLV2140 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01166 ,0.00216 ,1.13918   ,0.03589 ,0.02785  ,0.08355  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2144-RDT1289LV)       ,RDT1289LV ,RDM2144   ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02386 ,0.00443 ,2.33153   ,0.07345 ,0.05700  ,0.17101  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2181-RDM2145)       ,RDM2145   ,P1RLV2181 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01569 ,0.00291 ,1.53301   ,0.04829 ,0.03748  ,0.11244  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2145-RDT1289LV)       ,RDT1289LV ,RDM2145   ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02238 ,0.00415 ,2.18720   ,0.06890 ,0.05347  ,0.16042  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2142-RDM2147)       ,RDM2147   ,P1RLV2142 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01978 ,0.00367 ,1.93245   ,0.06088 ,0.04725  ,0.14174  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2141-RDM2146)       ,RDM2146   ,P1RLV2141 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02020 ,0.00375 ,1.97420   ,0.06219 ,0.04827  ,0.14480  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2146-RDM2147)         ,RDM2147   ,RDM2146   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00481 ,0.00089 ,0.46967   ,0.01480 ,0.01148  ,0.03445  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2147-RDT1290LV)       ,RDT1290LV ,RDM2147   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00381 ,0.00087 ,0.48484   ,0.01316 ,0.00949  ,0.02846  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2143-RDM2148)       ,RDM2148   ,P1RLV2143 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01754 ,0.00326 ,1.71432   ,0.05400 ,0.04191  ,0.12574  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2148-RDT1290LV)       ,RDT1290LV ,RDM2148   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01441 ,0.00267 ,1.40825   ,0.04436 ,0.03443  ,0.10329  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2146-RDT1291LV)     ,RDT1291LV ,P1RLV2146 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01750 ,0.00325 ,1.70974   ,0.05386 ,0.04180  ,0.12540  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2144-RDM2149)       ,RDM2149   ,P1RLV2144 ,0.42  ,0.033  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00888 ,0.00306 ,1.89960   ,0.03598 ,0.02316  ,0.06947  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2149-RDT1291LV)       ,RDT1291LV ,RDM2149   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00241 ,0.00083 ,0.51502   ,0.00976 ,0.00628  ,0.01883  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2147-RDM2151)       ,RDM2151   ,P1RLV2147 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01721 ,0.00319 ,1.68115   ,0.05296 ,0.04110  ,0.12331  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2151-RDT1291LV)       ,RDT1291LV ,RDM2151   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00481 ,0.00089 ,0.46995   ,0.01480 ,0.01149  ,0.03447  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2149-RDM2153)       ,RDM2153   ,P1RLV2149 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01699 ,0.00315 ,1.66048   ,0.05231 ,0.04060  ,0.12179  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2151-RDM2153)       ,RDM2153   ,P1RLV2151 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01664 ,0.00309 ,1.62569   ,0.05121 ,0.03975  ,0.11924  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2148-RDM2152)       ,RDM2152   ,P1RLV2148 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01825 ,0.00339 ,1.78351   ,0.05618 ,0.04360  ,0.13081  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2152-RDM2153)         ,RDM2153   ,RDM2152   ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01321 ,0.00245 ,1.29098   ,0.04067 ,0.03156  ,0.09469  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2153-RDT1292LV)       ,RDT1292LV ,RDM2153   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00229 ,0.00079 ,0.49034   ,0.00929 ,0.00598  ,0.01793  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2152-RDM2155)       ,RDM2155   ,P1RLV2152 ,0.42  ,0.029  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00796 ,0.00274 ,1.70312   ,0.03226 ,0.02076  ,0.06228  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2155-RDT1292LV)       ,RDT1292LV ,RDM2155   ,0.42  ,0.045  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01227 ,0.00423 ,2.62589   ,0.04974 ,0.03201  ,0.09603  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2155-RDM2157)       ,RDM2157   ,P1RLV2155 ,0.42  ,0.032  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00877 ,0.00302 ,1.87642   ,0.03554 ,0.02287  ,0.06862  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2157-RDT1294LV)       ,RDT1294LV ,RDM2157   ,0.42  ,0.016  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00441 ,0.00152 ,0.94435   ,0.01789 ,0.01151  ,0.03454  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2162-RDM2158)       ,RDM2158   ,P1RLV2162 ,0.42  ,0.022  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00589 ,0.00203 ,1.26121   ,0.02389 ,0.01537  ,0.04612  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2158-RDT1294LV)       ,RDT1294LV ,RDM2158   ,0.42  ,0.022  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00586 ,0.00202 ,1.25380   ,0.02375 ,0.01528  ,0.04585  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2157-RDM2160)       ,RDM2160   ,P1RLV2157 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02283 ,0.00424 ,2.23090   ,0.07028 ,0.05454  ,0.16363  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2160-RDT1296LV)       ,RDT1296LV ,RDM2160   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00826 ,0.00153 ,0.80713   ,0.02543 ,0.01973  ,0.05920  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2159-RDM2161)       ,RDM2161   ,P1RLV2159 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02109 ,0.00391 ,2.06089   ,0.06492 ,0.05039  ,0.15116  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2161-RDT1296LV)       ,RDT1296LV ,RDM2161   ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01154 ,0.00214 ,1.12752   ,0.03552 ,0.02757  ,0.08270  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2165-RDM2167)       ,RDM2167   ,P1RLV2165 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03829 ,0.00711 ,3.74178   ,0.11787 ,0.09148  ,0.27444  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2164-RDM2166)       ,RDM2166   ,P1RLV2164 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03489 ,0.00648 ,3.40962   ,0.10741 ,0.08336  ,0.25008  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2166-RDM2167)         ,RDM2167   ,RDM2166   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00457 ,0.00085 ,0.44701   ,0.01408 ,0.01093  ,0.03279  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2167-RDT1301LV)       ,RDT1301LV ,RDM2167   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00440 ,0.00082 ,0.43009   ,0.01355 ,0.01052  ,0.03155  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2166-RDM2168)       ,RDM2168   ,P1RLV2166 ,0.42  ,0.053  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01422 ,0.00490 ,3.04350   ,0.05765 ,0.03710  ,0.11130  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2168-RDT1301LV)       ,RDT1301LV ,RDM2168   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00221 ,0.00076 ,0.47255   ,0.00895 ,0.00576  ,0.01728  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2168-RDT1302LV)     ,RDT1302LV ,P1RLV2168 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04251 ,0.00517 ,2.78468   ,0.10351 ,0.06406  ,0.19218  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2167-RDM2169)       ,RDM2169   ,P1RLV2167 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02608 ,0.00317 ,1.70862   ,0.06351 ,0.03931  ,0.11792  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2169-RDT1302LV)       ,RDT1302LV ,RDM2169   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01423 ,0.00173 ,0.93200   ,0.03464 ,0.02144  ,0.06432  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2169-RDM2171)       ,RDM2171   ,P1RLV2169 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03394 ,0.00413 ,2.22317   ,0.08264 ,0.05114  ,0.15343  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2171-RDM2171)       ,RDM2171   ,P1RLV2171 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02461 ,0.00299 ,1.61209   ,0.05993 ,0.03709  ,0.11126  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2171-RDT1302LV)       ,RDT1302LV ,RDM2171   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93153   ,0.03463 ,0.02143  ,0.06429  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2170-RDT1303LV)     ,RDT1303LV ,P1RLV2170 ,0.42  ,0.041  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01113 ,0.00384 ,2.38245   ,0.04513 ,0.02904  ,0.08713  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2186-RDT1304LV)     ,RDT1304LV ,P1RLV2186 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01544 ,0.00287 ,1.50891   ,0.04753 ,0.03689  ,0.11067  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2172-RDM2174)       ,RDM2174   ,P1RLV2172 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02206 ,0.00268 ,1.44501   ,0.05371 ,0.03324  ,0.09973  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2174-RDT1304LV)       ,RDT1304LV ,RDM2174   ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04267 ,0.00519 ,2.79552   ,0.10392 ,0.06431  ,0.19293  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2185-RDM2175)       ,RDM2175   ,P1RLV2185 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01672 ,0.00310 ,1.63412   ,0.05148 ,0.03995  ,0.11986  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2175-RDT1304LV)       ,RDT1304LV ,RDM2175   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01427 ,0.00265 ,1.39391   ,0.04391 ,0.03408  ,0.10224  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2174-RDM2177)       ,RDM2177   ,P1RLV2174 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01139 ,0.00211 ,1.11304   ,0.03506 ,0.02721  ,0.08164  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2177-RDT1305LV)       ,RDT1305LV ,RDM2177   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01472 ,0.00273 ,1.43811   ,0.04530 ,0.03516  ,0.10548  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2175-RDM2178)       ,RDM2178   ,P1RLV2175 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01881 ,0.00349 ,1.83748   ,0.05788 ,0.04492  ,0.13477  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2178-RDT1305LV)       ,RDT1305LV ,RDM2178   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01018 ,0.00189 ,0.99497   ,0.03134 ,0.02433  ,0.07298  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2177-RDT1306LV)     ,RDT1306LV ,P1RLV2177 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01600 ,0.00297 ,1.56378   ,0.04926 ,0.03823  ,0.11470  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2178-RDT1307LV)     ,RDT1307LV ,P1RLV2178 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01703 ,0.00316 ,1.66422   ,0.05243 ,0.04069  ,0.12206  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2179-RDT1307LV)     ,RDT1307LV ,P1RLV2179 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01627 ,0.00302 ,1.59024   ,0.05010 ,0.03888  ,0.11664  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2180-RDT1308LV)     ,RDT1308LV ,P1RLV2180 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01402 ,0.00260 ,1.36996   ,0.04316 ,0.03349  ,0.10048  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2182-RDT1309LV)     ,RDT1309LV ,P1RLV2182 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02647 ,0.00491 ,2.58627   ,0.08147 ,0.06323  ,0.18969  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2183-RDT1310LV)     ,RDT1310LV ,P1RLV2183 ,0.42  ,0.029  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01252 ,0.00285 ,1.59119   ,0.04318 ,0.03114  ,0.09341  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2187-RDT1311LV)     ,RDT1311LV ,P1RLV2187 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03170 ,0.00386 ,2.07694   ,0.07720 ,0.04778  ,0.14334  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2189-RDT1313LV)     ,RDT1313LV ,P1RLV2189 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2190-RDT1314LV)     ,RDT1314LV ,P1RLV2190 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04857 ,0.00591 ,3.18202   ,0.11828 ,0.07320  ,0.21961  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2191-RDT1314LV)     ,RDT1314LV ,P1RLV2191 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05117 ,0.00623 ,3.35190   ,0.12460 ,0.07711  ,0.23133  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2192-RDT1314LV)     ,RDT1314LV ,P1RLV2192 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05857 ,0.00713 ,3.83657   ,0.14261 ,0.08826  ,0.26478  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2193-RDT1315LV)     ,RDT1315LV ,P1RLV2193 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04157 ,0.00506 ,2.72329   ,0.10123 ,0.06265  ,0.18795  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2194-RDT1315LV)     ,RDT1315LV ,P1RLV2194 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03813 ,0.00464 ,2.49818   ,0.09286 ,0.05747  ,0.17241  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2197-RDT1318LV)     ,RDT1318LV ,P1RLV2197 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2198-RDT1319LV)     ,RDT1319LV ,P1RLV2198 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06335 ,0.00771 ,4.15009   ,0.15427 ,0.09547  ,0.28642  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2200-RDT1321LV)     ,RDT1321LV ,P1RLV2200 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03341 ,0.00407 ,2.18887   ,0.08137 ,0.05035  ,0.15106  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2201-RDT1322LV)     ,RDT1322LV ,P1RLV2201 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01499 ,0.00278 ,1.46432   ,0.04613 ,0.03580  ,0.10740  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2205-RDT1324LV)     ,RDT1324LV ,P1RLV2205 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02320 ,0.00282 ,1.51983   ,0.05650 ,0.03496  ,0.10489  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2203-RDM2201)       ,RDM2201   ,P1RLV2203 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02326 ,0.00283 ,1.52401   ,0.05665 ,0.03506  ,0.10518  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2201-RDT1324LV)       ,RDT1324LV ,RDM2201   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01163 ,0.00141 ,0.76169   ,0.02831 ,0.01752  ,0.05257  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2206-RDT1326LV)     ,RDT1326LV ,P1RLV2206 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01631 ,0.00198 ,1.06815   ,0.03971 ,0.02457  ,0.07372  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2207-RDT1327LV)     ,RDT1327LV ,P1RLV2207 ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07383 ,0.00898 ,4.83633   ,0.17978 ,0.11126  ,0.33378  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2208-RDT1328LV)     ,RDT1328LV ,P1RLV2208 ,0.42  ,0.025  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01059 ,0.00241 ,1.34641   ,0.03654 ,0.02635  ,0.07904  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2209-RDT1329LV)     ,RDT1329LV ,P1RLV2209 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02393 ,0.00291 ,1.56759   ,0.05827 ,0.03606  ,0.10819  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2214-RDT1334LV)     ,RDT1334LV ,P1RLV2214 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2217-RDT1337LV)     ,RDT1337LV ,P1RLV2217 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06001 ,0.00730 ,3.93148   ,0.14614 ,0.09044  ,0.27133  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2218-RDT1338LV)     ,RDT1338LV ,P1RLV2218 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06827 ,0.00831 ,4.47212   ,0.16624 ,0.10288  ,0.30864  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2219-RDT1339LV)     ,RDT1339LV ,P1RLV2219 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2221-RDT1341LV)     ,RDT1341LV ,P1RLV2221 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04191 ,0.00510 ,2.74555   ,0.10206 ,0.06316  ,0.18948  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2222-RDT1341LV)     ,RDT1341LV ,P1RLV2222 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00999 ,0.00122 ,0.65448   ,0.02433 ,0.01506  ,0.04517  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2223-RDT1341LV)     ,RDT1341LV ,P1RLV2223 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03192 ,0.00388 ,2.09113   ,0.07773 ,0.04811  ,0.14432  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2226-RDT1343LV)     ,RDT1343LV ,P1RLV2226 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06039 ,0.00735 ,3.95596   ,0.14705 ,0.09101  ,0.27302  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2227-RDT1344LV)     ,RDT1344LV ,P1RLV2227 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01376 ,0.00167 ,0.90128   ,0.03350 ,0.02073  ,0.06220  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2228-RDT1344LV)     ,RDT1344LV ,P1RLV2228 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01376 ,0.00167 ,0.90128   ,0.03350 ,0.02073  ,0.06220  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2229-RDT1345LV)     ,RDT1345LV ,P1RLV2229 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02486 ,0.00302 ,1.62857   ,0.06054 ,0.03746  ,0.11239  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2230-RDT1346LV)     ,RDT1346LV ,P1RLV2230 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2231-RDT1347LV)     ,RDT1347LV ,P1RLV2231 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02835 ,0.00345 ,1.85744   ,0.06905 ,0.04273  ,0.12819  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2232-RDT1348LV)     ,RDT1348LV ,P1RLV2232 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03225 ,0.00392 ,2.11294   ,0.07854 ,0.04861  ,0.14582  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2234-RDT1348LV)     ,RDT1348LV ,P1RLV2234 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05967 ,0.00726 ,3.90867   ,0.14529 ,0.08992  ,0.26976  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2235-RDT1348LV)     ,RDT1348LV ,P1RLV2235 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05904 ,0.00718 ,3.86749   ,0.14376 ,0.08897  ,0.26691  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2236-RDM2232)       ,RDM2232   ,P1RLV2236 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05718 ,0.00696 ,3.74566   ,0.13924 ,0.08617  ,0.25851  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2232-RDT1348LV)       ,RDT1348LV ,RDM2232   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01305 ,0.00159 ,0.85490   ,0.03178 ,0.01967  ,0.05900  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2237-RDM2233)       ,RDM2233   ,P1RLV2237 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03864 ,0.00470 ,2.53102   ,0.09408 ,0.05823  ,0.17468  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2233-RDT1349LV)       ,RDT1349LV ,RDM2233   ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02939 ,0.00358 ,1.92558   ,0.07158 ,0.04430  ,0.13289  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2238-RDM2234)       ,RDM2234   ,P1RLV2238 ,0.42  ,0.139  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11527 ,0.01403 ,7.55151   ,0.28071 ,0.17372  ,0.52117  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2234-RDT1349LV)       ,RDT1349LV ,RDM2234   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01470 ,0.00179 ,0.96276   ,0.03579 ,0.02215  ,0.06644  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2239-RDT1350LV)     ,RDT1350LV ,P1RLV2239 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2241-RDT1352LV)     ,RDT1352LV ,P1RLV2241 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04163 ,0.00507 ,2.72732   ,0.10138 ,0.06274  ,0.18823  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2242-RDT1352LV)     ,RDT1352LV ,P1RLV2242 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04163 ,0.00507 ,2.72732   ,0.10138 ,0.06274  ,0.18823  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2243-RDT1353LV)     ,RDT1353LV ,P1RLV2243 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01878 ,0.00229 ,1.23033   ,0.04573 ,0.02830  ,0.08491  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2244-RDT1353LV)     ,RDT1353LV ,P1RLV2244 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01612 ,0.00196 ,1.05595   ,0.03925 ,0.02429  ,0.07288  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2245-RDT1353LV)     ,RDT1353LV ,P1RLV2245 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00895 ,0.00109 ,0.58622   ,0.02179 ,0.01349  ,0.04046  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2246-RDT1353LV)     ,RDT1353LV ,P1RLV2246 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01394 ,0.00170 ,0.91308   ,0.03394 ,0.02101  ,0.06302  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2247-RDT1353LV)     ,RDT1353LV ,P1RLV2247 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01796 ,0.00219 ,1.17676   ,0.04374 ,0.02707  ,0.08121  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2248-RDT1354LV)     ,RDT1354LV ,P1RLV2248 ,0.42  ,0.122  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10139 ,0.01234 ,6.64205   ,0.24690 ,0.15280  ,0.45840  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
