Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV2249-RDT1354LV)     ,RDT1354LV ,P1RLV2249 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06338 ,0.00771 ,4.15174   ,0.15433 ,0.09551  ,0.28653  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2250-RDM2246)       ,RDM2246   ,P1RLV2250 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04683 ,0.00570 ,3.06753   ,0.11403 ,0.07057  ,0.21170  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2246-RDT1354LV)       ,RDT1354LV ,RDM2246   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01664 ,0.00202 ,1.08992   ,0.04051 ,0.02507  ,0.07522  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2251-RDT1355LV)     ,RDT1355LV ,P1RLV2251 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00634 ,0.00077 ,0.41554   ,0.01545 ,0.00956  ,0.02868  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2252-RDT1355LV)     ,RDT1355LV ,P1RLV2252 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00301 ,0.00037 ,0.19717   ,0.00733 ,0.00454  ,0.01361  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2253-RDT1355LV)     ,RDT1355LV ,P1RLV2253 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00935 ,0.00114 ,0.61247   ,0.02277 ,0.01409  ,0.04227  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2254-RDT1356LV)     ,RDT1356LV ,P1RLV2254 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05175 ,0.00630 ,3.38996   ,0.12601 ,0.07799  ,0.23396  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2255-RDT1356LV)     ,RDT1356LV ,P1RLV2255 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05175 ,0.00630 ,3.38996   ,0.12601 ,0.07799  ,0.23396  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2256-RDT1357LV)     ,RDT1357LV ,P1RLV2256 ,0.42  ,0.142  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11840 ,0.01441 ,7.75610   ,0.28831 ,0.17843  ,0.53528  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2258-RDT1357LV)     ,RDT1357LV ,P1RLV2258 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03013 ,0.00367 ,1.97373   ,0.07337 ,0.04541  ,0.13622  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2257-RDT1358LV)     ,RDT1358LV ,P1RLV2257 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02913 ,0.00355 ,1.90856   ,0.07095 ,0.04391  ,0.13172  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2259-RDT1359LV)     ,RDT1359LV ,P1RLV2259 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03041 ,0.00370 ,1.99235   ,0.07406 ,0.04583  ,0.13750  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2260-RDM2256)       ,RDM2256   ,P1RLV2260 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02848 ,0.00347 ,1.86561   ,0.06935 ,0.04292  ,0.12875  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2256-RDT1359LV)       ,RDT1359LV ,RDM2256   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01589 ,0.00193 ,1.04119   ,0.03870 ,0.02395  ,0.07186  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2261-RDT1360LV)     ,RDT1360LV ,P1RLV2261 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2262-RDT1361LV)     ,RDT1361LV ,P1RLV2262 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02486 ,0.00303 ,1.62869   ,0.06054 ,0.03747  ,0.11240  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2263-RDT1361LV)     ,RDT1361LV ,P1RLV2263 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00452 ,0.00055 ,0.29588   ,0.01100 ,0.00681  ,0.02042  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2264-RDT1361LV)     ,RDT1361LV ,P1RLV2264 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02848 ,0.00347 ,1.86596   ,0.06936 ,0.04293  ,0.12878  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2265-RDT1362LV)     ,RDT1362LV ,P1RLV2265 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00834 ,0.00102 ,0.54664   ,0.02032 ,0.01258  ,0.03773  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2266-RDT1362LV)     ,RDT1362LV ,P1RLV2266 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00834 ,0.00102 ,0.54664   ,0.02032 ,0.01258  ,0.03773  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2269-RDT1364LV)     ,RDT1364LV ,P1RLV2269 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2270-RDT1365LV)     ,RDT1365LV ,P1RLV2270 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03866 ,0.00470 ,2.53283   ,0.09415 ,0.05827  ,0.17480  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2271-RDT1365LV)     ,RDT1365LV ,P1RLV2271 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03866 ,0.00470 ,2.53283   ,0.09415 ,0.05827  ,0.17480  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2272-RDT1366LV)     ,RDT1366LV ,P1RLV2272 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2273-RDT1367LV)     ,RDT1367LV ,P1RLV2273 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02437 ,0.00297 ,1.59674   ,0.05935 ,0.03673  ,0.11020  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2274-RDT1367LV)     ,RDT1367LV ,P1RLV2274 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00467 ,0.00057 ,0.30594   ,0.01137 ,0.00704  ,0.02111  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2275-RDT1367LV)     ,RDT1367LV ,P1RLV2275 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02562 ,0.00312 ,1.67861   ,0.06240 ,0.03862  ,0.11585  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2277-RDT1369LV)     ,RDT1369LV ,P1RLV2277 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2278-RDT1370LV)     ,RDT1370LV ,P1RLV2278 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03970 ,0.00483 ,2.60062   ,0.09667 ,0.05983  ,0.17948  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2279-RDT1370LV)     ,RDT1370LV ,P1RLV2279 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03033 ,0.00369 ,1.98669   ,0.07385 ,0.04570  ,0.13711  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2280-RDT1370LV)     ,RDT1370LV ,P1RLV2280 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02539 ,0.00309 ,1.66335   ,0.06183 ,0.03827  ,0.11480  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2281-RDM2277)       ,RDM2277   ,P1RLV2281 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01722 ,0.00210 ,1.12814   ,0.04194 ,0.02595  ,0.07786  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM2277-RDT1370LV)       ,RDT1370LV ,RDM2277   ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08418 ,0.01024 ,5.51463   ,0.20499 ,0.12686  ,0.38059  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2282-RDT1371LV)     ,RDT1371LV ,P1RLV2282 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06790 ,0.00826 ,4.44822   ,0.16535 ,0.10233  ,0.30699  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2284-RDT1371LV)     ,RDT1371LV ,P1RLV2284 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03665 ,0.00446 ,2.40087   ,0.08925 ,0.05523  ,0.16570  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2283-RDT1372LV)     ,RDT1372LV ,P1RLV2283 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06096 ,0.00742 ,3.99335   ,0.14844 ,0.09187  ,0.27560  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2287-RDT1375LV)     ,RDT1375LV ,P1RLV2287 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00826 ,0.00100 ,0.54104   ,0.02011 ,0.01245  ,0.03734  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2288-RDT1376LV)     ,RDT1376LV ,P1RLV2288 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2289-RDT1377LV)     ,RDT1377LV ,P1RLV2289 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02954 ,0.00359 ,1.93535   ,0.07194 ,0.04452  ,0.13357  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2290-RDT1377LV)     ,RDT1377LV ,P1RLV2290 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02529 ,0.00308 ,1.65650   ,0.06158 ,0.03811  ,0.11432  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2291-RDT1377LV)     ,RDT1377LV ,P1RLV2291 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05479 ,0.00667 ,3.58927   ,0.13342 ,0.08257  ,0.24771  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2292-RDM2288)       ,RDM2288   ,P1RLV2292 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03886 ,0.00473 ,2.54600   ,0.09464 ,0.05857  ,0.17571  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2288-RDT1378LV)       ,RDT1378LV ,RDM2288   ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01953 ,0.00238 ,1.27930   ,0.04755 ,0.02943  ,0.08829  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2312-RDM2289)       ,RDM2289   ,P1RLV2312 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01678 ,0.00311 ,1.63988   ,0.05166 ,0.04009  ,0.12028  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2289-RDT1378LV)       ,RDT1378LV ,RDM2289   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01235 ,0.00150 ,0.80879   ,0.03006 ,0.01861  ,0.05582  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2293-RDT1379LV)     ,RDT1379LV ,P1RLV2293 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04772 ,0.00581 ,3.12616   ,0.11621 ,0.07192  ,0.21575  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2311-RDM2291)       ,RDM2291   ,P1RLV2311 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01674 ,0.00311 ,1.63604   ,0.05154 ,0.04000  ,0.12000  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2291-RDT1379LV)       ,RDT1379LV ,RDM2291   ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04393 ,0.00535 ,2.87801   ,0.10698 ,0.06621  ,0.19863  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2295-RDT1380LV)     ,RDT1380LV ,P1RLV2295 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04100 ,0.00499 ,2.68585   ,0.09984 ,0.06179  ,0.18536  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2297-RDT1381LV)     ,RDT1381LV ,P1RLV2297 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04601 ,0.00560 ,3.01421   ,0.11205 ,0.06934  ,0.20803  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2301-RDT1382LV)     ,RDT1382LV ,P1RLV2301 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04500 ,0.00547 ,2.94761   ,0.10957 ,0.06781  ,0.20343  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2300-RDM2295)       ,RDM2295   ,P1RLV2300 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04554 ,0.00554 ,2.98325   ,0.11089 ,0.06863  ,0.20589  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2298-RDM2294)       ,RDM2294   ,P1RLV2298 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04450 ,0.00542 ,2.91543   ,0.10837 ,0.06707  ,0.20121  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2294-RDM2295)         ,RDM2295   ,RDM2294   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01118 ,0.00136 ,0.73248   ,0.02723 ,0.01685  ,0.05055  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2295-RDT1382LV)       ,RDT1382LV ,RDM2295   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01384 ,0.00168 ,0.90683   ,0.03371 ,0.02086  ,0.06258  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2302-RDM2297)       ,RDM2297   ,P1RLV2302 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04439 ,0.00540 ,2.90819   ,0.10810 ,0.06690  ,0.20071  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2297-RDT1382LV)       ,RDT1382LV ,RDM2297   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01383 ,0.00168 ,0.90627   ,0.03369 ,0.02085  ,0.06255  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2304-RDT1383LV)     ,RDT1383LV ,P1RLV2304 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02924 ,0.00356 ,1.91522   ,0.07119 ,0.04406  ,0.13218  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2303-RDM2298)       ,RDM2298   ,P1RLV2303 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03219 ,0.00392 ,2.10875   ,0.07839 ,0.04851  ,0.14553  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2298-RDT1383LV)       ,RDT1383LV ,RDM2298   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01388 ,0.00169 ,0.90896   ,0.03379 ,0.02091  ,0.06273  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2305-RDT1384LV)     ,RDT1384LV ,P1RLV2305 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02080 ,0.00253 ,1.36245   ,0.05065 ,0.03134  ,0.09403  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2306-RDT1385LV)     ,RDT1385LV ,P1RLV2306 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03409 ,0.00415 ,2.23288   ,0.08300 ,0.05137  ,0.15410  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2307-RDT1386LV)     ,RDT1386LV ,P1RLV2307 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01826 ,0.00339 ,1.78375   ,0.05619 ,0.04361  ,0.13083  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2308-RDT1387LV)     ,RDT1387LV ,P1RLV2308 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02683 ,0.00498 ,2.62132   ,0.08258 ,0.06409  ,0.19226  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2310-RDM2305)       ,RDM2305   ,P1RLV2310 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02141 ,0.00397 ,2.09191   ,0.06590 ,0.05114  ,0.15343  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2309-RDM2304)       ,RDM2304   ,P1RLV2309 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02782 ,0.00516 ,2.71812   ,0.08563 ,0.06645  ,0.19936  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2304-RDM2305)         ,RDM2305   ,RDM2304   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01491 ,0.00277 ,1.45707   ,0.04590 ,0.03562  ,0.10687  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2305-RDT1388LV)       ,RDT1388LV ,RDM2305   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48577   ,0.01530 ,0.01188  ,0.03563  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2313-RDM2306)       ,RDM2306   ,P1RLV2313 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02356 ,0.00437 ,2.30229   ,0.07253 ,0.05629  ,0.16886  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2306-RDT1388LV)       ,RDT1388LV ,RDM2306   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01391 ,0.00258 ,1.35905   ,0.04281 ,0.03323  ,0.09968  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2314-RDM2307)       ,RDM2307   ,P1RLV2314 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02945 ,0.00546 ,2.87744   ,0.09064 ,0.07035  ,0.21105  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2307-RDT1389LV)       ,RDT1389LV ,RDM2307   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00535 ,0.00099 ,0.52303   ,0.01648 ,0.01279  ,0.03836  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2317-RDM2308)       ,RDM2308   ,P1RLV2317 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03127 ,0.00580 ,3.05547   ,0.09625 ,0.07470  ,0.22411  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2308-RDT1389LV)       ,RDT1389LV ,RDM2308   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00535 ,0.00099 ,0.52303   ,0.01648 ,0.01279  ,0.03836  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2315-RDT1390LV)     ,RDT1390LV ,P1RLV2315 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02293 ,0.00425 ,2.24023   ,0.07057 ,0.05477  ,0.16431  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2316-RDT1391LV)     ,RDT1391LV ,P1RLV2316 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02588 ,0.00480 ,2.52899   ,0.07967 ,0.06183  ,0.18549  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2318-RDT1392LV)     ,RDT1392LV ,P1RLV2318 ,0.42  ,0.082  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04452 ,0.00826 ,4.35048   ,0.13705 ,0.10636  ,0.31909  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2319-RDT1393LV)     ,RDT1393LV ,P1RLV2319 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02194 ,0.00267 ,1.43735   ,0.05343 ,0.03307  ,0.09920  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2320-RDT1393LV)     ,RDT1393LV ,P1RLV2320 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03059 ,0.00372 ,2.00390   ,0.07449 ,0.04610  ,0.13830  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2321-RDT1394LV)     ,RDT1394LV ,P1RLV2321 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03051 ,0.00566 ,2.98116   ,0.09391 ,0.07289  ,0.21866  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2322-RDM2315)       ,RDM2315   ,P1RLV2322 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02628 ,0.00320 ,1.72171   ,0.06400 ,0.03961  ,0.11882  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2315-RDT1395LV)       ,RDT1395LV ,RDM2315   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03101 ,0.00377 ,2.03141   ,0.07551 ,0.04673  ,0.14020  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2323-RDM2316)       ,RDM2316   ,P1RLV2323 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04573 ,0.00556 ,2.99606   ,0.11137 ,0.06892  ,0.20677  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2316-RDT1395LV)       ,RDT1395LV ,RDM2316   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01227 ,0.00149 ,0.80369   ,0.02987 ,0.01849  ,0.05547  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2324-RDT1396LV)     ,RDT1396LV ,P1RLV2324 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04945 ,0.00602 ,3.23963   ,0.12042 ,0.07453  ,0.22358  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2325-RDM2318)       ,RDM2318   ,P1RLV2325 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04936 ,0.00601 ,3.23371   ,0.12020 ,0.07439  ,0.22317  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2318-RDT1396LV)       ,RDT1396LV ,RDM2318   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01432 ,0.00174 ,0.93830   ,0.03488 ,0.02159  ,0.06476  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2326-RDT1397LV)     ,RDT1397LV ,P1RLV2326 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04527 ,0.00551 ,2.96528   ,0.11023 ,0.06822  ,0.20465  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2327-RDM2320)       ,RDM2320   ,P1RLV2327 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03668 ,0.00446 ,2.40320   ,0.08933 ,0.05529  ,0.16586  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2320-RDT1397LV)       ,RDT1397LV ,RDM2320   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01432 ,0.00174 ,0.93779   ,0.03486 ,0.02157  ,0.06472  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2328-RDT1398LV)     ,RDT1398LV ,P1RLV2328 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03004 ,0.00557 ,2.93503   ,0.09246 ,0.07176  ,0.21527  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2329-RDT1399LV)     ,RDT1399LV ,P1RLV2329 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03139 ,0.00582 ,3.06690   ,0.09661 ,0.07498  ,0.22494  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2330-RDT1400LV)     ,RDT1400LV ,P1RLV2330 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03419 ,0.00634 ,3.34080   ,0.10524 ,0.08168  ,0.24503  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2331-RDT1401LV)     ,RDT1401LV ,P1RLV2331 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01866 ,0.00346 ,1.82365   ,0.05745 ,0.04459  ,0.13376  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2332-RDM2325)       ,RDM2325   ,P1RLV2332 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02715 ,0.00504 ,2.65279   ,0.08357 ,0.06486  ,0.19457  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2325-RDT1402LV)       ,RDT1402LV ,RDM2325   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01407 ,0.00261 ,1.37450   ,0.04330 ,0.03360  ,0.10081  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2344-RDM2326)       ,RDM2326   ,P1RLV2344 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01500 ,0.00278 ,1.46555   ,0.04617 ,0.03583  ,0.10749  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2326-RDT1402LV)       ,RDT1402LV ,RDM2326   ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01944 ,0.00361 ,1.89938   ,0.05983 ,0.04644  ,0.13931  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2333-RDM2327)       ,RDM2327   ,P1RLV2333 ,0.42  ,0.098  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05276 ,0.00979 ,5.15549   ,0.16241 ,0.12604  ,0.37813  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2327-RDT1403LV)       ,RDT1403LV ,RDM2327   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01421 ,0.00264 ,1.38841   ,0.04374 ,0.03394  ,0.10183  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2334-RDM2328)       ,RDM2328   ,P1RLV2334 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02928 ,0.00543 ,2.86114   ,0.09013 ,0.06995  ,0.20985  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2328-RDT1403LV)       ,RDT1403LV ,RDM2328   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00947 ,0.00176 ,0.92527   ,0.02915 ,0.02262  ,0.06786  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2335-RDT1404LV)     ,RDT1404LV ,P1RLV2335 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02653 ,0.00492 ,2.59238   ,0.08166 ,0.06338  ,0.19014  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2336-RDT1405LV)     ,RDT1405LV ,P1RLV2336 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03497 ,0.00425 ,2.29055   ,0.08515 ,0.05269  ,0.15808  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2337-RDT1406LV)     ,RDT1406LV ,P1RLV2337 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03116 ,0.00379 ,2.04109   ,0.07587 ,0.04696  ,0.14087  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2338-RDT1407LV)     ,RDT1407LV ,P1RLV2338 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02079 ,0.00386 ,2.03170   ,0.06400 ,0.04967  ,0.14902  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2339-RDT1408LV)     ,RDT1408LV ,P1RLV2339 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02458 ,0.00456 ,2.40134   ,0.07565 ,0.05871  ,0.17613  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2340-RDT1409LV)     ,RDT1409LV ,P1RLV2340 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06748 ,0.00821 ,4.42028   ,0.16431 ,0.10169  ,0.30506  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2341-RDT1410LV)     ,RDT1410LV ,P1RLV2341 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02281 ,0.00278 ,1.49438   ,0.05555 ,0.03438  ,0.10313  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2342-RDT1411LV)     ,RDT1411LV ,P1RLV2342 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02098 ,0.00389 ,2.05010   ,0.06458 ,0.05012  ,0.15037  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2343-RDT1412LV)     ,RDT1412LV ,P1RLV2343 ,0.42  ,0.072  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03906 ,0.00725 ,3.81661   ,0.12023 ,0.09331  ,0.27993  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2345-RDT1413LV)     ,RDT1413LV ,P1RLV2345 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2346-RDT1414LV)     ,RDT1414LV ,P1RLV2346 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03142 ,0.00583 ,3.07030   ,0.09672 ,0.07506  ,0.22519  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2348-RDM2340)       ,RDM2340   ,P1RLV2348 ,0.42  ,0.089  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04827 ,0.00896 ,4.71621   ,0.14857 ,0.11530  ,0.34591  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2340-RDT1414LV)       ,RDT1414LV ,RDM2340   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00486 ,0.00090 ,0.47529   ,0.01497 ,0.01162  ,0.03486  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2347-RDT1415LV)     ,RDT1415LV ,P1RLV2347 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02500 ,0.00464 ,2.44288   ,0.07696 ,0.05972  ,0.17917  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2349-RDT1416LV)     ,RDT1416LV ,P1RLV2349 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02186 ,0.00266 ,1.43192   ,0.05323 ,0.03294  ,0.09882  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2350-RDT1417LV)     ,RDT1417LV ,P1RLV2350 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04832 ,0.00588 ,3.16511   ,0.11765 ,0.07281  ,0.21844  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2351-RDT1418LV)     ,RDT1418LV ,P1RLV2351 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2352-RDT1419LV)     ,RDT1419LV ,P1RLV2352 ,0.42  ,0.106  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08824 ,0.01074 ,5.78042   ,0.21487 ,0.13298  ,0.39893  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2355-RDT1419LV)     ,RDT1419LV ,P1RLV2355 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04176 ,0.00508 ,2.73554   ,0.10169 ,0.06293  ,0.18879  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2353-RDT1420LV)     ,RDT1420LV ,P1RLV2353 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2354-RDT1421LV)     ,RDT1421LV ,P1RLV2354 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2356-RDT1422LV)     ,RDT1422LV ,P1RLV2356 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03230 ,0.00393 ,2.11562   ,0.07864 ,0.04867  ,0.14601  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2357-RDT1423LV)     ,RDT1423LV ,P1RLV2357 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06284 ,0.00765 ,4.11692   ,0.15304 ,0.09471  ,0.28413  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2358-RDT1423LV)     ,RDT1423LV ,P1RLV2358 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03656 ,0.00445 ,2.39528   ,0.08904 ,0.05510  ,0.16531  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2359-RDT1424LV)     ,RDT1424LV ,P1RLV2359 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2360-RDT1425LV)     ,RDT1425LV ,P1RLV2360 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00762 ,0.00141 ,0.74457   ,0.02346 ,0.01820  ,0.05461  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2362-RDT1426LV)     ,RDT1426LV ,P1RLV2362 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01889 ,0.00350 ,1.84555   ,0.05814 ,0.04512  ,0.13536  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2361-RDM2354)       ,RDM2354   ,P1RLV2361 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01086 ,0.00201 ,1.06082   ,0.03342 ,0.02594  ,0.07781  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2354-RDT1426LV)       ,RDT1426LV ,RDM2354   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01538 ,0.00285 ,1.50292   ,0.04734 ,0.03674  ,0.11023  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2380-RDM2356)       ,RDM2356   ,P1RLV2380 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01970 ,0.00366 ,1.92461   ,0.06063 ,0.04705  ,0.14116  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2356-RDT1426LV)       ,RDT1426LV ,RDM2356   ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01835 ,0.00341 ,1.79315   ,0.05649 ,0.04384  ,0.13152  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2363-RDM2357)       ,RDM2357   ,P1RLV2363 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02858 ,0.00530 ,2.79301   ,0.08798 ,0.06828  ,0.20485  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2357-RDT1427LV)       ,RDT1427LV ,RDM2357   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00926 ,0.00172 ,0.90512   ,0.02851 ,0.02213  ,0.06639  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2364-RDM2358)       ,RDM2358   ,P1RLV2364 ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04135 ,0.00767 ,4.04082   ,0.12729 ,0.09879  ,0.29638  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2365-RDM2359)       ,RDM2359   ,P1RLV2365 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01566 ,0.00291 ,1.53059   ,0.04822 ,0.03742  ,0.11226  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2358-RDM2359)         ,RDM2358   ,RDM2359   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49942   ,0.01573 ,0.01221  ,0.03663  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2358-RDT1427LV)       ,RDT1427LV ,RDM2358   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00510 ,0.00095 ,0.49868   ,0.01571 ,0.01219  ,0.03658  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2366-RDT1428LV)     ,RDT1428LV ,P1RLV2366 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03419 ,0.00634 ,3.34032   ,0.10523 ,0.08167  ,0.24500  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2367-RDM2361)       ,RDM2361   ,P1RLV2367 ,0.42  ,0.090  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04879 ,0.00905 ,4.76742   ,0.15018 ,0.11656  ,0.34967  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2361-RDT1428LV)       ,RDT1428LV ,RDM2361   ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00674 ,0.00125 ,0.65826   ,0.02074 ,0.01609  ,0.04828  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2372-RDM2362)       ,RDM2362   ,P1RLV2372 ,0.42  ,0.088  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04749 ,0.00881 ,4.64009   ,0.14617 ,0.11344  ,0.34033  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2362-RDT1428LV)       ,RDT1428LV ,RDM2362   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00901 ,0.00167 ,0.88034   ,0.02773 ,0.02152  ,0.06457  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2368-RDT1429LV)     ,RDT1429LV ,P1RLV2368 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01193 ,0.00145 ,0.78180   ,0.02906 ,0.01799  ,0.05396  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2369-RDT1429LV)     ,RDT1429LV ,P1RLV2369 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01354 ,0.00165 ,0.88675   ,0.03296 ,0.02040  ,0.06120  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2370-RDT1429LV)     ,RDT1429LV ,P1RLV2370 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01667 ,0.00203 ,1.09233   ,0.04060 ,0.02513  ,0.07539  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2371-RDM2366)       ,RDM2366   ,P1RLV2371 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07739 ,0.00942 ,5.06968   ,0.18845 ,0.11663  ,0.34988  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2377-RDM2366)       ,RDM2366   ,P1RLV2377 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02236 ,0.00272 ,1.46477   ,0.05445 ,0.03370  ,0.10109  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2378-RDM2372)       ,RDM2372   ,P1RLV2378 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01835 ,0.00223 ,1.20193   ,0.04468 ,0.02765  ,0.08295  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2366-RDM2372)         ,RDM2366   ,RDM2372   ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02932 ,0.00357 ,1.92094   ,0.07141 ,0.04419  ,0.13257  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2366-RDT1430LV)       ,RDT1430LV ,RDM2366   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01466 ,0.00178 ,0.96068   ,0.03571 ,0.02210  ,0.06630  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2374-RDM2368)       ,RDM2368   ,P1RLV2374 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05854 ,0.00712 ,3.83520   ,0.14256 ,0.08823  ,0.26469  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2376-RDM2368)       ,RDM2368   ,P1RLV2376 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01730 ,0.00211 ,1.13359   ,0.04214 ,0.02608  ,0.07823  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2373-RDM2367)       ,RDM2367   ,P1RLV2373 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04490 ,0.00546 ,2.94140   ,0.10934 ,0.06767  ,0.20300  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2375-RDM2367)       ,RDM2367   ,P1RLV2375 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01572 ,0.00191 ,1.02966   ,0.03827 ,0.02369  ,0.07106  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2367-RDM2368)         ,RDM2368   ,RDM2367   ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02601 ,0.00316 ,1.70373   ,0.06333 ,0.03919  ,0.11758  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2368-RDT1430LV)       ,RDT1430LV ,RDM2368   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01465 ,0.00178 ,0.95991   ,0.03568 ,0.02208  ,0.06625  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2379-RDT1431LV)     ,RDT1431LV ,P1RLV2379 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02445 ,0.00298 ,1.60168   ,0.05954 ,0.03685  ,0.11054  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2382-RDT1433LV)     ,RDT1433LV ,P1RLV2382 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04399 ,0.00535 ,2.88180   ,0.10712 ,0.06630  ,0.19889  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2383-RDT1434LV)     ,RDT1434LV ,P1RLV2383 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2384-RDT1435LV)     ,RDT1435LV ,P1RLV2384 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2385-RDT1436LV)     ,RDT1436LV ,P1RLV2385 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05251 ,0.00639 ,3.44013   ,0.12788 ,0.07914  ,0.23742  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2386-RDT1437LV)     ,RDT1437LV ,P1RLV2386 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06837 ,0.00832 ,4.47858   ,0.16648 ,0.10303  ,0.30909  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2387-RDT1438LV)     ,RDT1438LV ,P1RLV2387 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02686 ,0.00327 ,1.75949   ,0.06540 ,0.04048  ,0.12143  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2388-RDM2381)       ,RDM2381   ,P1RLV2388 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06623 ,0.00806 ,4.33840   ,0.16127 ,0.09980  ,0.29941  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2381-RDT1439LV)       ,RDT1439LV ,RDM2381   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01536 ,0.00187 ,1.00646   ,0.03741 ,0.02315  ,0.06946  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2389-RDM2382)       ,RDM2382   ,P1RLV2389 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04850 ,0.00590 ,3.17698   ,0.11810 ,0.07309  ,0.21926  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2382-RDT1439LV)       ,RDT1439LV ,RDM2382   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01536 ,0.00187 ,1.00646   ,0.03741 ,0.02315  ,0.06946  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2390-RDT1440LV)     ,RDT1440LV ,P1RLV2390 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03762 ,0.00458 ,2.46438   ,0.09161 ,0.05669  ,0.17008  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2391-RDT1441LV)     ,RDT1441LV ,P1RLV2391 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01413 ,0.00172 ,0.92565   ,0.03441 ,0.02129  ,0.06388  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2392-RDT1442LV)     ,RDT1442LV ,P1RLV2392 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02541 ,0.00309 ,1.66447   ,0.06187 ,0.03829  ,0.11487  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2393-RDM2386)       ,RDM2386   ,P1RLV2393 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03808 ,0.00463 ,2.49477   ,0.09274 ,0.05739  ,0.17218  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2386-RDT1443LV)       ,RDT1443LV ,RDM2386   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01532 ,0.00186 ,1.00369   ,0.03731 ,0.02309  ,0.06927  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2394-RDM2387)       ,RDM2387   ,P1RLV2394 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03706 ,0.00451 ,2.42772   ,0.09024 ,0.05585  ,0.16755  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2387-RDT1443LV)       ,RDT1443LV ,RDM2387   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01532 ,0.00186 ,1.00329   ,0.03729 ,0.02308  ,0.06924  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2395-RDT1444LV)     ,RDT1444LV ,P1RLV2395 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05166 ,0.00629 ,3.38418   ,0.12580 ,0.07785  ,0.23356  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2396-RDT1445LV)     ,RDT1445LV ,P1RLV2396 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04506 ,0.00548 ,2.95176   ,0.10972 ,0.06791  ,0.20372  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2398-RDT1445LV)     ,RDT1445LV ,P1RLV2398 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07010 ,0.00853 ,4.59238   ,0.17071 ,0.10565  ,0.31694  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2397-RDM2390)       ,RDM2390   ,P1RLV2397 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05801 ,0.00706 ,3.80030   ,0.14127 ,0.08743  ,0.26228  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2390-RDT1445LV)       ,RDT1445LV ,RDM2390   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01232 ,0.00150 ,0.80700   ,0.03000 ,0.01856  ,0.05569  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2399-RDT1446LV)     ,RDT1446LV ,P1RLV2399 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03531 ,0.00430 ,2.31301   ,0.08598 ,0.05321  ,0.15963  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2401-RDT1447LV)     ,RDT1447LV ,P1RLV2401 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02294 ,0.00279 ,1.50311   ,0.05587 ,0.03458  ,0.10374  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2403-RDM2396)       ,RDM2396   ,P1RLV2403 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02103 ,0.00390 ,2.05501   ,0.06474 ,0.05024  ,0.15073  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2402-RDM2395)       ,RDM2395   ,P1RLV2402 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01053 ,0.00195 ,1.02908   ,0.03242 ,0.02516  ,0.07548  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2395-RDM2396)         ,RDM2396   ,RDM2395   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01597 ,0.00296 ,1.56074   ,0.04917 ,0.03816  ,0.11447  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2396-RDT1447LV)       ,RDT1447LV ,RDM2396   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02309 ,0.00281 ,1.51276   ,0.05623 ,0.03480  ,0.10440  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2404-RDM2397)       ,RDM2397   ,P1RLV2404 ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07437 ,0.00905 ,4.87166   ,0.18109 ,0.11207  ,0.33622  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2405-RDM2397)       ,RDM2397   ,P1RLV2405 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04204 ,0.00511 ,2.75370   ,0.10236 ,0.06335  ,0.19005  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2400-RDM2393)       ,RDM2393   ,P1RLV2400 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02320 ,0.00282 ,1.51973   ,0.05649 ,0.03496  ,0.10488  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2393-RDM2397)         ,RDM2397   ,RDM2393   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01490 ,0.00181 ,0.97609   ,0.03628 ,0.02245  ,0.06736  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2397-RDT1447LV)       ,RDT1447LV ,RDM2397   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01491 ,0.00181 ,0.97653   ,0.03630 ,0.02246  ,0.06739  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2406-RDM2399)       ,RDM2399   ,P1RLV2406 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03104 ,0.00576 ,3.03264   ,0.09553 ,0.07414  ,0.22243  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2407-RDM2400)       ,RDM2400   ,P1RLV2407 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01941 ,0.00360 ,1.89632   ,0.05974 ,0.04636  ,0.13909  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2399-RDM2400)         ,RDM2399   ,RDM2400   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01027 ,0.00191 ,1.00336   ,0.03161 ,0.02453  ,0.07359  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2399-RDT1448LV)       ,RDT1448LV ,RDM2399   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01027 ,0.00191 ,1.00340   ,0.03161 ,0.02453  ,0.07360  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2409-RDM2402)       ,RDM2402   ,P1RLV2409 ,0.42  ,0.074  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.03195 ,0.00728 ,4.06125   ,0.11021 ,0.07947  ,0.23842  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2408-RDM2401)       ,RDM2401   ,P1RLV2408 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01852 ,0.00344 ,1.80986   ,0.05701 ,0.04425  ,0.13275  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2401-RDM2402)         ,RDM2402   ,RDM2401   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01027 ,0.00190 ,1.00301   ,0.03160 ,0.02452  ,0.07357  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2402-RDT1448LV)       ,RDT1448LV ,RDM2402   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00257 ,0.00089 ,0.54990   ,0.01042 ,0.00670  ,0.02011  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2410-RDT1449LV)     ,RDT1449LV ,P1RLV2410 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00519 ,0.00063 ,0.33980   ,0.01263 ,0.00782  ,0.02345  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2411-RDT1449LV)     ,RDT1449LV ,P1RLV2411 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00519 ,0.00063 ,0.33980   ,0.01263 ,0.00782  ,0.02345  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2412-RDT1450LV)     ,RDT1450LV ,P1RLV2412 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02700 ,0.00328 ,1.76857   ,0.06574 ,0.04069  ,0.12206  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2413-RDT1451LV)     ,RDT1451LV ,P1RLV2413 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2414-RDT1452LV)     ,RDT1452LV ,P1RLV2414 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
