Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV2418-RDT1454LV)     ,RDT1454LV ,P1RLV2418 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03625 ,0.00673 ,3.54177   ,0.11157 ,0.08659  ,0.25977  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2416-RDM2409)       ,RDM2409   ,P1RLV2416 ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00607 ,0.00113 ,0.59312   ,0.01868 ,0.01450  ,0.04350  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2417-RDM2410)       ,RDM2410   ,P1RLV2417 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02340 ,0.00434 ,2.28630   ,0.07202 ,0.05590  ,0.16769  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2409-RDM2410)         ,RDM2409   ,RDM2410   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00448 ,0.00083 ,0.43768   ,0.01379 ,0.01070  ,0.03210  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2409-RDT1454LV)       ,RDT1454LV ,RDM2409   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00447 ,0.00083 ,0.43715   ,0.01377 ,0.01069  ,0.03206  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2420-RDM2413)       ,RDM2413   ,P1RLV2420 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01892 ,0.00351 ,1.84900   ,0.05825 ,0.04521  ,0.13562  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2419-RDM2412)       ,RDM2412   ,P1RLV2419 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00768 ,0.00143 ,0.75066   ,0.02365 ,0.01835  ,0.05506  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2412-RDM2413)         ,RDM2413   ,RDM2412   ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01905 ,0.00354 ,1.86181   ,0.05865 ,0.04552  ,0.13656  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2413-RDT1454LV)       ,RDT1454LV ,RDM2413   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00356 ,0.00081 ,0.45197   ,0.01227 ,0.00884  ,0.02653  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2421-RDT1455LV)     ,RDT1455LV ,P1RLV2421 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03059 ,0.00568 ,2.98880   ,0.09415 ,0.07307  ,0.21922  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2422-RDT1456LV)     ,RDT1456LV ,P1RLV2422 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02988 ,0.00555 ,2.91994   ,0.09198 ,0.07139  ,0.21417  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2423-RDM2416)       ,RDM2416   ,P1RLV2423 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02622 ,0.00487 ,2.56184   ,0.08070 ,0.06263  ,0.18790  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2416-RDT1457LV)       ,RDT1457LV ,RDM2416   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01016 ,0.00189 ,0.99269   ,0.03127 ,0.02427  ,0.07281  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2424-RDM2417)       ,RDM2417   ,P1RLV2424 ,0.42  ,0.110  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05950 ,0.01104 ,5.81358   ,0.18314 ,0.14213  ,0.42640  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2417-RDT1457LV)       ,RDT1457LV ,RDM2417   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00508 ,0.00094 ,0.49635   ,0.01564 ,0.01213  ,0.03640  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2425-RDT1458LV)     ,RDT1458LV ,P1RLV2425 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02074 ,0.00252 ,1.35880   ,0.05051 ,0.03126  ,0.09378  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2426-RDT1459LV)     ,RDT1459LV ,P1RLV2426 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06924 ,0.00842 ,4.53565   ,0.16860 ,0.10434  ,0.31303  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2430-RDT1460LV)     ,RDT1460LV ,P1RLV2430 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05198 ,0.00632 ,3.40491   ,0.12657 ,0.07833  ,0.23499  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2427-RDM2420)       ,RDM2420   ,P1RLV2427 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01822 ,0.00222 ,1.19348   ,0.04436 ,0.02746  ,0.08237  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2420-RDT1460LV)       ,RDT1460LV ,RDM2420   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01488 ,0.00181 ,0.97497   ,0.03624 ,0.02243  ,0.06729  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2429-RDT1461LV)     ,RDT1461LV ,P1RLV2429 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01950 ,0.00237 ,1.27745   ,0.04749 ,0.02939  ,0.08816  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2428-RDM2422)       ,RDM2422   ,P1RLV2428 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03984 ,0.00485 ,2.60976   ,0.09701 ,0.06004  ,0.18011  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2422-RDT1461LV)       ,RDT1461LV ,RDM2422   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01539 ,0.00187 ,1.00810   ,0.03747 ,0.02319  ,0.06957  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2431-RDT1462LV)     ,RDT1462LV ,P1RLV2431 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02381 ,0.00442 ,2.32624   ,0.07328 ,0.05687  ,0.17062  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2432-RDT1463LV)     ,RDT1463LV ,P1RLV2432 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02947 ,0.00359 ,1.93047   ,0.07176 ,0.04441  ,0.13323  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2433-RDT1464LV)     ,RDT1464LV ,P1RLV2433 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03764 ,0.00458 ,2.46545   ,0.09165 ,0.05672  ,0.17015  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2434-RDT1465LV)     ,RDT1465LV ,P1RLV2434 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02951 ,0.00359 ,1.93287   ,0.07185 ,0.04447  ,0.13340  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2435-RDT1466LV)     ,RDT1466LV ,P1RLV2435 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2436-RDT1467LV)     ,RDT1467LV ,P1RLV2436 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04316 ,0.00525 ,2.82757   ,0.10511 ,0.06505  ,0.19514  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2437-RDT1467LV)     ,RDT1467LV ,P1RLV2437 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01317 ,0.00160 ,0.86246   ,0.03206 ,0.01984  ,0.05952  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2438-RDT1467LV)     ,RDT1467LV ,P1RLV2438 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04764 ,0.00580 ,3.12056   ,0.11600 ,0.07179  ,0.21536  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2439-RDT1468LV)     ,RDT1468LV ,P1RLV2439 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06028 ,0.00734 ,3.94908   ,0.14680 ,0.09085  ,0.27254  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2440-RDT1469LV)     ,RDT1469LV ,P1RLV2440 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04357 ,0.00530 ,2.85447   ,0.10611 ,0.06567  ,0.19700  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2441-RDT1470LV)     ,RDT1470LV ,P1RLV2441 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01598 ,0.00194 ,1.04652   ,0.03890 ,0.02407  ,0.07222  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2442-RDT1470LV)     ,RDT1470LV ,P1RLV2442 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03355 ,0.00408 ,2.19777   ,0.08170 ,0.05056  ,0.15168  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2443-RDT1470LV)     ,RDT1470LV ,P1RLV2443 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02968 ,0.00361 ,1.94430   ,0.07227 ,0.04473  ,0.13419  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2444-RDT1471LV)     ,RDT1471LV ,P1RLV2444 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05336 ,0.00649 ,3.49530   ,0.12993 ,0.08041  ,0.24123  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2445-RDT1472LV)     ,RDT1472LV ,P1RLV2445 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03356 ,0.00408 ,2.19856   ,0.08173 ,0.05058  ,0.15173  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2446-RDT1472LV)     ,RDT1472LV ,P1RLV2446 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05937 ,0.00722 ,3.88905   ,0.14457 ,0.08947  ,0.26840  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2447-RDT1473LV)     ,RDT1473LV ,P1RLV2447 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05030 ,0.00612 ,3.29492   ,0.12248 ,0.07580  ,0.22740  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2448-RDM2441)       ,RDM2441   ,P1RLV2448 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02879 ,0.00350 ,1.88629   ,0.07012 ,0.04339  ,0.13018  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2441-RDT1474LV)       ,RDT1474LV ,RDM2441   ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02286 ,0.00278 ,1.49764   ,0.05567 ,0.03445  ,0.10336  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2449-RDM2442)       ,RDM2442   ,P1RLV2449 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01159 ,0.00141 ,0.75896   ,0.02821 ,0.01746  ,0.05238  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2442-RDT1474LV)       ,RDT1474LV ,RDM2442   ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02274 ,0.00277 ,1.48973   ,0.05538 ,0.03427  ,0.10281  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2450-RDT1475LV)     ,RDT1475LV ,P1RLV2450 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03352 ,0.00408 ,2.19594   ,0.08163 ,0.05052  ,0.15155  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2451-RDT1476LV)     ,RDT1476LV ,P1RLV2451 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01411 ,0.00172 ,0.92447   ,0.03436 ,0.02127  ,0.06380  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2456-RDT1477LV)     ,RDT1477LV ,P1RLV2456 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01890 ,0.00230 ,1.23834   ,0.04603 ,0.02849  ,0.08546  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2452-RDM2445)       ,RDM2445   ,P1RLV2452 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02690 ,0.00327 ,1.76227   ,0.06551 ,0.04054  ,0.12162  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2445-RDT1477LV)       ,RDT1477LV ,RDM2445   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01496 ,0.00182 ,0.97976   ,0.03642 ,0.02254  ,0.06762  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2455-RDM2446)       ,RDM2446   ,P1RLV2455 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03653 ,0.00444 ,2.39288   ,0.08895 ,0.05505  ,0.16514  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2446-RDT1477LV)       ,RDT1477LV ,RDM2446   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01391 ,0.00169 ,0.91149   ,0.03388 ,0.02097  ,0.06291  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2453-RDM2448)       ,RDM2448   ,P1RLV2453 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05964 ,0.00726 ,3.90686   ,0.14523 ,0.08988  ,0.26963  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2448-RDT1478LV)       ,RDT1478LV ,RDM2448   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01391 ,0.00169 ,0.91149   ,0.03388 ,0.02097  ,0.06291  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2454-RDM2449)       ,RDM2449   ,P1RLV2454 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03043 ,0.00370 ,1.99367   ,0.07411 ,0.04586  ,0.13759  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2449-RDT1478LV)       ,RDT1478LV ,RDM2449   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01391 ,0.00169 ,0.91149   ,0.03388 ,0.02097  ,0.06291  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2457-RDT1479LV)     ,RDT1479LV ,P1RLV2457 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2458-RDM2451)       ,RDM2451   ,P1RLV2458 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04673 ,0.00569 ,3.06119   ,0.11379 ,0.07042  ,0.21127  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2451-RDT1480LV)       ,RDT1480LV ,RDM2451   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00859 ,0.00105 ,0.56269   ,0.02092 ,0.01294  ,0.03883  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2459-RDM2452)       ,RDM2452   ,P1RLV2459 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04586 ,0.00558 ,3.00395   ,0.11166 ,0.06911  ,0.20732  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2452-RDT1480LV)       ,RDT1480LV ,RDM2452   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00859 ,0.00104 ,0.56241   ,0.02091 ,0.01294  ,0.03881  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2460-RDT1481LV)     ,RDT1481LV ,P1RLV2460 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01750 ,0.00325 ,1.70987   ,0.05386 ,0.04180  ,0.12541  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2461-RDT1481LV)     ,RDT1481LV ,P1RLV2461 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03001 ,0.00557 ,2.93246   ,0.09238 ,0.07169  ,0.21508  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2462-RDT1481LV)     ,RDT1481LV ,P1RLV2462 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03635 ,0.00674 ,3.55156   ,0.11188 ,0.08683  ,0.26049  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2463-RDM2456)       ,RDM2456   ,P1RLV2463 ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04142 ,0.00769 ,4.04683   ,0.12748 ,0.09894  ,0.29682  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2456-RDT1481LV)       ,RDT1481LV ,RDM2456   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00520 ,0.00096 ,0.50804   ,0.01600 ,0.01242  ,0.03726  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2464-RDM2457)       ,RDM2457   ,P1RLV2464 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01365 ,0.00253 ,1.33418   ,0.04203 ,0.03262  ,0.09786  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2465-RDM2457)       ,RDM2457   ,P1RLV2465 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02870 ,0.00533 ,2.80407   ,0.08833 ,0.06856  ,0.20567  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2457-RDT1482LV)       ,RDT1482LV ,RDM2457   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01560 ,0.00289 ,1.52389   ,0.04801 ,0.03726  ,0.11177  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2466-RDM2459)       ,RDM2459   ,P1RLV2466 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03017 ,0.00560 ,2.94829   ,0.09288 ,0.07208  ,0.21624  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2470-RDM2460)       ,RDM2460   ,P1RLV2470 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01091 ,0.00203 ,1.06643   ,0.03359 ,0.02607  ,0.07822  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2459-RDM2460)         ,RDM2459   ,RDM2460   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01560 ,0.00289 ,1.52389   ,0.04801 ,0.03726  ,0.11177  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2459-RDT1482LV)       ,RDT1482LV ,RDM2459   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01040 ,0.00193 ,1.01632   ,0.03202 ,0.02485  ,0.07454  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2467-RDT1483LV)     ,RDT1483LV ,P1RLV2467 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02855 ,0.00347 ,1.87023   ,0.06952 ,0.04302  ,0.12907  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2468-RDT1484LV)     ,RDT1484LV ,P1RLV2468 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04101 ,0.00499 ,2.68659   ,0.09987 ,0.06180  ,0.18541  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2469-RDT1485LV)     ,RDT1485LV ,P1RLV2469 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02235 ,0.00272 ,1.46445   ,0.05444 ,0.03369  ,0.10107  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2474-RDT1486LV)     ,RDT1486LV ,P1RLV2474 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04679 ,0.00569 ,3.06534   ,0.11395 ,0.07052  ,0.21155  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2475-RDT1486LV)     ,RDT1486LV ,P1RLV2475 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02656 ,0.00323 ,1.74006   ,0.06468 ,0.04003  ,0.12009  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2471-RDM2464)       ,RDM2464   ,P1RLV2471 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03282 ,0.00399 ,2.14986   ,0.07992 ,0.04946  ,0.14837  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2464-RDT1486LV)       ,RDT1486LV ,RDM2464   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01623 ,0.00197 ,1.06304   ,0.03952 ,0.02446  ,0.07337  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2472-RDT1487LV)     ,RDT1487LV ,P1RLV2472 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02307 ,0.00281 ,1.51143   ,0.05618 ,0.03477  ,0.10431  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2473-RDT1488LV)     ,RDT1488LV ,P1RLV2473 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02941 ,0.00358 ,1.92660   ,0.07162 ,0.04432  ,0.13296  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2476-RDT1489LV)     ,RDT1489LV ,P1RLV2476 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02760 ,0.00336 ,1.80822   ,0.06722 ,0.04160  ,0.12479  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2477-RDT1490LV)     ,RDT1490LV ,P1RLV2477 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05540 ,0.00674 ,3.62938   ,0.13491 ,0.08349  ,0.25048  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2478-RDT1491LV)     ,RDT1491LV ,P1RLV2478 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2479-RDT1492LV)     ,RDT1492LV ,P1RLV2479 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04395 ,0.00535 ,2.87944   ,0.10704 ,0.06624  ,0.19872  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2480-RDT1493LV)     ,RDT1493LV ,P1RLV2480 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01123 ,0.00137 ,0.73560   ,0.02734 ,0.01692  ,0.05077  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2481-RDT1493LV)     ,RDT1493LV ,P1RLV2481 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01123 ,0.00137 ,0.73560   ,0.02734 ,0.01692  ,0.05077  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2488-RDM2476)       ,RDM2476   ,P1RLV2488 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02226 ,0.00413 ,2.17519   ,0.06852 ,0.05318  ,0.15954  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2494-RDM2478)       ,RDM2478   ,P1RLV2494 ,0.42  ,0.047  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01276 ,0.00440 ,2.72969   ,0.05170 ,0.03328  ,0.09983  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2476-RDM2478)         ,RDM2476   ,RDM2478   ,0.42  ,0.016  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00437 ,0.00151 ,0.93596   ,0.01773 ,0.01141  ,0.03423  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2476-RDT1494LV)       ,RDT1494LV ,RDM2476   ,0.42  ,0.016  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00437 ,0.00151 ,0.93596   ,0.01773 ,0.01141  ,0.03423  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2489-RDM2477)       ,RDM2477   ,P1RLV2489 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01982 ,0.00368 ,1.93670   ,0.06101 ,0.04735  ,0.14205  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2482-RDM2475)       ,RDM2475   ,P1RLV2482 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02400 ,0.00445 ,2.34465   ,0.07386 ,0.05732  ,0.17197  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2475-RDM2477)         ,RDM2477   ,RDM2475   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00474 ,0.00088 ,0.46301   ,0.01459 ,0.01132  ,0.03396  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2477-RDT1494LV)       ,RDT1494LV ,RDM2477   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00474 ,0.00088 ,0.46301   ,0.01459 ,0.01132  ,0.03396  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2484-RDM2480)       ,RDM2480   ,P1RLV2484 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01584 ,0.00294 ,1.54773   ,0.04876 ,0.03784  ,0.11352  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2483-RDM2479)       ,RDM2479   ,P1RLV2483 ,0.42  ,0.094  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05070 ,0.00941 ,4.95442   ,0.15607 ,0.12113  ,0.36339  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2479-RDM2480)         ,RDM2480   ,RDM2479   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52489   ,0.01654 ,0.01283  ,0.03850  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2480-RDT1495LV)       ,RDT1495LV ,RDM2480   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52486   ,0.01653 ,0.01283  ,0.03850  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2503-RDM2481)       ,RDM2481   ,P1RLV2503 ,0.42  ,0.115  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06204 ,0.01151 ,6.06233   ,0.19097 ,0.14822  ,0.44465  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2481-RDT1495LV)       ,RDT1495LV ,RDM2481   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04972   ,0.03307 ,0.02566  ,0.07699  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2485-RDM2482)       ,RDM2482   ,P1RLV2485 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01331 ,0.00247 ,1.30010   ,0.04096 ,0.03179  ,0.09536  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2482-RDT1496LV)       ,RDT1496LV ,RDM2482   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00964 ,0.00179 ,0.94178   ,0.02967 ,0.02303  ,0.06908  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2486-RDM2483)       ,RDM2483   ,P1RLV2486 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01945 ,0.00361 ,1.90025   ,0.05986 ,0.04646  ,0.13938  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2483-RDT1496LV)       ,RDT1496LV ,RDM2483   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50035   ,0.01576 ,0.01223  ,0.03670  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2487-RDT1497LV)     ,RDT1497LV ,P1RLV2487 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01862 ,0.00346 ,1.81950   ,0.05732 ,0.04448  ,0.13345  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2490-RDT1498LV)     ,RDT1498LV ,P1RLV2490 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02530 ,0.00469 ,2.47173   ,0.07786 ,0.06043  ,0.18129  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2492-RDT1498LV)     ,RDT1498LV ,P1RLV2492 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03925 ,0.00728 ,3.83559   ,0.12083 ,0.09377  ,0.28132  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2493-RDT1498LV)     ,RDT1498LV ,P1RLV2493 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03383 ,0.00628 ,3.30511   ,0.10412 ,0.08081  ,0.24242  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2491-RDT1499LV)     ,RDT1499LV ,P1RLV2491 ,0.42  ,0.097  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05248 ,0.00974 ,5.12769   ,0.16153 ,0.12536  ,0.37609  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2495-RDT1500LV)     ,RDT1500LV ,P1RLV2495 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02032 ,0.00377 ,1.98516   ,0.06254 ,0.04853  ,0.14560  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2496-RDT1501LV)     ,RDT1501LV ,P1RLV2496 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04434 ,0.00539 ,2.90444   ,0.10796 ,0.06682  ,0.20045  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2497-RDT1502LV)     ,RDT1502LV ,P1RLV2497 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02436 ,0.00296 ,1.59580   ,0.05932 ,0.03671  ,0.11013  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2498-RDM2492)       ,RDM2492   ,P1RLV2498 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03702 ,0.00450 ,2.42517   ,0.09015 ,0.05579  ,0.16737  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2492-RDT1503LV)       ,RDT1503LV ,RDM2492   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01172 ,0.00143 ,0.76780   ,0.02854 ,0.01766  ,0.05299  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2501-RDM2493)       ,RDM2493   ,P1RLV2501 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02942 ,0.00358 ,1.92733   ,0.07164 ,0.04434  ,0.13301  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2493-RDT1503LV)       ,RDT1503LV ,RDM2493   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02343 ,0.00285 ,1.53507   ,0.05706 ,0.03531  ,0.10594  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2499-RDT1504LV)     ,RDT1504LV ,P1RLV2499 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02647 ,0.00322 ,1.73404   ,0.06446 ,0.03989  ,0.11967  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2500-RDT1505LV)     ,RDT1505LV ,P1RLV2500 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02410 ,0.00293 ,1.57852   ,0.05868 ,0.03631  ,0.10894  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2502-RDT1506LV)     ,RDT1506LV ,P1RLV2502 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06492 ,0.00790 ,4.25294   ,0.15809 ,0.09784  ,0.29352  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2504-RDT1507LV)     ,RDT1507LV ,P1RLV2504 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05190 ,0.00631 ,3.39980   ,0.12638 ,0.07821  ,0.23464  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2505-RDT1508LV)     ,RDT1508LV ,P1RLV2505 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2507-RDT1509LV)     ,RDT1509LV ,P1RLV2507 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03498 ,0.00649 ,3.41813   ,0.10768 ,0.08357  ,0.25070  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2508-RDT1509LV)     ,RDT1509LV ,P1RLV2508 ,0.42  ,0.089  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.03807 ,0.00868 ,4.83967   ,0.13134 ,0.09470  ,0.28411  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2506-RDM2499)       ,RDM2499   ,P1RLV2506 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02227 ,0.00413 ,2.17582   ,0.06854 ,0.05320  ,0.15959  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2499-RDT1509LV)       ,RDT1509LV ,RDM2499   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00517 ,0.00096 ,0.50497   ,0.01591 ,0.01235  ,0.03704  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2509-RDT1510LV)     ,RDT1510LV ,P1RLV2509 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05570 ,0.00678 ,3.64914   ,0.13565 ,0.08395  ,0.25184  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2510-RDM2503)       ,RDM2503   ,P1RLV2510 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03837 ,0.00712 ,3.74901   ,0.11810 ,0.09166  ,0.27497  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2503-RDT1511LV)       ,RDT1511LV ,RDM2503   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01380 ,0.00168 ,0.90415   ,0.03361 ,0.02080  ,0.06240  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2511-RDM2504)       ,RDM2504   ,P1RLV2511 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07968 ,0.00970 ,5.21980   ,0.19403 ,0.12008  ,0.36024  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2504-RDT1511LV)       ,RDT1511LV ,RDM2504   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01381 ,0.00168 ,0.90462   ,0.03363 ,0.02081  ,0.06243  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2512-RDT1512LV)     ,RDT1512LV ,P1RLV2512 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02893 ,0.00352 ,1.89493   ,0.07044 ,0.04359  ,0.13078  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2513-RDM2506)       ,RDM2506   ,P1RLV2513 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05298 ,0.00645 ,3.47046   ,0.12901 ,0.07984  ,0.23951  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2506-RDT1512LV)       ,RDT1512LV ,RDM2506   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01531 ,0.00186 ,1.00283   ,0.03728 ,0.02307  ,0.06921  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2514-RDT1513LV)     ,RDT1513LV ,P1RLV2514 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02712 ,0.00503 ,2.64970   ,0.08347 ,0.06478  ,0.19434  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2515-RDT1514LV)     ,RDT1514LV ,P1RLV2515 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03596 ,0.00438 ,2.35569   ,0.08757 ,0.05419  ,0.16258  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2516-RDM2509)       ,RDM2509   ,P1RLV2516 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01876 ,0.00348 ,1.83274   ,0.05773 ,0.04481  ,0.13442  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2509-RDT1515LV)       ,RDT1515LV ,RDM2509   ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01874 ,0.00348 ,1.83121   ,0.05769 ,0.04477  ,0.13431  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3245-RDM2510)       ,RDM2510   ,P1RLV3245 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02398 ,0.00445 ,2.34277   ,0.07380 ,0.05728  ,0.17183  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM2510-RDT1515LV)       ,RDT1515LV ,RDM2510   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01401 ,0.00260 ,1.36886   ,0.04312 ,0.03347  ,0.10040  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2517-RDT1516LV)     ,RDT1516LV ,P1RLV2517 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2518-RDT1517LV)     ,RDT1517LV ,P1RLV2518 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06059 ,0.00737 ,3.96920   ,0.14754 ,0.09131  ,0.27393  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2519-RDT1518LV)     ,RDT1518LV ,P1RLV2519 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04180 ,0.00509 ,2.73799   ,0.10178 ,0.06299  ,0.18896  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2520-RDT1519LV)     ,RDT1519LV ,P1RLV2520 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2521-RDT1520LV)     ,RDT1520LV ,P1RLV2521 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03819 ,0.00709 ,3.73188   ,0.11756 ,0.09124  ,0.27372  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2522-RDT1521LV)     ,RDT1521LV ,P1RLV2522 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06074 ,0.00739 ,3.97903   ,0.14791 ,0.09154  ,0.27461  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2523-RDT1521LV)     ,RDT1521LV ,P1RLV2523 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04529 ,0.00551 ,2.96705   ,0.11029 ,0.06826  ,0.20477  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2524-RDT1521LV)     ,RDT1521LV ,P1RLV2524 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03838 ,0.00467 ,2.51410   ,0.09345 ,0.05784  ,0.17351  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2525-RDT1522LV)     ,RDT1522LV ,P1RLV2525 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04349 ,0.00529 ,2.84878   ,0.10590 ,0.06554  ,0.19661  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2526-RDT1523LV)     ,RDT1523LV ,P1RLV2526 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02934 ,0.00357 ,1.92228   ,0.07146 ,0.04422  ,0.13267  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2527-RDT1524LV)     ,RDT1524LV ,P1RLV2527 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04248 ,0.00517 ,2.78283   ,0.10344 ,0.06402  ,0.19206  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2528-RDT1525LV)     ,RDT1525LV ,P1RLV2528 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05331 ,0.00649 ,3.49237   ,0.12982 ,0.08034  ,0.24102  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2532-RDM2524)       ,RDM2524   ,P1RLV2532 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03217 ,0.00391 ,2.10738   ,0.07834 ,0.04848  ,0.14544  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2529-RDM2523)       ,RDM2523   ,P1RLV2529 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03838 ,0.00467 ,2.51396   ,0.09345 ,0.05783  ,0.17350  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2523-RDM2524)         ,RDM2524   ,RDM2523   ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04585 ,0.00558 ,3.00352   ,0.11165 ,0.06910  ,0.20729  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2524-RDT1526LV)       ,RDT1526LV ,RDM2524   ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00779 ,0.00095 ,0.51006   ,0.01896 ,0.01173  ,0.03520  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2534-RDM2525)       ,RDM2525   ,P1RLV2534 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02199 ,0.00268 ,1.44086   ,0.05356 ,0.03315  ,0.09944  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2525-RDT1526LV)       ,RDT1526LV ,RDM2525   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03330 ,0.00405 ,2.18147   ,0.08109 ,0.05018  ,0.15055  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2530-RDT1527LV)     ,RDT1527LV ,P1RLV2530 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02949 ,0.00359 ,1.93187   ,0.07181 ,0.04444  ,0.13333  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2531-RDM2527)       ,RDM2527   ,P1RLV2531 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03448 ,0.00420 ,2.25854   ,0.08396 ,0.05196  ,0.15587  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2527-RDT1527LV)       ,RDT1527LV ,RDM2527   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01582 ,0.00192 ,1.03625   ,0.03852 ,0.02384  ,0.07152  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2533-RDT1528LV)     ,RDT1528LV ,P1RLV2533 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02615 ,0.00318 ,1.71276   ,0.06367 ,0.03940  ,0.11821  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2535-RDT1529LV)     ,RDT1529LV ,P1RLV2535 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03758 ,0.00457 ,2.46214   ,0.09152 ,0.05664  ,0.16992  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2536-RDT1530LV)     ,RDT1530LV ,P1RLV2536 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02390 ,0.00291 ,1.56534   ,0.05819 ,0.03601  ,0.10803  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2537-RDT1531LV)     ,RDT1531LV ,P1RLV2537 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01794 ,0.00218 ,1.17496   ,0.04368 ,0.02703  ,0.08109  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2538-RDT1532LV)     ,RDT1532LV ,P1RLV2538 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01628 ,0.00198 ,1.06677   ,0.03965 ,0.02454  ,0.07362  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2539-RDT1532LV)     ,RDT1532LV ,P1RLV2539 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04989 ,0.00607 ,3.26836   ,0.12149 ,0.07519  ,0.22556  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2540-RDT1533LV)     ,RDT1533LV ,P1RLV2540 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02696 ,0.00328 ,1.76580   ,0.06564 ,0.04062  ,0.12187  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2541-RDT1534LV)     ,RDT1534LV ,P1RLV2541 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04154 ,0.00505 ,2.72137   ,0.10116 ,0.06260  ,0.18781  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2542-RDT1535LV)     ,RDT1535LV ,P1RLV2542 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05869 ,0.00714 ,3.84445   ,0.14291 ,0.08844  ,0.26532  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2543-RDT1536LV)     ,RDT1536LV ,P1RLV2543 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05403 ,0.00657 ,3.53929   ,0.13156 ,0.08142  ,0.24426  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2544-RDT1537LV)     ,RDT1537LV ,P1RLV2544 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03539 ,0.00431 ,2.31849   ,0.08618 ,0.05334  ,0.16001  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2545-RDT1538LV)     ,RDT1538LV ,P1RLV2545 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02800 ,0.00341 ,1.83440   ,0.06819 ,0.04220  ,0.12660  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2546-RDT1539LV)     ,RDT1539LV ,P1RLV2546 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03189 ,0.00388 ,2.08897   ,0.07765 ,0.04806  ,0.14417  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2547-RDT1539LV)     ,RDT1539LV ,P1RLV2547 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05413 ,0.00659 ,3.54598   ,0.13181 ,0.08157  ,0.24472  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2548-RDT1540LV)     ,RDT1540LV ,P1RLV2548 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2553-RDT1541LV)     ,RDT1541LV ,P1RLV2553 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02955 ,0.00360 ,1.93600   ,0.07197 ,0.04454  ,0.13361  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2549-RDM2543)       ,RDM2543   ,P1RLV2549 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07583 ,0.00923 ,4.96764   ,0.18466 ,0.11428  ,0.34284  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2552-RDM2543)       ,RDM2543   ,P1RLV2552 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01834 ,0.00223 ,1.20119   ,0.04465 ,0.02763  ,0.08290  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2543-RDT1541LV)       ,RDT1541LV ,RDM2543   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01643 ,0.00200 ,1.07631   ,0.04001 ,0.02476  ,0.07428  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2550-RDM2544)       ,RDM2544   ,P1RLV2550 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06274 ,0.00763 ,4.11015   ,0.15278 ,0.09455  ,0.28366  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2551-RDM2545)       ,RDM2545   ,P1RLV2551 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05361 ,0.00652 ,3.51211   ,0.13055 ,0.08080  ,0.24239  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2544-RDM2545)         ,RDM2544   ,RDM2545   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01643 ,0.00200 ,1.07661   ,0.04002 ,0.02477  ,0.07430  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2544-RDT1541LV)       ,RDT1541LV ,RDM2544   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01644 ,0.00200 ,1.07681   ,0.04003 ,0.02477  ,0.07432  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2554-RDT1542LV)     ,RDT1542LV ,P1RLV2554 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02766 ,0.00337 ,1.81192   ,0.06735 ,0.04168  ,0.12505  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2555-RDM2549)       ,RDM2549   ,P1RLV2555 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01245 ,0.00152 ,0.81590   ,0.03033 ,0.01877  ,0.05631  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2549-RDT1542LV)       ,RDT1542LV ,RDM2549   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01644 ,0.00200 ,1.07681   ,0.04003 ,0.02477  ,0.07432  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2556-RDM2550)       ,RDM2550   ,P1RLV2556 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04190 ,0.00510 ,2.74476   ,0.10203 ,0.06314  ,0.18943  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2558-RDM2550)       ,RDM2550   ,P1RLV2558 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04064 ,0.00495 ,2.66235   ,0.09897 ,0.06125  ,0.18374  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2559-RDM2550)       ,RDM2550   ,P1RLV2559 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06785 ,0.00826 ,4.44448   ,0.16521 ,0.10224  ,0.30673  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2550-RDT1543LV)       ,RDT1543LV ,RDM2550   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01615 ,0.00196 ,1.05779   ,0.03932 ,0.02433  ,0.07300  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2560-RDM2553)       ,RDM2553   ,P1RLV2560 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03132 ,0.00581 ,3.06072   ,0.09642 ,0.07483  ,0.22449  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2561-RDM2554)       ,RDM2554   ,P1RLV2561 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02024 ,0.00376 ,1.97815   ,0.06232 ,0.04836  ,0.14509  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2562-RDM2554)       ,RDM2554   ,P1RLV2562 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03246 ,0.00602 ,3.17152   ,0.09991 ,0.07754  ,0.23262  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2553-RDM2554)         ,RDM2553   ,RDM2554   ,0.42  ,0.029  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01250 ,0.00285 ,1.58848   ,0.04311 ,0.03108  ,0.09325  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2553-RDT1543LV)       ,RDT1543LV ,RDM2553   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00263 ,0.00091 ,0.56286   ,0.01066 ,0.00686  ,0.02058  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2557-RDT1544LV)     ,RDT1544LV ,P1RLV2557 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06617 ,0.00805 ,4.33487   ,0.16114 ,0.09972  ,0.29917  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2563-RDT1545LV)     ,RDT1545LV ,P1RLV2563 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07318 ,0.00890 ,4.79413   ,0.17821 ,0.11029  ,0.33087  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2564-RDT1546LV)     ,RDT1546LV ,P1RLV2564 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02162 ,0.00263 ,1.41617   ,0.05264 ,0.03258  ,0.09774  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2565-RDT1547LV)     ,RDT1547LV ,P1RLV2565 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02107 ,0.00256 ,1.38035   ,0.05131 ,0.03175  ,0.09526  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3235-RDT1548LV)     ,RDT1548LV ,P1RLV3235 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05158 ,0.00628 ,3.37928   ,0.12562 ,0.07774  ,0.23322  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2566-RDM2560)       ,RDM2560   ,P1RLV2566 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03736 ,0.00455 ,2.44727   ,0.09097 ,0.05630  ,0.16890  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2568-RDM2560)       ,RDM2560   ,P1RLV2568 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05906 ,0.00719 ,3.86922   ,0.14383 ,0.08901  ,0.26703  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2560-RDT1548LV)       ,RDT1548LV ,RDM2560   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01643 ,0.00200 ,1.07658   ,0.04002 ,0.02477  ,0.07430  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2567-RDM2561)       ,RDM2561   ,P1RLV2567 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02453 ,0.00298 ,1.60664   ,0.05972 ,0.03696  ,0.11088  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
