Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM2561-RDT1548LV)       ,RDT1548LV ,RDM2561   ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04929 ,0.00600 ,3.22918   ,0.12004 ,0.07429  ,0.22286  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2569-RDT1549LV)     ,RDT1549LV ,P1RLV2569 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2570-RDT1550LV)     ,RDT1550LV ,P1RLV2570 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02250 ,0.00274 ,1.47418   ,0.05480 ,0.03391  ,0.10174  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2571-RDT1550LV)     ,RDT1550LV ,P1RLV2571 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01185 ,0.00144 ,0.77648   ,0.02886 ,0.01786  ,0.05359  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2572-RDT1550LV)     ,RDT1550LV ,P1RLV2572 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03000 ,0.00365 ,1.96539   ,0.07306 ,0.04521  ,0.13564  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2573-RDT1550LV)     ,RDT1550LV ,P1RLV2573 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02375 ,0.00289 ,1.55596   ,0.05784 ,0.03579  ,0.10738  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2574-RDT1551LV)     ,RDT1551LV ,P1RLV2574 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00581 ,0.00071 ,0.38060   ,0.01415 ,0.00876  ,0.02627  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2575-RDT1551LV)     ,RDT1551LV ,P1RLV2575 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00581 ,0.00071 ,0.38060   ,0.01415 ,0.00876  ,0.02627  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2576-RDT1552LV)     ,RDT1552LV ,P1RLV2576 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2577-RDT1553LV)     ,RDT1553LV ,P1RLV2577 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2578-RDT1554LV)     ,RDT1554LV ,P1RLV2578 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2579-RDM2574)       ,RDM2574   ,P1RLV2579 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07445 ,0.00906 ,4.87733   ,0.18130 ,0.11220  ,0.33661  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2580-RDM2574)       ,RDM2574   ,P1RLV2580 ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08258 ,0.01005 ,5.40983   ,0.20110 ,0.12445  ,0.37336  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2574-RDT1555LV)       ,RDT1555LV ,RDM2574   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01012 ,0.00123 ,0.66283   ,0.02464 ,0.01525  ,0.04574  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2581-RDM2576)       ,RDM2576   ,P1RLV2581 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07494 ,0.00912 ,4.90953   ,0.18250 ,0.11294  ,0.33883  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2582-RDM2577)       ,RDM2577   ,P1RLV2582 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06561 ,0.00798 ,4.29834   ,0.15978 ,0.09888  ,0.29665  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2576-RDM2577)         ,RDM2576   ,RDM2577   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01478 ,0.00180 ,0.96794   ,0.03598 ,0.02227  ,0.06680  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2576-RDT1555LV)       ,RDT1555LV ,RDM2576   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01478 ,0.00180 ,0.96815   ,0.03599 ,0.02227  ,0.06682  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2583-RDT1556LV)     ,RDT1556LV ,P1RLV2583 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06100 ,0.00742 ,3.99588   ,0.14854 ,0.09192  ,0.27577  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2584-RDT1556LV)     ,RDT1556LV ,P1RLV2584 ,0.42  ,0.112  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09343 ,0.01137 ,6.12052   ,0.22751 ,0.14080  ,0.42241  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2585-RDT1557LV)     ,RDT1557LV ,P1RLV2585 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2586-RDT1558LV)     ,RDT1558LV ,P1RLV2586 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05537 ,0.00674 ,3.62741   ,0.13484 ,0.08345  ,0.25034  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2590-RDT1558LV)     ,RDT1558LV ,P1RLV2590 ,0.42  ,0.132  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10965 ,0.01334 ,7.18306   ,0.26701 ,0.16525  ,0.49574  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2594-RDT1558LV)     ,RDT1558LV ,P1RLV2594 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01313 ,0.00160 ,0.85994   ,0.03197 ,0.01978  ,0.05935  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2595-RDT1558LV)     ,RDT1558LV ,P1RLV2595 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04084 ,0.00497 ,2.67522   ,0.09944 ,0.06154  ,0.18463  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2596-RDT1558LV)     ,RDT1558LV ,P1RLV2596 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04010 ,0.00488 ,2.62665   ,0.09764 ,0.06043  ,0.18128  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2587-RDT1559LV)     ,RDT1559LV ,P1RLV2587 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05547 ,0.00675 ,3.63392   ,0.13508 ,0.08360  ,0.25079  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2588-RDT1560LV)     ,RDT1560LV ,P1RLV2588 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02544 ,0.00310 ,1.66669   ,0.06195 ,0.03834  ,0.11503  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2589-RDT1561LV)     ,RDT1561LV ,P1RLV2589 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04619 ,0.00562 ,3.02594   ,0.11248 ,0.06961  ,0.20883  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2591-RDT1562LV)     ,RDT1562LV ,P1RLV2591 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03737 ,0.00455 ,2.44812   ,0.09100 ,0.05632  ,0.16896  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2592-RDT1562LV)     ,RDT1562LV ,P1RLV2592 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03166 ,0.00385 ,2.07414   ,0.07710 ,0.04772  ,0.14315  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2593-RDT1562LV)     ,RDT1562LV ,P1RLV2593 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06862 ,0.00835 ,4.49525   ,0.16710 ,0.10341  ,0.31024  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2597-RDT1563LV)     ,RDT1563LV ,P1RLV2597 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02215 ,0.00270 ,1.45107   ,0.05394 ,0.03338  ,0.10015  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2598-RDT1564LV)     ,RDT1564LV ,P1RLV2598 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02220 ,0.00270 ,1.45419   ,0.05406 ,0.03345  ,0.10036  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2599-RDT1565LV)     ,RDT1565LV ,P1RLV2599 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2601-RDT1567LV)     ,RDT1567LV ,P1RLV2601 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2602-RDT1568LV)     ,RDT1568LV ,P1RLV2602 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03849 ,0.00468 ,2.52155   ,0.09373 ,0.05801  ,0.17402  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2604-RDT1570LV)     ,RDT1570LV ,P1RLV2604 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04253 ,0.00518 ,2.78620   ,0.10357 ,0.06410  ,0.19229  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2605-RDT1571LV)     ,RDT1571LV ,P1RLV2605 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02730 ,0.00332 ,1.78863   ,0.06649 ,0.04115  ,0.12344  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2606-RDT1572LV)     ,RDT1572LV ,P1RLV2606 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03401 ,0.00414 ,2.22767   ,0.08281 ,0.05125  ,0.15374  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2607-RDM2602)       ,RDM2602   ,P1RLV2607 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03549 ,0.00432 ,2.32497   ,0.08642 ,0.05349  ,0.16046  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2602-RDT1572LV)       ,RDT1572LV ,RDM2602   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01244 ,0.00151 ,0.81488   ,0.03029 ,0.01875  ,0.05624  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2608-RDT1573LV)     ,RDT1573LV ,P1RLV2608 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2609-RDM2604)       ,RDM2604   ,P1RLV2609 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02914 ,0.00355 ,1.90912   ,0.07097 ,0.04392  ,0.13176  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2604-RDT1574LV)       ,RDT1574LV ,RDM2604   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01597 ,0.00194 ,1.04589   ,0.03888 ,0.02406  ,0.07218  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2610-RDM2605)       ,RDM2605   ,P1RLV2610 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04926 ,0.00599 ,3.22673   ,0.11994 ,0.07423  ,0.22269  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM2605-RDT1574LV)       ,RDT1574LV ,RDM2605   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04574   ,0.03887 ,0.02406  ,0.07217  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2611-RDT1575LV)     ,RDT1575LV ,P1RLV2611 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01745 ,0.00212 ,1.14284   ,0.04248 ,0.02629  ,0.07887  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2612-RDT1575LV)     ,RDT1575LV ,P1RLV2612 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04631 ,0.00563 ,3.03357   ,0.11276 ,0.06979  ,0.20936  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2618-RDT1575LV)     ,RDT1575LV ,P1RLV2618 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06158 ,0.00749 ,4.03436   ,0.14997 ,0.09281  ,0.27843  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2613-RDT1576LV)     ,RDT1576LV ,P1RLV2613 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2615-RDT1577LV)     ,RDT1577LV ,P1RLV2615 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03272 ,0.00398 ,2.14368   ,0.07969 ,0.04932  ,0.14795  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2617-RDT1577LV)     ,RDT1577LV ,P1RLV2617 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03272 ,0.00398 ,2.14368   ,0.07969 ,0.04932  ,0.14795  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2616-RDT1578LV)     ,RDT1578LV ,P1RLV2616 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2620-RDT1580LV)     ,RDT1580LV ,P1RLV2620 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2621-RDT1581LV)     ,RDT1581LV ,P1RLV2621 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03632 ,0.00442 ,2.37931   ,0.08844 ,0.05474  ,0.16421  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2622-RDT1582LV)     ,RDT1582LV ,P1RLV2622 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01545 ,0.00188 ,1.01206   ,0.03762 ,0.02328  ,0.06985  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2623-RDT1582LV)     ,RDT1582LV ,P1RLV2623 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01545 ,0.00188 ,1.01206   ,0.03762 ,0.02328  ,0.06985  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2625-RDT1583LV)     ,RDT1583LV ,P1RLV2625 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03369 ,0.00410 ,2.20687   ,0.08203 ,0.05077  ,0.15231  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2626-RDT1584LV)     ,RDT1584LV ,P1RLV2626 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2631-RDT1585LV)     ,RDT1585LV ,P1RLV2631 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06796 ,0.00827 ,4.45232   ,0.16550 ,0.10243  ,0.30728  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2627-RDM2620)       ,RDM2620   ,P1RLV2627 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06854 ,0.00834 ,4.48969   ,0.16689 ,0.10328  ,0.30985  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2630-RDM2620)       ,RDM2620   ,P1RLV2630 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02853 ,0.00347 ,1.86924   ,0.06948 ,0.04300  ,0.12900  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2620-RDT1585LV)       ,RDT1585LV ,RDM2620   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01269 ,0.00154 ,0.83160   ,0.03091 ,0.01913  ,0.05739  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2629-RDM2622)       ,RDM2622   ,P1RLV2629 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04299 ,0.00523 ,2.81593   ,0.10467 ,0.06478  ,0.19434  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2628-RDM2621)       ,RDM2621   ,P1RLV2628 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04602 ,0.00560 ,3.01461   ,0.11206 ,0.06935  ,0.20805  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2621-RDM2622)         ,RDM2622   ,RDM2621   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01553 ,0.00189 ,1.01706   ,0.03781 ,0.02340  ,0.07019  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2622-RDT1585LV)       ,RDT1585LV ,RDM2622   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01270 ,0.00155 ,0.83193   ,0.03092 ,0.01914  ,0.05742  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2633-RDT1586LV)     ,RDT1586LV ,P1RLV2633 ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08533 ,0.01038 ,5.58960   ,0.20778 ,0.12859  ,0.38576  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2632-RDM2625)       ,RDM2625   ,P1RLV2632 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05523 ,0.00672 ,3.61789   ,0.13449 ,0.08323  ,0.24969  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2625-RDT1586LV)       ,RDT1586LV ,RDM2625   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08557   ,0.04035 ,0.02497  ,0.07492  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2634-RDT1587LV)     ,RDT1587LV ,P1RLV2634 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06845 ,0.00833 ,4.48439   ,0.16670 ,0.10316  ,0.30949  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2635-RDT1587LV)     ,RDT1587LV ,P1RLV2635 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04018 ,0.00489 ,2.63219   ,0.09784 ,0.06055  ,0.18166  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2636-RDT1587LV)     ,RDT1587LV ,P1RLV2636 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01933 ,0.00235 ,1.26605   ,0.04706 ,0.02913  ,0.08738  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2637-RDT1588LV)     ,RDT1588LV ,P1RLV2637 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01499 ,0.00278 ,1.46456   ,0.04614 ,0.03581  ,0.10742  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2638-RDM2631)       ,RDM2631   ,P1RLV2638 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02618 ,0.00486 ,2.55764   ,0.08057 ,0.06253  ,0.18759  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2631-RDT1589LV)       ,RDT1589LV ,RDM2631   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00501 ,0.00093 ,0.48919   ,0.01541 ,0.01196  ,0.03588  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2646-RDM2632)       ,RDM2632   ,P1RLV2646 ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04498 ,0.00835 ,4.39537   ,0.13846 ,0.10746  ,0.32238  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2632-RDT1589LV)       ,RDT1589LV ,RDM2632   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00500 ,0.00093 ,0.48867   ,0.01539 ,0.01195  ,0.03584  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2639-RDT1590LV)     ,RDT1590LV ,P1RLV2639 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02537 ,0.00471 ,2.47907   ,0.07810 ,0.06061  ,0.18183  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2640-RDT1591LV)     ,RDT1591LV ,P1RLV2640 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00189 ,0.99757   ,0.03143 ,0.02439  ,0.07317  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2641-RDT1592LV)     ,RDT1592LV ,P1RLV2641 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02035 ,0.00378 ,1.98845   ,0.06264 ,0.04861  ,0.14584  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2642-RDT1593LV)     ,RDT1593LV ,P1RLV2642 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03943 ,0.00480 ,2.58303   ,0.09602 ,0.05942  ,0.17827  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2643-RDT1594LV)     ,RDT1594LV ,P1RLV2643 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03655 ,0.00445 ,2.39427   ,0.08900 ,0.05508  ,0.16524  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2644-RDT1595LV)     ,RDT1595LV ,P1RLV2644 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02952 ,0.00359 ,1.93410   ,0.07190 ,0.04449  ,0.13348  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2645-RDM2639)       ,RDM2639   ,P1RLV2645 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03523 ,0.00429 ,2.30805   ,0.08580 ,0.05310  ,0.15929  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2639-RDT1595LV)       ,RDT1595LV ,RDM2639   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02993 ,0.00364 ,1.96066   ,0.07288 ,0.04510  ,0.13531  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2657-RDM2640)       ,RDM2640   ,P1RLV2657 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04070 ,0.00495 ,2.66623   ,0.09911 ,0.06134  ,0.18401  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2640-RDT1595LV)       ,RDT1595LV ,RDM2640   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01523 ,0.00185 ,0.99758   ,0.03708 ,0.02295  ,0.06885  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2647-RDT1596LV)     ,RDT1596LV ,P1RLV2647 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2648-RDT1597LV)     ,RDT1597LV ,P1RLV2648 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2649-RDT1598LV)     ,RDT1598LV ,P1RLV2649 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05643 ,0.00687 ,3.69645   ,0.13741 ,0.08504  ,0.25511  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2650-RDT1598LV)     ,RDT1598LV ,P1RLV2650 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03909 ,0.00476 ,2.56063   ,0.09518 ,0.05891  ,0.17672  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2651-RDT1598LV)     ,RDT1598LV ,P1RLV2651 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03912 ,0.00476 ,2.56245   ,0.09525 ,0.05895  ,0.17685  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2652-RDT1598LV)     ,RDT1598LV ,P1RLV2652 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01636 ,0.00199 ,1.07182   ,0.03984 ,0.02466  ,0.07397  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2653-RDT1598LV)     ,RDT1598LV ,P1RLV2653 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02552 ,0.00311 ,1.67189   ,0.06215 ,0.03846  ,0.11539  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2654-RDT1598LV)     ,RDT1598LV ,P1RLV2654 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04349 ,0.00529 ,2.84889   ,0.10590 ,0.06554  ,0.19661  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2655-RDT1598LV)     ,RDT1598LV ,P1RLV2655 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05659 ,0.00689 ,3.70699   ,0.13780 ,0.08528  ,0.25584  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2656-RDT1599LV)     ,RDT1599LV ,P1RLV2656 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03151 ,0.00383 ,2.06449   ,0.07674 ,0.04749  ,0.14248  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2658-RDT1600LV)     ,RDT1600LV ,P1RLV2658 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2659-RDM2652)       ,RDM2652   ,P1RLV2659 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06973 ,0.00848 ,4.56800   ,0.16980 ,0.10509  ,0.31526  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2652-RDT1601LV)       ,RDT1601LV ,RDM2652   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01395 ,0.00170 ,0.91363   ,0.03396 ,0.02102  ,0.06305  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2660-RDM2653)       ,RDM2653   ,P1RLV2660 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06237 ,0.00759 ,4.08601   ,0.15189 ,0.09400  ,0.28199  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2661-RDM2653)       ,RDM2653   ,P1RLV2661 ,0.42  ,0.116  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09624 ,0.01171 ,6.30466   ,0.23436 ,0.14504  ,0.43511  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2653-RDT1601LV)       ,RDT1601LV ,RDM2653   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01395 ,0.00170 ,0.91416   ,0.03398 ,0.02103  ,0.06309  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2662-RDT1602LV)     ,RDT1602LV ,P1RLV2662 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03810 ,0.00464 ,2.49612   ,0.09279 ,0.05742  ,0.17227  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2663-RDT1603LV)     ,RDT1603LV ,P1RLV2663 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06070 ,0.00739 ,3.97658   ,0.14782 ,0.09148  ,0.27444  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2665-RDT1604LV)     ,RDT1604LV ,P1RLV2665 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05943 ,0.00723 ,3.89348   ,0.14473 ,0.08957  ,0.26871  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2666-RDT1604LV)     ,RDT1604LV ,P1RLV2666 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07628 ,0.00928 ,4.99715   ,0.18576 ,0.11496  ,0.34488  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2664-RDM2657)       ,RDM2657   ,P1RLV2664 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02650 ,0.00322 ,1.73618   ,0.06454 ,0.03994  ,0.11982  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2657-RDT1604LV)       ,RDT1604LV ,RDM2657   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01496 ,0.00182 ,0.98002   ,0.03643 ,0.02255  ,0.06764  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2667-RDT1605LV)     ,RDT1605LV ,P1RLV2667 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04740 ,0.00577 ,3.10507   ,0.11542 ,0.07143  ,0.21430  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2668-RDM2661)       ,RDM2661   ,P1RLV2668 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05132 ,0.00624 ,3.36178   ,0.12497 ,0.07734  ,0.23201  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2661-RDT1606LV)       ,RDT1606LV ,RDM2661   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01637 ,0.00199 ,1.07256   ,0.03987 ,0.02467  ,0.07402  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2669-RDM2662)       ,RDM2662   ,P1RLV2669 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06029 ,0.00734 ,3.94966   ,0.14682 ,0.09086  ,0.27258  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2662-RDT1606LV)       ,RDT1606LV ,RDM2662   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01637 ,0.00199 ,1.07220   ,0.03986 ,0.02467  ,0.07400  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2670-RDT1607LV)     ,RDT1607LV ,P1RLV2670 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03014 ,0.00367 ,1.97442   ,0.07339 ,0.04542  ,0.13626  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2671-RDT1608LV)     ,RDT1608LV ,P1RLV2671 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07948 ,0.00967 ,5.20662   ,0.19354 ,0.11978  ,0.35933  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2673-RDT1609LV)     ,RDT1609LV ,P1RLV2673 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03410 ,0.00415 ,2.23383   ,0.08304 ,0.05139  ,0.15417  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2672-RDM2665)       ,RDM2665   ,P1RLV2672 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04495 ,0.00547 ,2.94452   ,0.10945 ,0.06774  ,0.20322  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2665-RDT1609LV)       ,RDT1609LV ,RDM2665   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01650 ,0.00201 ,1.08106   ,0.04019 ,0.02487  ,0.07461  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2674-RDM2667)       ,RDM2667   ,P1RLV2674 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06667 ,0.00811 ,4.36738   ,0.16235 ,0.10047  ,0.30141  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2667-RDT1609LV)       ,RDT1609LV ,RDM2667   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08182   ,0.04021 ,0.02489  ,0.07466  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2675-RDT1610LV)     ,RDT1610LV ,P1RLV2675 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03876 ,0.00472 ,2.53905   ,0.09438 ,0.05841  ,0.17523  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2676-RDT1611LV)     ,RDT1611LV ,P1RLV2676 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2677-RDT1612LV)     ,RDT1612LV ,P1RLV2677 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04767 ,0.00580 ,3.12282   ,0.11608 ,0.07184  ,0.21552  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2678-RDT1613LV)     ,RDT1613LV ,P1RLV2678 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05476 ,0.00666 ,3.58704   ,0.13334 ,0.08252  ,0.24756  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2679-RDM2672)       ,RDM2672   ,P1RLV2679 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05278 ,0.00642 ,3.45733   ,0.12852 ,0.07954  ,0.23861  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2680-RDM2672)       ,RDM2672   ,P1RLV2680 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06554 ,0.00798 ,4.29376   ,0.15961 ,0.09878  ,0.29633  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2672-RDT1614LV)       ,RDT1614LV ,RDM2672   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01605 ,0.00195 ,1.05154   ,0.03909 ,0.02419  ,0.07257  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2681-RDM2674)       ,RDM2674   ,P1RLV2681 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04877 ,0.00593 ,3.19468   ,0.11875 ,0.07349  ,0.22048  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2682-RDM2674)       ,RDM2674   ,P1RLV2682 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06361 ,0.00774 ,4.16706   ,0.15490 ,0.09586  ,0.28759  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2674-RDT1614LV)       ,RDT1614LV ,RDM2674   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01606 ,0.00195 ,1.05209   ,0.03911 ,0.02420  ,0.07261  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2683-RDT1615LV)     ,RDT1615LV ,P1RLV2683 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04944 ,0.00602 ,3.23857   ,0.12039 ,0.07450  ,0.22351  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2684-RDT1616LV)     ,RDT1616LV ,P1RLV2684 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02583 ,0.00314 ,1.69202   ,0.06290 ,0.03892  ,0.11677  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2685-RDT1617LV)     ,RDT1617LV ,P1RLV2685 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02570 ,0.00313 ,1.68356   ,0.06258 ,0.03873  ,0.11619  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2686-RDT1618LV)     ,RDT1618LV ,P1RLV2686 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01945 ,0.00237 ,1.27442   ,0.04737 ,0.02932  ,0.08795  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2687-RDT1619LV)     ,RDT1619LV ,P1RLV2687 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07083 ,0.00862 ,4.64022   ,0.17249 ,0.10675  ,0.32024  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2688-RDT1619LV)     ,RDT1619LV ,P1RLV2688 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06664 ,0.00811 ,4.36522   ,0.16227 ,0.10042  ,0.30126  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2689-RDT1620LV)     ,RDT1620LV ,P1RLV2689 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2690-RDT1621LV)     ,RDT1621LV ,P1RLV2690 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01358 ,0.00165 ,0.88938   ,0.03306 ,0.02046  ,0.06138  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2691-RDT1621LV)     ,RDT1621LV ,P1RLV2691 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01358 ,0.00165 ,0.88938   ,0.03306 ,0.02046  ,0.06138  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2692-RDT1622LV)     ,RDT1622LV ,P1RLV2692 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06033 ,0.00734 ,3.95240   ,0.14692 ,0.09092  ,0.27277  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2693-RDT1623LV)     ,RDT1623LV ,P1RLV2693 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01973 ,0.00240 ,1.29268   ,0.04805 ,0.02974  ,0.08921  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2694-RDT1624LV)     ,RDT1624LV ,P1RLV2694 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02932 ,0.00357 ,1.92047   ,0.07139 ,0.04418  ,0.13254  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2695-RDT1625LV)     ,RDT1625LV ,P1RLV2695 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04560 ,0.00555 ,2.98755   ,0.11105 ,0.06873  ,0.20618  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2696-RDT1626LV)     ,RDT1626LV ,P1RLV2696 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01110 ,0.00206 ,1.08441   ,0.03416 ,0.02651  ,0.07954  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2697-RDT1627LV)     ,RDT1627LV ,P1RLV2697 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01882 ,0.00349 ,1.83876   ,0.05792 ,0.04495  ,0.13486  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2698-RDM2691)       ,RDM2691   ,P1RLV2698 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01884 ,0.00350 ,1.84104   ,0.05800 ,0.04501  ,0.13503  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2691-RDT1628LV)       ,RDT1628LV ,RDM2691   ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02644 ,0.00322 ,1.73186   ,0.06438 ,0.03984  ,0.11952  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2718-RDM2692)       ,RDM2692   ,P1RLV2718 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02520 ,0.00307 ,1.65108   ,0.06137 ,0.03798  ,0.11395  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2692-RDT1628LV)       ,RDT1628LV ,RDM2692   ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02656 ,0.00323 ,1.73970   ,0.06467 ,0.04002  ,0.12007  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2699-RDT1629LV)     ,RDT1629LV ,P1RLV2699 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02460 ,0.00456 ,2.40337   ,0.07571 ,0.05876  ,0.17628  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2700-RDT1630LV)     ,RDT1630LV ,P1RLV2700 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2701-RDT1631LV)     ,RDT1631LV ,P1RLV2701 ,0.42  ,0.174  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.09378 ,0.01740 ,9.16325   ,0.28866 ,0.22403  ,0.67208  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2702-RDT1631LV)     ,RDT1631LV ,P1RLV2702 ,0.42  ,0.120  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06469 ,0.01200 ,6.32095   ,0.19912 ,0.15454  ,0.46361  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2703-RDT1631LV)     ,RDT1631LV ,P1RLV2703 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02818 ,0.00523 ,2.75393   ,0.08675 ,0.06733  ,0.20199  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2704-RDM2698)       ,RDM2698   ,P1RLV2704 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02141 ,0.00397 ,2.09211   ,0.06591 ,0.05115  ,0.15345  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2698-RDT1631LV)       ,RDT1631LV ,RDM2698   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00523 ,0.00097 ,0.51055   ,0.01608 ,0.01248  ,0.03745  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2713-RDT1632LV)     ,RDT1632LV ,P1RLV2713 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01720 ,0.00319 ,1.68077   ,0.05295 ,0.04109  ,0.12328  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2705-RDM2699)       ,RDM2699   ,P1RLV2705 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02368 ,0.00439 ,2.31376   ,0.07289 ,0.05657  ,0.16970  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2699-RDT1632LV)       ,RDT1632LV ,RDM2699   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01566 ,0.00291 ,1.53016   ,0.04820 ,0.03741  ,0.11223  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2714-RDM2701)       ,RDM2701   ,P1RLV2714 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02173 ,0.00403 ,2.12362   ,0.06690 ,0.05192  ,0.15576  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2701-RDT1632LV)       ,RDT1632LV ,RDM2701   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00523 ,0.00097 ,0.51055   ,0.01608 ,0.01248  ,0.03745  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2706-RDT1633LV)     ,RDT1633LV ,P1RLV2706 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03559 ,0.00660 ,3.47722   ,0.10954 ,0.08501  ,0.25504  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2707-RDT1634LV)     ,RDT1634LV ,P1RLV2707 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03075 ,0.00571 ,3.00462   ,0.09465 ,0.07346  ,0.22038  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2708-RDM2704)       ,RDM2704   ,P1RLV2708 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02813 ,0.00522 ,2.74846   ,0.08658 ,0.06720  ,0.20159  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2704-RDT1635LV)       ,RDT1635LV ,RDM2704   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04943   ,0.03306 ,0.02566  ,0.07697  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2709-RDM2705)       ,RDM2705   ,P1RLV2709 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02875 ,0.00533 ,2.80885   ,0.08848 ,0.06867  ,0.20602  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2711-RDM2706)       ,RDM2706   ,P1RLV2711 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01184 ,0.00220 ,1.15686   ,0.03644 ,0.02828  ,0.08485  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2705-RDM2706)         ,RDM2705   ,RDM2706   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52467   ,0.01653 ,0.01283  ,0.03848  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2705-RDT1635LV)       ,RDT1635LV ,RDM2705   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52476   ,0.01653 ,0.01283  ,0.03849  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2710-RDT1636LV)     ,RDT1636LV ,P1RLV2710 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03094 ,0.00574 ,3.02365   ,0.09525 ,0.07392  ,0.22177  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2712-RDT1637LV)     ,RDT1637LV ,P1RLV2712 ,0.42  ,0.031  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01337 ,0.00305 ,1.69971   ,0.04613 ,0.03326  ,0.09978  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2715-RDM2709)       ,RDM2709   ,P1RLV2715 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01649 ,0.00306 ,1.61144   ,0.05076 ,0.03940  ,0.11819  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2709-RDT1638LV)       ,RDT1638LV ,RDM2709   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01540 ,0.00286 ,1.50485   ,0.04741 ,0.03679  ,0.11037  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2732-RDM2710)       ,RDM2710   ,P1RLV2732 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02602 ,0.00483 ,2.54289   ,0.08011 ,0.06217  ,0.18651  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2710-RDT1638LV)       ,RDT1638LV ,RDM2710   ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01927 ,0.00358 ,1.88275   ,0.05931 ,0.04603  ,0.13809  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2716-RDT1639LV)     ,RDT1639LV ,P1RLV2716 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05038 ,0.00613 ,3.30011   ,0.12267 ,0.07592  ,0.22776  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2717-RDT1639LV)     ,RDT1639LV ,P1RLV2717 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04266 ,0.00519 ,2.79486   ,0.10389 ,0.06430  ,0.19289  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2719-RDT1640LV)     ,RDT1640LV ,P1RLV2719 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01985 ,0.00242 ,1.30051   ,0.04834 ,0.02992  ,0.08975  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2720-RDT1641LV)     ,RDT1641LV ,P1RLV2720 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01706 ,0.00208 ,1.11768   ,0.04155 ,0.02571  ,0.07714  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2721-RDT1642LV)     ,RDT1642LV ,P1RLV2721 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02994 ,0.00364 ,1.96125   ,0.07290 ,0.04512  ,0.13536  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2722-RDT1643LV)     ,RDT1643LV ,P1RLV2722 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02786 ,0.00339 ,1.82514   ,0.06784 ,0.04199  ,0.12596  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2734-RDT1643LV)     ,RDT1643LV ,P1RLV2734 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02786 ,0.00339 ,1.82514   ,0.06784 ,0.04199  ,0.12596  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2724-RDT1644LV)     ,RDT1644LV ,P1RLV2724 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03159 ,0.00586 ,3.08650   ,0.09723 ,0.07546  ,0.22638  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2723-RDM2718)       ,RDM2718   ,P1RLV2723 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03542 ,0.00657 ,3.46084   ,0.10902 ,0.08461  ,0.25384  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2718-RDT1644LV)       ,RDT1644LV ,RDM2718   ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01155 ,0.00214 ,1.12857   ,0.03555 ,0.02759  ,0.08278  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2725-RDM2720)       ,RDM2720   ,P1RLV2725 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02532 ,0.00470 ,2.47438   ,0.07795 ,0.06050  ,0.18149  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2720-RDT1644LV)       ,RDT1644LV ,RDM2720   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01540 ,0.00286 ,1.50506   ,0.04741 ,0.03680  ,0.11039  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2726-RDM2721)       ,RDM2721   ,P1RLV2726 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02933 ,0.00544 ,2.86619   ,0.09029 ,0.07007  ,0.21022  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2721-RDT1645LV)       ,RDT1645LV ,RDM2721   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00445 ,0.00083 ,0.43444   ,0.01369 ,0.01062  ,0.03186  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2727-RDM2722)       ,RDM2722   ,P1RLV2727 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02497 ,0.00463 ,2.44006   ,0.07687 ,0.05966  ,0.17897  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2722-RDT1645LV)       ,RDT1645LV ,RDM2722   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04918   ,0.03305 ,0.02565  ,0.07695  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2728-RDT1646LV)     ,RDT1646LV ,P1RLV2728 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02513 ,0.00466 ,2.45577   ,0.07736 ,0.06004  ,0.18012  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2729-RDM2724)       ,RDM2724   ,P1RLV2729 ,0.42  ,0.075  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04028 ,0.00747 ,3.93574   ,0.12398 ,0.09622  ,0.28867  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2724-RDT1647LV)       ,RDT1647LV ,RDM2724   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04918   ,0.03305 ,0.02565  ,0.07695  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2751-RDM2725)       ,RDM2725   ,P1RLV2751 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03352 ,0.00622 ,3.27560   ,0.10319 ,0.08008  ,0.24025  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2725-RDT1647LV)       ,RDT1647LV ,RDM2725   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52477   ,0.01653 ,0.01283  ,0.03849  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2730-RDM2726)       ,RDM2726   ,P1RLV2730 ,0.42  ,0.086  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04638 ,0.00861 ,4.53143   ,0.14275 ,0.11079  ,0.33236  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2726-RDT1648LV)       ,RDT1648LV ,RDM2726   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04918   ,0.03305 ,0.02565  ,0.07695  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2731-RDM2727)       ,RDM2727   ,P1RLV2731 ,0.42  ,0.102  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05539 ,0.01028 ,5.41235   ,0.17050 ,0.13232  ,0.39697  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2727-RDT1648LV)       ,RDT1648LV ,RDM2727   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04918   ,0.03305 ,0.02565  ,0.07695  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2733-RDT1649LV)     ,RDT1649LV ,P1RLV2733 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02325 ,0.00431 ,2.27170   ,0.07156 ,0.05554  ,0.16662  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2735-RDM2729)       ,RDM2729   ,P1RLV2735 ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03786 ,0.00703 ,3.69950   ,0.11654 ,0.09045  ,0.27134  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
