Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM2729-RDT1650LV)       ,RDT1650LV ,RDM2729   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00931 ,0.00173 ,0.90960   ,0.02865 ,0.02224  ,0.06672  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2738-RDM2730)       ,RDM2730   ,P1RLV2738 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01505 ,0.00279 ,1.47081   ,0.04633 ,0.03596  ,0.10788  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2730-RDT1650LV)       ,RDT1650LV ,RDM2730   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00931 ,0.00173 ,0.90960   ,0.02865 ,0.02224  ,0.06672  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2736-RDT1651LV)     ,RDT1651LV ,P1RLV2736 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03276 ,0.00608 ,3.20068   ,0.10083 ,0.07825  ,0.23476  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2737-RDT1652LV)     ,RDT1652LV ,P1RLV2737 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01955 ,0.00363 ,1.91052   ,0.06018 ,0.04671  ,0.14013  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2739-RDT1653LV)     ,RDT1653LV ,P1RLV2739 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02825 ,0.00524 ,2.76046   ,0.08696 ,0.06749  ,0.20247  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2740-RDM2734)       ,RDM2734   ,P1RLV2740 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01420 ,0.00264 ,1.38798   ,0.04372 ,0.03393  ,0.10180  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2734-RDT1654LV)       ,RDT1654LV ,RDM2734   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02133 ,0.00396 ,2.08425   ,0.06566 ,0.05096  ,0.15287  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2741-RDM2735)       ,RDM2735   ,P1RLV2741 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01285 ,0.00238 ,1.25582   ,0.03956 ,0.03070  ,0.09211  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2746-RDM2735)       ,RDM2735   ,P1RLV2746 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03853 ,0.00715 ,3.76524   ,0.11861 ,0.09205  ,0.27616  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2742-RDM2736)       ,RDM2736   ,P1RLV2742 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01495 ,0.00277 ,1.46075   ,0.04602 ,0.03571  ,0.10714  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2735-RDM2736)         ,RDM2735   ,RDM2736   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00896 ,0.00166 ,0.87587   ,0.02759 ,0.02141  ,0.06424  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2735-RDT1654LV)       ,RDT1654LV ,RDM2735   ,0.42  ,0.007  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00198 ,0.00068 ,0.42359   ,0.00802 ,0.00516  ,0.01549  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2744-RDT1655LV)     ,RDT1655LV ,P1RLV2744 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03133 ,0.00581 ,3.06151   ,0.09644 ,0.07485  ,0.22455  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2743-RDM2738)       ,RDM2738   ,P1RLV2743 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03361 ,0.00624 ,3.28422   ,0.10346 ,0.08029  ,0.24088  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2738-RDT1655LV)       ,RDT1655LV ,RDM2738   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00897 ,0.00166 ,0.87651   ,0.02761 ,0.02143  ,0.06429  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2745-RDM2740)       ,RDM2740   ,P1RLV2745 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03609 ,0.00670 ,3.52676   ,0.11110 ,0.08622  ,0.25867  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2740-RDT1656LV)       ,RDT1656LV ,RDM2740   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00897 ,0.00166 ,0.87651   ,0.02761 ,0.02143  ,0.06429  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2747-RDM2741)       ,RDM2741   ,P1RLV2747 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02798 ,0.00519 ,2.73400   ,0.08613 ,0.06684  ,0.20053  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2741-RDT1656LV)       ,RDT1656LV ,RDM2741   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00449 ,0.00083 ,0.43848   ,0.01381 ,0.01072  ,0.03216  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2749-RDT1657LV)     ,RDT1657LV ,P1RLV2749 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03542 ,0.00657 ,3.46130   ,0.10904 ,0.08462  ,0.25387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2748-RDM2742)       ,RDM2742   ,P1RLV2748 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03140 ,0.00583 ,3.06853   ,0.09666 ,0.07502  ,0.22506  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2742-RDT1657LV)       ,RDT1657LV ,RDM2742   ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01194 ,0.00222 ,1.16706   ,0.03676 ,0.02853  ,0.08560  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2750-RDM2744)       ,RDM2744   ,P1RLV2750 ,0.42  ,0.075  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04055 ,0.00752 ,3.96226   ,0.12482 ,0.09687  ,0.29062  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2744-RDT1657LV)       ,RDT1657LV ,RDM2744   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01459 ,0.00271 ,1.42601   ,0.04492 ,0.03486  ,0.10459  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2752-RDM2745)       ,RDM2745   ,P1RLV2752 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03386 ,0.00628 ,3.30838   ,0.10422 ,0.08089  ,0.24266  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2745-RDT1658LV)       ,RDT1658LV ,RDM2745   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01047 ,0.00194 ,1.02329   ,0.03224 ,0.02502  ,0.07505  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2753-RDM2746)       ,RDM2746   ,P1RLV2753 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03354 ,0.00622 ,3.27753   ,0.10325 ,0.08013  ,0.24039  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2746-RDT1658LV)       ,RDT1658LV ,RDM2746   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00912 ,0.00169 ,0.89067   ,0.02806 ,0.02178  ,0.06533  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2754-RDM2747)       ,RDM2747   ,P1RLV2754 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02907 ,0.00539 ,2.84058   ,0.08948 ,0.06945  ,0.20834  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2747-RDT1659LV)       ,RDT1659LV ,RDM2747   ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01155 ,0.00214 ,1.12876   ,0.03556 ,0.02760  ,0.08279  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2755-RDM2748)       ,RDM2748   ,P1RLV2755 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02933 ,0.00544 ,2.86601   ,0.09028 ,0.07007  ,0.21021  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2748-RDT1659LV)       ,RDT1659LV ,RDM2748   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00363 ,0.00067 ,0.35499   ,0.01118 ,0.00868  ,0.02604  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2756-RDM2749)       ,RDM2749   ,P1RLV2756 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02107 ,0.00391 ,2.05849   ,0.06485 ,0.05033  ,0.15098  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2749-RDT1660LV)       ,RDT1660LV ,RDM2749   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01417 ,0.00263 ,1.38486   ,0.04363 ,0.03386  ,0.10157  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2757-RDM2750)       ,RDM2750   ,P1RLV2757 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02606 ,0.00484 ,2.54627   ,0.08021 ,0.06225  ,0.18676  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2760-RDM2751)       ,RDM2751   ,P1RLV2760 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02854 ,0.00530 ,2.78852   ,0.08784 ,0.06818  ,0.20453  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2750-RDM2751)         ,RDM2750   ,RDM2751   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01532 ,0.00284 ,1.49660   ,0.04715 ,0.03659  ,0.10977  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2750-RDT1660LV)       ,RDT1660LV ,RDM2750   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50443   ,0.01589 ,0.01233  ,0.03700  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2759-RDT1661LV)     ,RDT1661LV ,P1RLV2759 ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03785 ,0.00702 ,3.69816   ,0.11650 ,0.09041  ,0.27124  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2758-RDM2752)       ,RDM2752   ,P1RLV2758 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03049 ,0.00566 ,2.97909   ,0.09385 ,0.07283  ,0.21850  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2752-RDT1661LV)       ,RDT1661LV ,RDM2752   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01016 ,0.00188 ,0.99244   ,0.03126 ,0.02426  ,0.07279  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2761-RDM2754)       ,RDM2754   ,P1RLV2761 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01778 ,0.00330 ,1.73719   ,0.05472 ,0.04247  ,0.12742  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2754-RDT1662LV)       ,RDT1662LV ,RDM2754   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00920 ,0.00171 ,0.89919   ,0.02833 ,0.02198  ,0.06595  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2776-RDM2755)       ,RDM2755   ,P1RLV2776 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01444 ,0.00268 ,1.41127   ,0.04446 ,0.03450  ,0.10351  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2755-RDT1662LV)       ,RDT1662LV ,RDM2755   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00460 ,0.00085 ,0.44958   ,0.01416 ,0.01099  ,0.03297  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2762-RDT1663LV)     ,RDT1663LV ,P1RLV2762 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03444 ,0.00639 ,3.36475   ,0.10600 ,0.08226  ,0.24679  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2763-RDM2757)       ,RDM2757   ,P1RLV2763 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02870 ,0.00533 ,2.80471   ,0.08835 ,0.06857  ,0.20571  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2757-RDT1664LV)       ,RDT1664LV ,RDM2757   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00413 ,0.00077 ,0.40344   ,0.01271 ,0.00986  ,0.02959  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2764-RDM2758)       ,RDM2758   ,P1RLV2764 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03558 ,0.00660 ,3.47687   ,0.10953 ,0.08500  ,0.25501  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2758-RDT1664LV)       ,RDT1664LV ,RDM2758   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00825 ,0.00153 ,0.80620   ,0.02540 ,0.01971  ,0.05913  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2765-RDT1665LV)     ,RDT1665LV ,P1RLV2765 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2766-RDT1666LV)     ,RDT1666LV ,P1RLV2766 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02842 ,0.00527 ,2.77692   ,0.08748 ,0.06789  ,0.20368  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2767-RDT1667LV)     ,RDT1667LV ,P1RLV2767 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03457 ,0.00642 ,3.37829   ,0.10642 ,0.08259  ,0.24778  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2768-RDM2762)       ,RDM2762   ,P1RLV2768 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02908 ,0.00540 ,2.84155   ,0.08951 ,0.06947  ,0.20842  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2762-RDT1668LV)       ,RDT1668LV ,RDM2762   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00462 ,0.00086 ,0.45179   ,0.01423 ,0.01105  ,0.03314  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2769-RDM2763)       ,RDM2763   ,P1RLV2769 ,0.42  ,0.069  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03719 ,0.00690 ,3.63407   ,0.11448 ,0.08885  ,0.26654  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2763-RDT1668LV)       ,RDT1668LV ,RDM2763   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00462 ,0.00086 ,0.45181   ,0.01423 ,0.01105  ,0.03314  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2770-RDT1669LV)     ,RDT1669LV ,P1RLV2770 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03074 ,0.00570 ,3.00342   ,0.09461 ,0.07343  ,0.22029  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2771-RDT1670LV)     ,RDT1670LV ,P1RLV2771 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02421 ,0.00449 ,2.36586   ,0.07453 ,0.05784  ,0.17353  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2773-RDT1671LV)     ,RDT1671LV ,P1RLV2773 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02908 ,0.00540 ,2.84115   ,0.08950 ,0.06946  ,0.20839  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2772-RDM2766)       ,RDM2766   ,P1RLV2772 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02850 ,0.00529 ,2.78431   ,0.08771 ,0.06807  ,0.20422  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2766-RDT1671LV)       ,RDT1671LV ,RDM2766   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01552 ,0.00288 ,1.51696   ,0.04779 ,0.03709  ,0.11126  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2774-RDM2768)       ,RDM2768   ,P1RLV2774 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03078 ,0.00571 ,3.00724   ,0.09473 ,0.07352  ,0.22057  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2768-RDT1671LV)       ,RDT1671LV ,RDM2768   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01595 ,0.00296 ,1.55852   ,0.04910 ,0.03810  ,0.11431  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2775-RDT1672LV)     ,RDT1672LV ,P1RLV2775 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02794 ,0.00519 ,2.73037   ,0.08601 ,0.06675  ,0.20026  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2778-RDT1673LV)     ,RDT1673LV ,P1RLV2778 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00844 ,0.00157 ,0.82477   ,0.02598 ,0.02016  ,0.06049  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2785-RDT1673LV)     ,RDT1673LV ,P1RLV2785 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03848 ,0.00714 ,3.75954   ,0.11843 ,0.09192  ,0.27575  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2789-RDT1673LV)     ,RDT1673LV ,P1RLV2789 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01848 ,0.00343 ,1.80610   ,0.05690 ,0.04416  ,0.13247  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2790-RDT1673LV)     ,RDT1673LV ,P1RLV2790 ,0.42  ,0.004  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00199 ,0.00037 ,0.19413   ,0.00612 ,0.00475  ,0.01424  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2791-RDT1673LV)     ,RDT1673LV ,P1RLV2791 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02524 ,0.00468 ,2.46638   ,0.07770 ,0.06030  ,0.18090  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2792-RDT1673LV)     ,RDT1673LV ,P1RLV2792 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01899 ,0.00352 ,1.85537   ,0.05845 ,0.04536  ,0.13608  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2777-RDM2770)       ,RDM2770   ,P1RLV2777 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03193 ,0.00593 ,3.11989   ,0.09828 ,0.07628  ,0.22883  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2770-RDT1673LV)       ,RDT1673LV ,RDM2770   ,0.42  ,0.116  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06258 ,0.01161 ,6.11481   ,0.19263 ,0.14950  ,0.44849  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2779-RDT1674LV)     ,RDT1674LV ,P1RLV2779 ,0.42  ,0.075  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04075 ,0.00756 ,3.98192   ,0.12544 ,0.09735  ,0.29206  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2780-RDT1674LV)     ,RDT1674LV ,P1RLV2780 ,0.42  ,0.098  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05281 ,0.00980 ,5.16009   ,0.16255 ,0.12616  ,0.37847  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2781-RDT1674LV)     ,RDT1674LV ,P1RLV2781 ,0.42  ,0.119  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06437 ,0.01194 ,6.28937   ,0.19813 ,0.15377  ,0.46130  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2782-RDT1675LV)     ,RDT1675LV ,P1RLV2782 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02717 ,0.00504 ,2.65450   ,0.08362 ,0.06490  ,0.19470  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2786-RDT1675LV)     ,RDT1675LV ,P1RLV2786 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02717 ,0.00504 ,2.65450   ,0.08362 ,0.06490  ,0.19470  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2783-RDT1676LV)     ,RDT1676LV ,P1RLV2783 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01128 ,0.00209 ,1.10184   ,0.03471 ,0.02694  ,0.08082  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2784-RDT1676LV)     ,RDT1676LV ,P1RLV2784 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01128 ,0.00209 ,1.10184   ,0.03471 ,0.02694  ,0.08082  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2787-RDT1677LV)     ,RDT1677LV ,P1RLV2787 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00622 ,0.00115 ,0.60813   ,0.01916 ,0.01487  ,0.04460  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2788-RDT1677LV)     ,RDT1677LV ,P1RLV2788 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00622 ,0.00115 ,0.60813   ,0.01916 ,0.01487  ,0.04460  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2793-RDT1678LV)     ,RDT1678LV ,P1RLV2793 ,0.42  ,0.072  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03915 ,0.00727 ,3.82542   ,0.12051 ,0.09353  ,0.28058  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2794-RDT1679LV)     ,RDT1679LV ,P1RLV2794 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2795-RDT1680LV)     ,RDT1680LV ,P1RLV2795 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03069 ,0.00570 ,2.99899   ,0.09447 ,0.07332  ,0.21996  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2797-RDM2790)       ,RDM2790   ,P1RLV2797 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02569 ,0.00313 ,1.68273   ,0.06255 ,0.03871  ,0.11613  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2796-RDM2789)       ,RDM2789   ,P1RLV2796 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03002 ,0.00365 ,1.96650   ,0.07310 ,0.04524  ,0.13572  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2789-RDM2790)         ,RDM2790   ,RDM2789   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01123 ,0.00137 ,0.73578   ,0.02735 ,0.01693  ,0.05078  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2790-RDT1681LV)       ,RDT1681LV ,RDM2790   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01123 ,0.00137 ,0.73538   ,0.02734 ,0.01692  ,0.05075  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2798-RDM2791)       ,RDM2791   ,P1RLV2798 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01928 ,0.00235 ,1.26323   ,0.04696 ,0.02906  ,0.08718  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2791-RDT1681LV)       ,RDT1681LV ,RDM2791   ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03900 ,0.00475 ,2.55506   ,0.09498 ,0.05878  ,0.17634  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2799-RDT1682LV)     ,RDT1682LV ,P1RLV2799 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04891 ,0.00595 ,3.20397   ,0.11910 ,0.07371  ,0.22112  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2800-RDT1683LV)     ,RDT1683LV ,P1RLV2800 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02140 ,0.00397 ,2.09130   ,0.06588 ,0.05113  ,0.15339  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2801-RDT1684LV)     ,RDT1684LV ,P1RLV2801 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00926 ,0.00172 ,0.90459   ,0.02850 ,0.02212  ,0.06635  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2802-RDM2795)       ,RDM2795   ,P1RLV2802 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01555 ,0.00289 ,1.51961   ,0.04787 ,0.03715  ,0.11146  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2795-RDT1685LV)       ,RDT1685LV ,RDM2795   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01029 ,0.00191 ,1.00526   ,0.03167 ,0.02458  ,0.07373  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2804-RDM2796)       ,RDM2796   ,P1RLV2804 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01774 ,0.00329 ,1.73372   ,0.05462 ,0.04239  ,0.12716  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2796-RDT1685LV)       ,RDT1685LV ,RDM2796   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00515 ,0.00096 ,0.50314   ,0.01585 ,0.01230  ,0.03690  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2805-RDT1686LV)     ,RDT1686LV ,P1RLV2805 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01243 ,0.00231 ,1.21417   ,0.03825 ,0.02968  ,0.08905  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2803-RDM2797)       ,RDM2797   ,P1RLV2803 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01256 ,0.00233 ,1.22716   ,0.03866 ,0.03000  ,0.09001  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2797-RDT1686LV)       ,RDT1686LV ,RDM2797   ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02067 ,0.00384 ,2.01963   ,0.06362 ,0.04938  ,0.14813  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2807-RDM2799)       ,RDM2799   ,P1RLV2807 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01770 ,0.00328 ,1.72963   ,0.05449 ,0.04229  ,0.12686  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2799-RDT1686LV)       ,RDT1686LV ,RDM2799   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01569 ,0.00291 ,1.53316   ,0.04830 ,0.03748  ,0.11245  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2832-RDT1687LV)     ,RDT1687LV ,P1RLV2832 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03930 ,0.00729 ,3.84025   ,0.12097 ,0.09389  ,0.28167  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2808-RDM2801)       ,RDM2801   ,P1RLV2808 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02346 ,0.00435 ,2.29203   ,0.07220 ,0.05604  ,0.16811  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2806-RDM2800)       ,RDM2800   ,P1RLV2806 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01950 ,0.00362 ,1.90528   ,0.06002 ,0.04658  ,0.13974  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2800-RDM2801)         ,RDM2801   ,RDM2800   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01046 ,0.00194 ,1.02246   ,0.03221 ,0.02500  ,0.07499  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2801-RDT1687LV)       ,RDT1687LV ,RDM2801   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00523 ,0.00097 ,0.51123   ,0.01610 ,0.01250  ,0.03750  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2811-RDM2802)       ,RDM2802   ,P1RLV2811 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02007 ,0.00372 ,1.96103   ,0.06178 ,0.04794  ,0.14383  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2802-RDT1687LV)       ,RDT1687LV ,RDM2802   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02093 ,0.00388 ,2.04492   ,0.06442 ,0.05000  ,0.14999  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2809-RDT1688LV)     ,RDT1688LV ,P1RLV2809 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01484 ,0.00275 ,1.44985   ,0.04567 ,0.03545  ,0.10634  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2810-RDT1689LV)     ,RDT1689LV ,P1RLV2810 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01675 ,0.00311 ,1.63653   ,0.05155 ,0.04001  ,0.12003  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2812-RDT1690LV)     ,RDT1690LV ,P1RLV2812 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01587 ,0.00295 ,1.55085   ,0.04885 ,0.03792  ,0.11375  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2813-RDT1691LV)     ,RDT1691LV ,P1RLV2813 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01619 ,0.00300 ,1.58213   ,0.04984 ,0.03868  ,0.11604  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2814-RDT1692LV)     ,RDT1692LV ,P1RLV2814 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01547 ,0.00287 ,1.51143   ,0.04761 ,0.03695  ,0.11086  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2815-RDT1693LV)     ,RDT1693LV ,P1RLV2815 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01361 ,0.00253 ,1.32961   ,0.04188 ,0.03251  ,0.09752  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2816-RDT1694LV)     ,RDT1694LV ,P1RLV2816 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01680 ,0.00312 ,1.64155   ,0.05171 ,0.04013  ,0.12040  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2817-RDM2811)       ,RDM2811   ,P1RLV2817 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01649 ,0.00306 ,1.61156   ,0.05077 ,0.03940  ,0.11820  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2811-RDT1695LV)       ,RDT1695LV ,RDM2811   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00950 ,0.00176 ,0.92785   ,0.02923 ,0.02268  ,0.06805  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2819-RDM2812)       ,RDM2812   ,P1RLV2819 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00990 ,0.00184 ,0.96709   ,0.03046 ,0.02364  ,0.07093  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2812-RDT1695LV)       ,RDT1695LV ,RDM2812   ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03470 ,0.00644 ,3.39014   ,0.10680 ,0.08288  ,0.24865  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2818-RDT1696LV)     ,RDT1696LV ,P1RLV2818 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01519 ,0.00282 ,1.48457   ,0.04677 ,0.03630  ,0.10889  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2820-RDT1697LV)     ,RDT1697LV ,P1RLV2820 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02382 ,0.00442 ,2.32773   ,0.07333 ,0.05691  ,0.17073  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2821-RDT1698LV)     ,RDT1698LV ,P1RLV2821 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02419 ,0.00449 ,2.36325   ,0.07445 ,0.05778  ,0.17333  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2822-RDM2816)       ,RDM2816   ,P1RLV2822 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02358 ,0.00437 ,2.30356   ,0.07257 ,0.05632  ,0.16896  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2816-RDT1699LV)       ,RDT1699LV ,RDM2816   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01071 ,0.00199 ,1.04603   ,0.03295 ,0.02557  ,0.07672  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2840-RDM2817)       ,RDM2817   ,P1RLV2840 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02525 ,0.00469 ,2.46706   ,0.07772 ,0.06032  ,0.18095  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2817-RDT1699LV)       ,RDT1699LV ,RDM2817   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00535 ,0.00099 ,0.52275   ,0.01647 ,0.01278  ,0.03834  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2824-RDT1700LV)     ,RDT1700LV ,P1RLV2824 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02628 ,0.00488 ,2.56771   ,0.08089 ,0.06278  ,0.18833  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2823-RDM2818)       ,RDM2818   ,P1RLV2823 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02566 ,0.00476 ,2.50693   ,0.07897 ,0.06129  ,0.18387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2818-RDT1700LV)       ,RDT1700LV ,RDM2818   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00940 ,0.00175 ,0.91895   ,0.02895 ,0.02247  ,0.06740  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2825-RDM2820)       ,RDM2820   ,P1RLV2825 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01777 ,0.00330 ,1.73646   ,0.05470 ,0.04245  ,0.12736  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2820-RDT1700LV)       ,RDT1700LV ,RDM2820   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00470 ,0.00087 ,0.45948   ,0.01447 ,0.01123  ,0.03370  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2826-RDT1701LV)     ,RDT1701LV ,P1RLV2826 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01900 ,0.00353 ,1.85689   ,0.05850 ,0.04540  ,0.13619  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2828-RDT1702LV)     ,RDT1702LV ,P1RLV2828 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01951 ,0.00362 ,1.90665   ,0.06006 ,0.04661  ,0.13984  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2827-RDM2822)       ,RDM2822   ,P1RLV2827 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01443 ,0.00268 ,1.41003   ,0.04442 ,0.03447  ,0.10342  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2822-RDT1702LV)       ,RDT1702LV ,RDM2822   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00982 ,0.00182 ,0.95938   ,0.03022 ,0.02346  ,0.07037  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2829-RDM2824)       ,RDM2824   ,P1RLV2829 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02127 ,0.00395 ,2.07872   ,0.06548 ,0.05082  ,0.15247  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2824-RDT1702LV)       ,RDT1702LV ,RDM2824   ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01701 ,0.00316 ,1.66199   ,0.05236 ,0.04063  ,0.12190  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2830-RDM2825)       ,RDM2825   ,P1RLV2830 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01767 ,0.00328 ,1.72619   ,0.05438 ,0.04220  ,0.12661  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2825-RDT1703LV)       ,RDT1703LV ,RDM2825   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00410 ,0.00076 ,0.40053   ,0.01262 ,0.00979  ,0.02938  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2831-RDM2826)       ,RDM2826   ,P1RLV2831 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01953 ,0.00362 ,1.90863   ,0.06013 ,0.04666  ,0.13999  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2826-RDT1703LV)       ,RDT1703LV ,RDM2826   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00411 ,0.00076 ,0.40118   ,0.01264 ,0.00981  ,0.02942  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2833-RDT1704LV)     ,RDT1704LV ,P1RLV2833 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01850 ,0.00343 ,1.80761   ,0.05694 ,0.04419  ,0.13258  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2834-RDT1705LV)     ,RDT1705LV ,P1RLV2834 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01567 ,0.00291 ,1.53123   ,0.04824 ,0.03744  ,0.11231  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2835-RDT1706LV)     ,RDT1706LV ,P1RLV2835 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01585 ,0.00294 ,1.54890   ,0.04879 ,0.03787  ,0.11360  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2836-RDT1707LV)     ,RDT1707LV ,P1RLV2836 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01726 ,0.00320 ,1.68626   ,0.05312 ,0.04123  ,0.12368  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2837-RDM2831)       ,RDM2831   ,P1RLV2837 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01474 ,0.00274 ,1.44070   ,0.04538 ,0.03522  ,0.10567  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2831-RDT1708LV)       ,RDT1708LV ,RDM2831   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01071 ,0.00199 ,1.04603   ,0.03295 ,0.02557  ,0.07672  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2839-RDM2832)       ,RDM2832   ,P1RLV2839 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01656 ,0.00307 ,1.61817   ,0.05098 ,0.03956  ,0.11869  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2832-RDT1708LV)       ,RDT1708LV ,RDM2832   ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02719 ,0.00504 ,2.65628   ,0.08368 ,0.06494  ,0.19483  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2845-RDM2833)       ,RDM2833   ,P1RLV2845 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01228 ,0.00228 ,1.20036   ,0.03781 ,0.02935  ,0.08804  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2833-RDT1708LV)       ,RDT1708LV ,RDM2833   ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02145 ,0.00398 ,2.09597   ,0.06603 ,0.05124  ,0.15373  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2841-RDM2834)       ,RDM2834   ,P1RLV2841 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02511 ,0.00466 ,2.45333   ,0.07728 ,0.05998  ,0.17994  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2842-RDM2835)       ,RDM2835   ,P1RLV2842 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01469 ,0.00273 ,1.43500   ,0.04520 ,0.03508  ,0.10525  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2834-RDM2835)         ,RDM2834   ,RDM2835   ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02011 ,0.00373 ,1.96525   ,0.06191 ,0.04805  ,0.14414  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2834-RDT1709LV)       ,RDT1709LV ,RDM2834   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00471 ,0.00087 ,0.45989   ,0.01449 ,0.01124  ,0.03373  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2873-RDM2836)       ,RDM2836   ,P1RLV2873 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02060 ,0.00382 ,2.01331   ,0.06342 ,0.04922  ,0.14767  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2836-RDT1709LV)       ,RDT1709LV ,RDM2836   ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02352 ,0.00437 ,2.29847   ,0.07241 ,0.05619  ,0.16858  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2843-RDT1710LV)     ,RDT1710LV ,P1RLV2843 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01762 ,0.00327 ,1.72161   ,0.05423 ,0.04209  ,0.12627  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2844-RDM2838)       ,RDM2838   ,P1RLV2844 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02445 ,0.00454 ,2.38936   ,0.07527 ,0.05842  ,0.17525  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2838-RDT1711LV)       ,RDT1711LV ,RDM2838   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04898   ,0.03304 ,0.02565  ,0.07694  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2866-RDM2839)       ,RDM2839   ,P1RLV2866 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02181 ,0.00405 ,2.13156   ,0.06715 ,0.05211  ,0.15634  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2839-RDT1711LV)       ,RDT1711LV ,RDM2839   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01073 ,0.00199 ,1.04846   ,0.03303 ,0.02563  ,0.07690  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2847-RDM2841)       ,RDM2841   ,P1RLV2847 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01542 ,0.00286 ,1.50675   ,0.04747 ,0.03684  ,0.11051  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2846-RDM2840)       ,RDM2840   ,P1RLV2846 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01870 ,0.00347 ,1.82750   ,0.05757 ,0.04468  ,0.13404  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2840-RDM2841)         ,RDM2841   ,RDM2840   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02087 ,0.00387 ,2.03966   ,0.06425 ,0.04987  ,0.14960  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2841-RDT1712LV)       ,RDT1712LV ,RDM2841   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00522 ,0.00097 ,0.50978   ,0.01606 ,0.01246  ,0.03739  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2848-RDM2842)       ,RDM2842   ,P1RLV2848 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01873 ,0.00348 ,1.83020   ,0.05765 ,0.04475  ,0.13424  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2849-RDM2843)       ,RDM2843   ,P1RLV2849 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01686 ,0.00313 ,1.64746   ,0.05190 ,0.04028  ,0.12083  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2842-RDM2843)         ,RDM2842   ,RDM2843   ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01907 ,0.00354 ,1.86335   ,0.05870 ,0.04556  ,0.13667  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2842-RDT1712LV)       ,RDT1712LV ,RDM2842   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00849 ,0.00158 ,0.82939   ,0.02613 ,0.02028  ,0.06083  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2850-RDT1713LV)     ,RDT1713LV ,P1RLV2850 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02036 ,0.00378 ,1.98931   ,0.06267 ,0.04864  ,0.14591  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2851-RDT1714LV)     ,RDT1714LV ,P1RLV2851 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02289 ,0.00425 ,2.23668   ,0.07046 ,0.05468  ,0.16405  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2852-RDT1715LV)     ,RDT1715LV ,P1RLV2852 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02327 ,0.00432 ,2.27376   ,0.07163 ,0.05559  ,0.16677  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2853-RDT1716LV)     ,RDT1716LV ,P1RLV2853 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02154 ,0.00400 ,2.10426   ,0.06629 ,0.05145  ,0.15434  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2854-RDT1716LV)     ,RDT1716LV ,P1RLV2854 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01943 ,0.00361 ,1.89866   ,0.05981 ,0.04642  ,0.13926  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2855-RDT1716LV)     ,RDT1716LV ,P1RLV2855 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01514 ,0.00281 ,1.47950   ,0.04661 ,0.03617  ,0.10851  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2856-RDM2850)       ,RDM2850   ,P1RLV2856 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01922 ,0.00357 ,1.87790   ,0.05916 ,0.04591  ,0.13774  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2860-RDM2851)       ,RDM2851   ,P1RLV2860 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03081 ,0.00572 ,3.01017   ,0.09483 ,0.07359  ,0.22078  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2850-RDM2851)         ,RDM2850   ,RDM2851   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01339 ,0.00249 ,1.30884   ,0.04123 ,0.03200  ,0.09600  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2850-RDT1716LV)       ,RDT1716LV ,RDM2850   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00354 ,0.00081 ,0.45054   ,0.01223 ,0.00882  ,0.02645  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2857-RDT1717LV)     ,RDT1717LV ,P1RLV2857 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02256 ,0.00419 ,2.20463   ,0.06945 ,0.05390  ,0.16170  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2877-RDT1718LV)     ,RDT1718LV ,P1RLV2877 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01395 ,0.00259 ,1.36279   ,0.04293 ,0.03332  ,0.09996  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2858-RDM2853)       ,RDM2853   ,P1RLV2858 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01978 ,0.00367 ,1.93275   ,0.06089 ,0.04725  ,0.14176  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2853-RDT1718LV)       ,RDT1718LV ,RDM2853   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00858 ,0.00159 ,0.83878   ,0.02642 ,0.02051  ,0.06152  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2878-RDM2855)       ,RDM2855   ,P1RLV2878 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02178 ,0.00404 ,2.12855   ,0.06705 ,0.05204  ,0.15612  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2855-RDT1718LV)       ,RDT1718LV ,RDM2855   ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00721 ,0.00134 ,0.70495   ,0.02221 ,0.01723  ,0.05170  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2859-RDT1719LV)     ,RDT1719LV ,P1RLV2859 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01733 ,0.00322 ,1.69290   ,0.05333 ,0.04139  ,0.12417  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2861-RDT1720LV)     ,RDT1720LV ,P1RLV2861 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01639 ,0.00304 ,1.60182   ,0.05046 ,0.03916  ,0.11749  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2867-RDT1721LV)     ,RDT1721LV ,P1RLV2867 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02515 ,0.00467 ,2.45756   ,0.07742 ,0.06008  ,0.18025  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2862-RDM2858)       ,RDM2858   ,P1RLV2862 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01540 ,0.00286 ,1.50436   ,0.04739 ,0.03678  ,0.11034  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2858-RDT1721LV)       ,RDT1721LV ,RDM2858   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52423   ,0.01651 ,0.01282  ,0.03845  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2863-RDM2859)       ,RDM2859   ,P1RLV2863 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01487 ,0.00276 ,1.45308   ,0.04577 ,0.03553  ,0.10658  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2859-RDT1721LV)       ,RDT1721LV ,RDM2859   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04902   ,0.03305 ,0.02565  ,0.07694  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2864-RDT1722LV)     ,RDT1722LV ,P1RLV2864 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01500 ,0.00278 ,1.46561   ,0.04617 ,0.03583  ,0.10750  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2881-RDT1723LV)     ,RDT1723LV ,P1RLV2881 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02717 ,0.00504 ,2.65437   ,0.08362 ,0.06490  ,0.19469  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2869-RDM2863)       ,RDM2863   ,P1RLV2869 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02101 ,0.00390 ,2.05328   ,0.06468 ,0.05020  ,0.15060  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2865-RDM2862)       ,RDM2862   ,P1RLV2865 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01521 ,0.00282 ,1.48604   ,0.04681 ,0.03633  ,0.10899  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2862-RDM2863)         ,RDM2863   ,RDM2862   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00536 ,0.00099 ,0.52381   ,0.01650 ,0.01281  ,0.03842  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2863-RDT1723LV)       ,RDT1723LV ,RDM2863   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00425 ,0.00097 ,0.54036   ,0.01466 ,0.01057  ,0.03172  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2882-RDM2865)       ,RDM2865   ,P1RLV2882 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00948 ,0.00176 ,0.92637   ,0.02918 ,0.02265  ,0.06795  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2883-RDM2865)       ,RDM2865   ,P1RLV2883 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01756 ,0.00326 ,1.71536   ,0.05404 ,0.04194  ,0.12581  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2865-RDT1723LV)       ,RDT1723LV ,RDM2865   ,0.42  ,0.020  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00851 ,0.00194 ,1.08124   ,0.02934 ,0.02116  ,0.06347  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
