Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV2868-RDT1724LV)     ,RDT1724LV ,P1RLV2868 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02281 ,0.00423 ,2.22856   ,0.07020 ,0.05448  ,0.16345  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2870-RDM2868)       ,RDM2868   ,P1RLV2870 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02632 ,0.00488 ,2.57186   ,0.08102 ,0.06288  ,0.18863  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2868-RDT1725LV)       ,RDT1725LV ,RDM2868   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00527 ,0.00098 ,0.51471   ,0.01621 ,0.01258  ,0.03775  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2871-RDM2869)       ,RDM2869   ,P1RLV2871 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03276 ,0.00608 ,3.20099   ,0.10084 ,0.07826  ,0.23478  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2869-RDT1725LV)       ,RDT1725LV ,RDM2869   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00527 ,0.00098 ,0.51527   ,0.01623 ,0.01260  ,0.03779  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2874-RDM2871)       ,RDM2871   ,P1RLV2874 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01373 ,0.00255 ,1.34185   ,0.04227 ,0.03281  ,0.09842  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2871-RDT1727LV)       ,RDT1727LV ,RDM2871   ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02156 ,0.00400 ,2.10619   ,0.06635 ,0.05149  ,0.15448  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2875-RDM2872)       ,RDM2872   ,P1RLV2875 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01325 ,0.00246 ,1.29441   ,0.04078 ,0.03165  ,0.09494  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2876-RDM2873)       ,RDM2873   ,P1RLV2876 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01018 ,0.00189 ,0.99435   ,0.03132 ,0.02431  ,0.07293  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2872-RDM2873)         ,RDM2872   ,RDM2873   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01067 ,0.00198 ,1.04295   ,0.03285 ,0.02550  ,0.07650  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2872-RDT1727LV)       ,RDT1727LV ,RDM2872   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52673   ,0.01659 ,0.01288  ,0.03863  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2879-RDM2874)       ,RDM2874   ,P1RLV2879 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02016 ,0.00374 ,1.96998   ,0.06206 ,0.04816  ,0.14449  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2874-RDT1728LV)       ,RDT1728LV ,RDM2874   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00962 ,0.00178 ,0.93975   ,0.02960 ,0.02298  ,0.06893  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2897-RDM2875)       ,RDM2875   ,P1RLV2897 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01413 ,0.00262 ,1.38026   ,0.04348 ,0.03375  ,0.10124  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2875-RDT1728LV)       ,RDT1728LV ,RDM2875   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01443 ,0.00268 ,1.40989   ,0.04441 ,0.03447  ,0.10341  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2880-RDT1729LV)     ,RDT1729LV ,P1RLV2880 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01730 ,0.00321 ,1.69035   ,0.05325 ,0.04133  ,0.12398  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2884-RDT1730LV)     ,RDT1730LV ,P1RLV2884 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02114 ,0.00392 ,2.06608   ,0.06509 ,0.05051  ,0.15154  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2890-RDT1730LV)     ,RDT1730LV ,P1RLV2890 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01734 ,0.00322 ,1.69431   ,0.05337 ,0.04142  ,0.12427  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2885-RDM2878)       ,RDM2878   ,P1RLV2885 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00927 ,0.00172 ,0.90560   ,0.02853 ,0.02214  ,0.06642  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2878-RDT1730LV)       ,RDT1730LV ,RDM2878   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00536 ,0.00100 ,0.52395   ,0.01651 ,0.01281  ,0.03843  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2886-RDT1731LV)     ,RDT1731LV ,P1RLV2886 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02049 ,0.00380 ,2.00189   ,0.06306 ,0.04894  ,0.14683  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2887-RDT1732LV)     ,RDT1732LV ,P1RLV2887 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2889-RDT1733LV)     ,RDT1733LV ,P1RLV2889 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01760 ,0.00327 ,1.71950   ,0.05417 ,0.04204  ,0.12612  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2888-RDM2882)       ,RDM2882   ,P1RLV2888 ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00179 ,0.00033 ,0.17523   ,0.00552 ,0.00428  ,0.01285  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2882-RDT1733LV)       ,RDT1733LV ,RDM2882   ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00348 ,0.00065 ,0.34035   ,0.01072 ,0.00832  ,0.02496  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2891-RDM2884)       ,RDM2884   ,P1RLV2891 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02122 ,0.00394 ,2.07366   ,0.06532 ,0.05070  ,0.15209  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2884-RDT1734LV)       ,RDT1734LV ,RDM2884   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01572 ,0.00292 ,1.53569   ,0.04838 ,0.03755  ,0.11264  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2892-RDM2885)       ,RDM2885   ,P1RLV2892 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01910 ,0.00354 ,1.86612   ,0.05879 ,0.04562  ,0.13687  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2885-RDT1734LV)       ,RDT1734LV ,RDM2885   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01069 ,0.00198 ,1.04449   ,0.03290 ,0.02554  ,0.07661  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2893-RDT1735LV)     ,RDT1735LV ,P1RLV2893 ,0.42  ,0.069  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03727 ,0.00692 ,3.64129   ,0.11471 ,0.08902  ,0.26707  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2894-RDM2887)       ,RDM2887   ,P1RLV2894 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01392 ,0.00258 ,1.36059   ,0.04286 ,0.03326  ,0.09979  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2895-RDM2888)       ,RDM2888   ,P1RLV2895 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01567 ,0.00291 ,1.53067   ,0.04822 ,0.03742  ,0.11227  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2887-RDM2888)         ,RDM2887   ,RDM2888   ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01248 ,0.00232 ,1.21923   ,0.03841 ,0.02981  ,0.08942  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2887-RDT1736LV)       ,RDT1736LV ,RDM2887   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00485 ,0.00090 ,0.47350   ,0.01492 ,0.01158  ,0.03473  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2896-RDM2889)       ,RDM2889   ,P1RLV2896 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01587 ,0.00294 ,1.55031   ,0.04884 ,0.03790  ,0.11371  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2898-RDM2890)       ,RDM2890   ,P1RLV2898 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02401 ,0.00446 ,2.34631   ,0.07391 ,0.05736  ,0.17209  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2889-RDM2890)         ,RDM2889   ,RDM2890   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00970 ,0.00180 ,0.94818   ,0.02987 ,0.02318  ,0.06955  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM2889-RDT1736LV)       ,RDT1736LV ,RDM2889   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00970 ,0.00180 ,0.94818   ,0.02987 ,0.02318  ,0.06955  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2899-RDT1737LV)     ,RDT1737LV ,P1RLV2899 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01554 ,0.00288 ,1.51835   ,0.04783 ,0.03712  ,0.11136  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2901-RDT1738LV)     ,RDT1738LV ,P1RLV2901 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02774 ,0.00515 ,2.71037   ,0.08538 ,0.06626  ,0.19879  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2900-RDM2892)       ,RDM2892   ,P1RLV2900 ,0.42  ,0.030  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00812 ,0.00280 ,1.73772   ,0.03291 ,0.02118  ,0.06355  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2892-RDT1738LV)       ,RDT1738LV ,RDM2892   ,0.42  ,0.016  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00434 ,0.00150 ,0.92901   ,0.01760 ,0.01132  ,0.03397  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2902-RDM2894)       ,RDM2894   ,P1RLV2902 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03215 ,0.00597 ,3.14189   ,0.09897 ,0.07681  ,0.23044  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2894-RDT1738LV)       ,RDT1738LV ,RDM2894   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00868 ,0.00161 ,0.84765   ,0.02670 ,0.02072  ,0.06217  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2904-RDT1740LV)     ,RDT1740LV ,P1RLV2904 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01673 ,0.00310 ,1.63422   ,0.05148 ,0.03995  ,0.11986  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2905-RDT1741LV)     ,RDT1741LV ,P1RLV2905 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01242 ,0.00151 ,0.81381   ,0.03025 ,0.01872  ,0.05616  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2908-RDT1741LV)     ,RDT1741LV ,P1RLV2908 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01689 ,0.00206 ,1.10643   ,0.04113 ,0.02545  ,0.07636  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2906-RDM2898)       ,RDM2898   ,P1RLV2906 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00309 ,0.00038 ,0.20222   ,0.00752 ,0.00465  ,0.01396  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2898-RDT1741LV)       ,RDT1741LV ,RDM2898   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01508 ,0.00184 ,0.98812   ,0.03673 ,0.02273  ,0.06819  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2909-RDM2900)       ,RDM2900   ,P1RLV2909 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00568 ,0.00069 ,0.37182   ,0.01382 ,0.00855  ,0.02566  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2900-RDT1741LV)       ,RDT1741LV ,RDM2900   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01508 ,0.00184 ,0.98808   ,0.03673 ,0.02273  ,0.06819  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2910-RDT1742LV)     ,RDT1742LV ,P1RLV2910 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00799 ,0.00097 ,0.52322   ,0.01945 ,0.01204  ,0.03611  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2911-RDT1743LV)     ,RDT1743LV ,P1RLV2911 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03934 ,0.00479 ,2.57694   ,0.09579 ,0.05928  ,0.17785  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2912-RDT1743LV)     ,RDT1743LV ,P1RLV2912 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04923 ,0.00599 ,3.22510   ,0.11988 ,0.07419  ,0.22258  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2914-RDM2905)       ,RDM2905   ,P1RLV2914 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03070 ,0.00373 ,2.01083   ,0.07475 ,0.04626  ,0.13878  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2905-RDT1745LV)       ,RDT1745LV ,RDM2905   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01090 ,0.00133 ,0.71407   ,0.02654 ,0.01643  ,0.04928  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2922-RDM2906)       ,RDM2906   ,P1RLV2922 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03974 ,0.00483 ,2.60304   ,0.09676 ,0.05988  ,0.17965  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2906-RDT1745LV)       ,RDT1745LV ,RDM2906   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01090 ,0.00133 ,0.71410   ,0.02654 ,0.01643  ,0.04928  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2915-RDT1746LV)     ,RDT1746LV ,P1RLV2915 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08049 ,0.00979 ,5.27262   ,0.19600 ,0.12130  ,0.36389  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2916-RDT1746LV)     ,RDT1746LV ,P1RLV2916 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07614 ,0.00926 ,4.98804   ,0.18542 ,0.11475  ,0.34425  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2917-RDT1747LV)     ,RDT1747LV ,P1RLV2917 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02783 ,0.00339 ,1.82341   ,0.06778 ,0.04195  ,0.12584  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2918-RDT1748LV)     ,RDT1748LV ,P1RLV2918 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03982 ,0.00485 ,2.60861   ,0.09697 ,0.06001  ,0.18003  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2919-RDT1749LV)     ,RDT1749LV ,P1RLV2919 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08288 ,0.01009 ,5.42956   ,0.20183 ,0.12491  ,0.37472  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2920-RDT1750LV)     ,RDT1750LV ,P1RLV2920 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07832 ,0.00953 ,5.13076   ,0.19072 ,0.11803  ,0.35410  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2921-RDT1751LV)     ,RDT1751LV ,P1RLV2921 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04439 ,0.00540 ,2.90826   ,0.10811 ,0.06690  ,0.20071  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2923-RDT1752LV)     ,RDT1752LV ,P1RLV2923 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01859 ,0.00226 ,1.21774   ,0.04527 ,0.02801  ,0.08404  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2924-RDT1752LV)     ,RDT1752LV ,P1RLV2924 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01859 ,0.00226 ,1.21774   ,0.04527 ,0.02801  ,0.08404  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2925-RDT1753LV)     ,RDT1753LV ,P1RLV2925 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2926-RDT1754LV)     ,RDT1754LV ,P1RLV2926 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01666 ,0.00203 ,1.09106   ,0.04056 ,0.02510  ,0.07530  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2927-RDT1754LV)     ,RDT1754LV ,P1RLV2927 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01666 ,0.00203 ,1.09106   ,0.04056 ,0.02510  ,0.07530  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2928-RDT1755LV)     ,RDT1755LV ,P1RLV2928 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02817 ,0.00343 ,1.84515   ,0.06859 ,0.04245  ,0.12734  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2929-RDT1756LV)     ,RDT1756LV ,P1RLV2929 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03404 ,0.00414 ,2.22970   ,0.08288 ,0.05129  ,0.15388  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2930-RDT1757LV)     ,RDT1757LV ,P1RLV2930 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2931-RDT1758LV)     ,RDT1758LV ,P1RLV2931 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02317 ,0.00282 ,1.51765   ,0.05641 ,0.03491  ,0.10474  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2932-RDM2923)       ,RDM2923   ,P1RLV2932 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05260 ,0.00640 ,3.44566   ,0.12808 ,0.07927  ,0.23780  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2923-RDT1758LV)       ,RDT1758LV ,RDM2923   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01411 ,0.00172 ,0.92451   ,0.03437 ,0.02127  ,0.06380  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2933-RDM2924)       ,RDM2924   ,P1RLV2933 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02790 ,0.00339 ,1.82760   ,0.06794 ,0.04204  ,0.12613  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2924-RDT1758LV)       ,RDT1758LV ,RDM2924   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02823 ,0.00343 ,1.84931   ,0.06874 ,0.04254  ,0.12763  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2934-RDT1759LV)     ,RDT1759LV ,P1RLV2934 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02093 ,0.00255 ,1.37101   ,0.05096 ,0.03154  ,0.09462  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2935-RDM2926)       ,RDM2926   ,P1RLV2935 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04484 ,0.00546 ,2.93749   ,0.10919 ,0.06758  ,0.20273  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2926-RDT1760LV)       ,RDT1760LV ,RDM2926   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01561 ,0.00190 ,1.02229   ,0.03800 ,0.02352  ,0.07055  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2936-RDM2927)       ,RDM2927   ,P1RLV2936 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03678 ,0.00448 ,2.40962   ,0.08957 ,0.05543  ,0.16630  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2927-RDT1760LV)       ,RDT1760LV ,RDM2927   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01561 ,0.00190 ,1.02229   ,0.03800 ,0.02352  ,0.07055  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2937-RDT1761LV)     ,RDT1761LV ,P1RLV2937 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00624 ,0.00076 ,0.40893   ,0.01520 ,0.00941  ,0.02822  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2939-RDT1762LV)     ,RDT1762LV ,P1RLV2939 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06853 ,0.00834 ,4.48952   ,0.16689 ,0.10328  ,0.30984  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2938-RDM2929)       ,RDM2929   ,P1RLV2938 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05450 ,0.00663 ,3.57016   ,0.13271 ,0.08213  ,0.24639  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2929-RDT1762LV)       ,RDT1762LV ,RDM2929   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01560 ,0.00190 ,1.02200   ,0.03799 ,0.02351  ,0.07053  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2943-RDM2931)       ,RDM2931   ,P1RLV2943 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04253 ,0.00518 ,2.78617   ,0.10357 ,0.06410  ,0.19229  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2931-RDT1762LV)       ,RDT1762LV ,RDM2931   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01561 ,0.00190 ,1.02229   ,0.03800 ,0.02352  ,0.07055  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2940-RDT1763LV)     ,RDT1763LV ,P1RLV2940 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2941-RDM2933)       ,RDM2933   ,P1RLV2941 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07970 ,0.00970 ,5.22139   ,0.19409 ,0.12012  ,0.36035  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2933-RDT1764LV)       ,RDT1764LV ,RDM2933   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01066 ,0.00130 ,0.69802   ,0.02595 ,0.01606  ,0.04817  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2945-RDM2934)       ,RDM2934   ,P1RLV2945 ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08448 ,0.01028 ,5.53398   ,0.20571 ,0.12731  ,0.38193  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2934-RDT1764LV)       ,RDT1764LV ,RDM2934   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01065 ,0.00130 ,0.69751   ,0.02593 ,0.01605  ,0.04814  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2942-RDT1765LV)     ,RDT1765LV ,P1RLV2942 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07000 ,0.00852 ,4.58588   ,0.17047 ,0.10550  ,0.31649  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2944-RDT1766LV)     ,RDT1766LV ,P1RLV2944 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03091 ,0.00376 ,2.02508   ,0.07528 ,0.04659  ,0.13976  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2946-RDT1767LV)     ,RDT1767LV ,P1RLV2946 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07804 ,0.00950 ,5.11257   ,0.19005 ,0.11761  ,0.35284  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2947-RDT1768LV)     ,RDT1768LV ,P1RLV2947 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04589 ,0.00558 ,3.00599   ,0.11174 ,0.06915  ,0.20746  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2948-RDT1769LV)     ,RDT1769LV ,P1RLV2948 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05622 ,0.00684 ,3.68273   ,0.13690 ,0.08472  ,0.25416  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2949-RDT1770LV)     ,RDT1770LV ,P1RLV2949 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2950-RDT1771LV)     ,RDT1771LV ,P1RLV2950 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05916 ,0.00720 ,3.87579   ,0.14407 ,0.08916  ,0.26749  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2951-RDM2942)       ,RDM2942   ,P1RLV2951 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04796 ,0.00584 ,3.14194   ,0.11679 ,0.07228  ,0.21684  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2942-RDT1772LV)       ,RDT1772LV ,RDM2942   ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2952-RDT1773LV)     ,RDT1773LV ,P1RLV2952 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2953-RDT1774LV)     ,RDT1774LV ,P1RLV2953 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02370 ,0.00288 ,1.55231   ,0.05770 ,0.03571  ,0.10713  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2954-RDT1775LV)     ,RDT1775LV ,P1RLV2954 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04688 ,0.00570 ,3.07110   ,0.11416 ,0.07065  ,0.21195  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2955-RDT1776LV)     ,RDT1776LV ,P1RLV2955 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06702 ,0.00815 ,4.39034   ,0.16320 ,0.10100  ,0.30300  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2956-RDT1777LV)     ,RDT1777LV ,P1RLV2956 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03862 ,0.00717 ,3.77392   ,0.11889 ,0.09227  ,0.27680  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2957-RDT1778LV)     ,RDT1778LV ,P1RLV2957 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02464 ,0.00457 ,2.40733   ,0.07584 ,0.05886  ,0.17657  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2958-RDT1779LV)     ,RDT1779LV ,P1RLV2958 ,0.42  ,0.108  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09002 ,0.01095 ,5.89709   ,0.21921 ,0.13566  ,0.40699  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2959-RDT1779LV)     ,RDT1779LV ,P1RLV2959 ,0.42  ,0.107  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08933 ,0.01087 ,5.85187   ,0.21753 ,0.13462  ,0.40387  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2960-RDT1779LV)     ,RDT1779LV ,P1RLV2960 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08155 ,0.00992 ,5.34252   ,0.19859 ,0.12290  ,0.36871  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2961-RDM2952)       ,RDM2952   ,P1RLV2961 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02275 ,0.00277 ,1.49058   ,0.05541 ,0.03429  ,0.10287  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2952-RDT1779LV)       ,RDT1779LV ,RDM2952   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01545 ,0.00188 ,1.01218   ,0.03763 ,0.02329  ,0.06986  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2962-RDT1780LV)     ,RDT1780LV ,P1RLV2962 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02890 ,0.00352 ,1.89301   ,0.07037 ,0.04355  ,0.13065  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2963-RDT1781LV)     ,RDT1781LV ,P1RLV2963 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08141 ,0.00991 ,5.33324   ,0.19825 ,0.12269  ,0.36807  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2964-RDT1782LV)     ,RDT1782LV ,P1RLV2964 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70219   ,0.06327 ,0.03916  ,0.11748  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2965-RDT1783LV)     ,RDT1783LV ,P1RLV2965 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07580 ,0.00922 ,4.96542   ,0.18458 ,0.11423  ,0.34269  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2966-RDT1783LV)     ,RDT1783LV ,P1RLV2966 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06171 ,0.00751 ,4.04231   ,0.15026 ,0.09299  ,0.27898  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2967-RDT1783LV)     ,RDT1783LV ,P1RLV2967 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02169 ,0.00264 ,1.42103   ,0.05282 ,0.03269  ,0.09807  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2968-RDT1783LV)     ,RDT1783LV ,P1RLV2968 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01812 ,0.00220 ,1.18693   ,0.04412 ,0.02731  ,0.08192  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2969-RDT1783LV)     ,RDT1783LV ,P1RLV2969 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02746 ,0.00334 ,1.79906   ,0.06688 ,0.04139  ,0.12416  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2970-RDT1783LV)     ,RDT1783LV ,P1RLV2970 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04203 ,0.00511 ,2.75355   ,0.10236 ,0.06335  ,0.19004  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2971-RDT1784LV)     ,RDT1784LV ,P1RLV2971 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02007 ,0.00244 ,1.31457   ,0.04887 ,0.03024  ,0.09072  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2972-RDT1784LV)     ,RDT1784LV ,P1RLV2972 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02145 ,0.00261 ,1.40548   ,0.05224 ,0.03233  ,0.09700  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2974-RDM2965)       ,RDM2965   ,P1RLV2974 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01793 ,0.00218 ,1.17461   ,0.04366 ,0.02702  ,0.08107  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2973-RDM2964)       ,RDM2964   ,P1RLV2973 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02205 ,0.00268 ,1.44427   ,0.05369 ,0.03323  ,0.09968  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2975-RDM2964)       ,RDM2964   ,P1RLV2975 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01773 ,0.00216 ,1.16151   ,0.04318 ,0.02672  ,0.08016  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2964-RDM2965)         ,RDM2965   ,RDM2964   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01513 ,0.00184 ,0.99129   ,0.03685 ,0.02280  ,0.06841  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2965-RDT1785LV)       ,RDT1785LV ,RDM2965   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01513 ,0.00184 ,0.99129   ,0.03685 ,0.02280  ,0.06841  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2976-RDM2967)       ,RDM2967   ,P1RLV2976 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01598 ,0.00194 ,1.04686   ,0.03891 ,0.02408  ,0.07225  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2977-RDM2968)       ,RDM2968   ,P1RLV2977 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02015 ,0.00245 ,1.31981   ,0.04906 ,0.03036  ,0.09109  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2967-RDM2968)         ,RDM2967   ,RDM2968   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01513 ,0.00184 ,0.99129   ,0.03685 ,0.02280  ,0.06841  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2967-RDT1785LV)       ,RDT1785LV ,RDM2967   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03026 ,0.00368 ,1.98212   ,0.07368 ,0.04560  ,0.13680  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2978-RDM2969)       ,RDM2969   ,P1RLV2978 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01822 ,0.00222 ,1.19381   ,0.04438 ,0.02746  ,0.08239  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2980-RDM2969)       ,RDM2969   ,P1RLV2980 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02088 ,0.00254 ,1.36780   ,0.05084 ,0.03147  ,0.09440  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2979-RDM2970)       ,RDM2970   ,P1RLV2979 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01860 ,0.00226 ,1.21864   ,0.04530 ,0.02803  ,0.08410  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2969-RDM2970)         ,RDM2969   ,RDM2970   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01513 ,0.00184 ,0.99129   ,0.03685 ,0.02280  ,0.06841  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2969-RDT1786LV)       ,RDT1786LV ,RDM2969   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01513 ,0.00184 ,0.99129   ,0.03685 ,0.02280  ,0.06841  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2983-RDM2972)       ,RDM2972   ,P1RLV2983 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01857 ,0.00226 ,1.21657   ,0.04522 ,0.02799  ,0.08396  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2984-RDM2972)       ,RDM2972   ,P1RLV2984 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01887 ,0.00230 ,1.23594   ,0.04594 ,0.02843  ,0.08530  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2986-RDM2974)       ,RDM2974   ,P1RLV2986 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01403 ,0.00260 ,1.37094   ,0.04319 ,0.03352  ,0.10055  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2972-RDM2974)         ,RDM2972   ,RDM2974   ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02951 ,0.00359 ,1.93297   ,0.07185 ,0.04447  ,0.13340  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2972-RDT1786LV)       ,RDT1786LV ,RDM2972   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01513 ,0.00184 ,0.99129   ,0.03685 ,0.02280  ,0.06841  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2981-RDM2975)       ,RDM2975   ,P1RLV2981 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01578 ,0.00192 ,1.03354   ,0.03842 ,0.02378  ,0.07133  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2982-RDM2975)       ,RDM2975   ,P1RLV2982 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01772 ,0.00216 ,1.16092   ,0.04315 ,0.02671  ,0.08012  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2975-RDT1787LV)       ,RDT1787LV ,RDM2975   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01513 ,0.00184 ,0.99129   ,0.03685 ,0.02280  ,0.06841  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2985-RDM2977)       ,RDM2977   ,P1RLV2985 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01413 ,0.00262 ,1.38044   ,0.04349 ,0.03375  ,0.10125  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2977-RDT1787LV)       ,RDT1787LV ,RDM2977   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01512 ,0.00184 ,0.99053   ,0.03682 ,0.02279  ,0.06836  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2988-RDT1788LV)     ,RDT1788LV ,P1RLV2988 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01388 ,0.00258 ,1.35671   ,0.04274 ,0.03317  ,0.09951  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2987-RDM2978)       ,RDM2978   ,P1RLV2987 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01556 ,0.00289 ,1.52085   ,0.04791 ,0.03718  ,0.11155  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2991-RDM2982)       ,RDM2982   ,P1RLV2991 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00752 ,0.00140 ,0.73463   ,0.02314 ,0.01796  ,0.05388  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2978-RDM2982)         ,RDM2978   ,RDM2982   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00935 ,0.00173 ,0.91338   ,0.02877 ,0.02233  ,0.06699  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2978-RDT1788LV)       ,RDT1788LV ,RDM2978   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00935 ,0.00173 ,0.91352   ,0.02878 ,0.02233  ,0.06700  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2990-RDM2981)       ,RDM2981   ,P1RLV2990 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00985 ,0.00183 ,0.96246   ,0.03032 ,0.02353  ,0.07059  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2989-RDM2980)       ,RDM2980   ,P1RLV2989 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01971 ,0.00366 ,1.92574   ,0.06066 ,0.04708  ,0.14124  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2980-RDM2981)         ,RDM2981   ,RDM2980   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50068   ,0.01577 ,0.01224  ,0.03672  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2981-RDT1788LV)       ,RDT1788LV ,RDM2981   ,0.42  ,0.028  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01220 ,0.00278 ,1.55107   ,0.04209 ,0.03035  ,0.09106  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2992-RDM2983)       ,RDM2983   ,P1RLV2992 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00884 ,0.00164 ,0.86390   ,0.02721 ,0.02112  ,0.06336  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2983-RDT1788LV)       ,RDT1788LV ,RDM2983   ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02518 ,0.00467 ,2.46079   ,0.07752 ,0.06016  ,0.18049  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2993-RDT1789LV)     ,RDT1789LV ,P1RLV2993 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01374 ,0.00255 ,1.34225   ,0.04228 ,0.03282  ,0.09845  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2994-RDT1790LV)     ,RDT1790LV ,P1RLV2994 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01440 ,0.00267 ,1.40744   ,0.04434 ,0.03441  ,0.10323  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2998-RDT1791LV)     ,RDT1791LV ,P1RLV2998 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01184 ,0.00220 ,1.15688   ,0.03644 ,0.02828  ,0.08485  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3002-RDT1791LV)     ,RDT1791LV ,P1RLV3002 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01023 ,0.00190 ,0.99961   ,0.03149 ,0.02444  ,0.07332  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2997-RDM2987)       ,RDM2987   ,P1RLV2997 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01128 ,0.00209 ,1.10235   ,0.03473 ,0.02695  ,0.08085  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2995-RDM2986)       ,RDM2986   ,P1RLV2995 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01380 ,0.00256 ,1.34819   ,0.04247 ,0.03296  ,0.09888  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2986-RDM2987)         ,RDM2987   ,RDM2986   ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02032 ,0.00377 ,1.98553   ,0.06255 ,0.04854  ,0.14563  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2987-RDT1791LV)       ,RDT1791LV ,RDM2987   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01019 ,0.00189 ,0.99560   ,0.03136 ,0.02434  ,0.07302  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2999-RDM2989)       ,RDM2989   ,P1RLV2999 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01201 ,0.00223 ,1.17331   ,0.03696 ,0.02869  ,0.08606  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3003-RDM2989)       ,RDM2989   ,P1RLV3003 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01289 ,0.00239 ,1.25967   ,0.03968 ,0.03080  ,0.09239  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2989-RDT1791LV)       ,RDT1791LV ,RDM2989   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01019 ,0.00189 ,0.99596   ,0.03137 ,0.02435  ,0.07305  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2996-RDT1792LV)     ,RDT1792LV ,P1RLV2996 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01052 ,0.00195 ,1.02776   ,0.03238 ,0.02513  ,0.07538  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3000-RDT1793LV)     ,RDT1793LV ,P1RLV3000 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01299 ,0.00241 ,1.26913   ,0.03998 ,0.03103  ,0.09309  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3009-RDM2994)       ,RDM2994   ,P1RLV3009 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00937 ,0.00174 ,0.91575   ,0.02885 ,0.02239  ,0.06717  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2994-RDT1793LV)       ,RDT1793LV ,RDM2994   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00507 ,0.00094 ,0.49534   ,0.01560 ,0.01211  ,0.03633  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3010-RDM2995)       ,RDM2995   ,P1RLV3010 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01062 ,0.00197 ,1.03729   ,0.03268 ,0.02536  ,0.07608  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM2995-RDT1793LV)       ,RDT1793LV ,RDM2995   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00507 ,0.00094 ,0.49499   ,0.01559 ,0.01210  ,0.03631  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3001-RDT1794LV)     ,RDT1794LV ,P1RLV3001 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00634 ,0.00118 ,0.61935   ,0.01951 ,0.01514  ,0.04543  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3004-RDT1794LV)     ,RDT1794LV ,P1RLV3004 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01168 ,0.00217 ,1.14143   ,0.03596 ,0.02791  ,0.08372  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3005-RDT1795LV)     ,RDT1795LV ,P1RLV3005 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01257 ,0.00233 ,1.22799   ,0.03868 ,0.03002  ,0.09007  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3006-RDT1795LV)     ,RDT1795LV ,P1RLV3006 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01453 ,0.00270 ,1.41965   ,0.04472 ,0.03471  ,0.10413  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3007-RDT1796LV)     ,RDT1796LV ,P1RLV3007 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01275 ,0.00237 ,1.24613   ,0.03926 ,0.03047  ,0.09140  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3008-RDM3001)       ,RDM3001   ,P1RLV3008 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01151 ,0.00214 ,1.12479   ,0.03543 ,0.02750  ,0.08250  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM3001-RDT1796LV)       ,RDT1796LV ,RDM3001   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50050   ,0.01577 ,0.01224  ,0.03671  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3011-RDM3002)       ,RDM3002   ,P1RLV3011 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01612 ,0.00299 ,1.57473   ,0.04961 ,0.03850  ,0.11550  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3012-RDM3002)       ,RDM3002   ,P1RLV3012 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02901 ,0.00538 ,2.83422   ,0.08928 ,0.06929  ,0.20788  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3002-RDT1797LV)       ,RDT1797LV ,RDM3002   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00535 ,0.00099 ,0.52250   ,0.01646 ,0.01277  ,0.03832  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3013-RDM3004)       ,RDM3004   ,P1RLV3013 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01664 ,0.00309 ,1.62544   ,0.05120 ,0.03974  ,0.11922  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3004-RDT1797LV)       ,RDT1797LV ,RDM3004   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01604 ,0.00298 ,1.56699   ,0.04936 ,0.03831  ,0.11493  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3014-RDT1798LV)     ,RDT1798LV ,P1RLV3014 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01559 ,0.00289 ,1.52317   ,0.04798 ,0.03724  ,0.11172  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3019-RDT1799LV)     ,RDT1799LV ,P1RLV3019 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02372 ,0.00440 ,2.31782   ,0.07302 ,0.05667  ,0.17000  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3015-RDM3006)       ,RDM3006   ,P1RLV3015 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02209 ,0.00410 ,2.15855   ,0.06800 ,0.05277  ,0.15832  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3018-RDM3007)       ,RDM3007   ,P1RLV3018 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01645 ,0.00305 ,1.60751   ,0.05064 ,0.03930  ,0.11790  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3006-RDM3007)         ,RDM3006   ,RDM3007   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01069 ,0.00198 ,1.04500   ,0.03292 ,0.02555  ,0.07665  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3006-RDT1799LV)       ,RDT1799LV ,RDM3006   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00535 ,0.00099 ,0.52235   ,0.01645 ,0.01277  ,0.03831  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3020-RDM3009)       ,RDM3009   ,P1RLV3020 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02290 ,0.00425 ,2.23761   ,0.07049 ,0.05471  ,0.16412  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3009-RDT1799LV)       ,RDT1799LV ,RDM3009   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01604 ,0.00298 ,1.56699   ,0.04936 ,0.03831  ,0.11493  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3016-RDT1800LV)     ,RDT1800LV ,P1RLV3016 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02250 ,0.00418 ,2.19880   ,0.06927 ,0.05376  ,0.16127  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3017-RDM3011)       ,RDM3011   ,P1RLV3017 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01298 ,0.00241 ,1.26802   ,0.03994 ,0.03100  ,0.09300  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3021-RDM3012)       ,RDM3012   ,P1RLV3021 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01739 ,0.00323 ,1.69946   ,0.05354 ,0.04155  ,0.12465  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3011-RDM3012)         ,RDM3011   ,RDM3012   ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02925 ,0.00543 ,2.85771   ,0.09002 ,0.06987  ,0.20960  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3011-RDT1800LV)       ,RDT1800LV ,RDM3011   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00534 ,0.00099 ,0.52199   ,0.01644 ,0.01276  ,0.03829  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3022-RDM3013)       ,RDM3013   ,P1RLV3022 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02942 ,0.00546 ,2.87422   ,0.09054 ,0.07027  ,0.21081  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3063-RDM3015)       ,RDM3015   ,P1RLV3063 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02294 ,0.00426 ,2.24134   ,0.07061 ,0.05480  ,0.16439  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3013-RDM3015)         ,RDM3013   ,RDM3015   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00464 ,0.00086 ,0.45337   ,0.01428 ,0.01108  ,0.03325  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
