Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM3013-RDT1801LV)       ,RDT1801LV ,RDM3013   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00463 ,0.00086 ,0.45285   ,0.01427 ,0.01107  ,0.03321  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3023-RDM3014)       ,RDM3014   ,P1RLV3023 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02633 ,0.00489 ,2.57266   ,0.08104 ,0.06290  ,0.18869  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3014-RDT1801LV)       ,RDT1801LV ,RDM3014   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00928 ,0.00172 ,0.90681   ,0.02857 ,0.02217  ,0.06651  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3024-RDT1802LV)     ,RDT1802LV ,P1RLV3024 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02656 ,0.00493 ,2.59570   ,0.08177 ,0.06346  ,0.19038  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3025-RDT1803LV)     ,RDT1803LV ,P1RLV3025 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02998 ,0.00556 ,2.92933   ,0.09228 ,0.07162  ,0.21485  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3026-RDM3018)       ,RDM3018   ,P1RLV3026 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02363 ,0.00438 ,2.30887   ,0.07273 ,0.05645  ,0.16935  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3018-RDT1804LV)       ,RDT1804LV ,RDM3018   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00951 ,0.00176 ,0.92935   ,0.02928 ,0.02272  ,0.06816  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3049-RDM3019)       ,RDM3019   ,P1RLV3049 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01987 ,0.00369 ,1.94125   ,0.06115 ,0.04746  ,0.14238  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3019-RDT1804LV)       ,RDT1804LV ,RDM3019   ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01722 ,0.00320 ,1.68256   ,0.05300 ,0.04114  ,0.12341  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3027-RDT1805LV)     ,RDT1805LV ,P1RLV3027 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02305 ,0.00428 ,2.25178   ,0.07094 ,0.05505  ,0.16516  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3028-RDT1806LV)     ,RDT1806LV ,P1RLV3028 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02853 ,0.00529 ,2.78726   ,0.08780 ,0.06814  ,0.20443  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3029-RDM3022)       ,RDM3022   ,P1RLV3029 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02177 ,0.00265 ,1.42605   ,0.05301 ,0.03281  ,0.09842  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3022-RDT1807LV)       ,RDT1807LV ,RDM3022   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01602 ,0.00195 ,1.04914   ,0.03900 ,0.02414  ,0.07241  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3047-RDM3023)       ,RDM3023   ,P1RLV3047 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03249 ,0.00395 ,2.12830   ,0.07911 ,0.04896  ,0.14688  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3023-RDT1807LV)       ,RDT1807LV ,RDM3023   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01602 ,0.00195 ,1.04914   ,0.03900 ,0.02414  ,0.07241  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3030-RDT1808LV)     ,RDT1808LV ,P1RLV3030 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03994 ,0.00486 ,2.61620   ,0.09725 ,0.06019  ,0.18056  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3031-RDT1809LV)     ,RDT1809LV ,P1RLV3031 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02440 ,0.00297 ,1.59850   ,0.05942 ,0.03677  ,0.11032  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3044-RDM3026)       ,RDM3026   ,P1RLV3044 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05314 ,0.00647 ,3.48142   ,0.12941 ,0.08009  ,0.24027  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3026-RDT1809LV)       ,RDT1809LV ,RDM3026   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01180 ,0.00144 ,0.77315   ,0.02874 ,0.01779  ,0.05336  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3032-RDM3027)       ,RDM3027   ,P1RLV3032 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02411 ,0.00293 ,1.57951   ,0.05871 ,0.03634  ,0.10901  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3027-RDT1810LV)       ,RDT1810LV ,RDM3027   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01181 ,0.00144 ,0.77361   ,0.02876 ,0.01780  ,0.05339  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3043-RDM3028)       ,RDM3028   ,P1RLV3043 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05840 ,0.00711 ,3.82548   ,0.14220 ,0.08800  ,0.26401  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3028-RDT1810LV)       ,RDT1810LV ,RDM3028   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02024 ,0.00246 ,1.32577   ,0.04928 ,0.03050  ,0.09150  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3033-RDT1811LV)     ,RDT1811LV ,P1RLV3033 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02446 ,0.00454 ,2.39036   ,0.07530 ,0.05844  ,0.17532  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3035-RDT1812LV)     ,RDT1812LV ,P1RLV3035 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02928 ,0.00543 ,2.86088   ,0.09012 ,0.06994  ,0.20983  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3038-RDM3033)       ,RDM3033   ,P1RLV3038 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02414 ,0.00448 ,2.35865   ,0.07430 ,0.05767  ,0.17300  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3036-RDM3032)       ,RDM3032   ,P1RLV3036 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02616 ,0.00486 ,2.55661   ,0.08054 ,0.06251  ,0.18752  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3032-RDM3033)         ,RDM3033   ,RDM3032   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50399   ,0.01588 ,0.01232  ,0.03697  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3033-RDT1812LV)       ,RDT1812LV ,RDM3033   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50399   ,0.01588 ,0.01232  ,0.03697  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3039-RDM3034)       ,RDM3034   ,P1RLV3039 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02905 ,0.00539 ,2.83831   ,0.08941 ,0.06939  ,0.20818  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3034-RDM3030)       ,RDM3030   ,P1RLV3034 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02793 ,0.00518 ,2.72919   ,0.08597 ,0.06672  ,0.20017  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3030-RDM3034)         ,RDM3034   ,RDM3030   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01031 ,0.00191 ,1.00783   ,0.03175 ,0.02464  ,0.07392  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3034-RDT1812LV)       ,RDT1812LV ,RDM3034   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00515 ,0.00096 ,0.50348   ,0.01586 ,0.01231  ,0.03693  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3037-RDT1813LV)     ,RDT1813LV ,P1RLV3037 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02696 ,0.00500 ,2.63440   ,0.08299 ,0.06441  ,0.19322  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3040-RDT1814LV)     ,RDT1814LV ,P1RLV3040 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03080 ,0.00572 ,3.00962   ,0.09481 ,0.07358  ,0.22074  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3041-RDM3037)       ,RDM3037   ,P1RLV3041 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03308 ,0.00614 ,3.23214   ,0.10182 ,0.07902  ,0.23706  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3037-RDT1815LV)       ,RDT1815LV ,RDM3037   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00364 ,0.00067 ,0.35532   ,0.01119 ,0.00869  ,0.02606  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3042-RDM3038)       ,RDM3038   ,P1RLV3042 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05751 ,0.00700 ,3.76720   ,0.14004 ,0.08666  ,0.25999  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3038-RDT1815LV)       ,RDT1815LV ,RDM3038   ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01806 ,0.00220 ,1.18300   ,0.04397 ,0.02721  ,0.08164  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3045-RDT1816LV)     ,RDT1816LV ,P1RLV3045 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04317 ,0.00525 ,2.82803   ,0.10512 ,0.06506  ,0.19518  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3046-RDT1817LV)     ,RDT1817LV ,P1RLV3046 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05624 ,0.00684 ,3.68443   ,0.13696 ,0.08476  ,0.25428  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3048-RDT1818LV)     ,RDT1818LV ,P1RLV3048 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03386 ,0.00628 ,3.30850   ,0.10422 ,0.08089  ,0.24266  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3051-RDT1819LV)     ,RDT1819LV ,P1RLV3051 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03081 ,0.00572 ,3.01057   ,0.09484 ,0.07360  ,0.22081  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3052-RDT1819LV)     ,RDT1819LV ,P1RLV3052 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04281 ,0.00794 ,4.18334   ,0.13178 ,0.10228  ,0.30683  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3050-RDM3042)       ,RDM3042   ,P1RLV3050 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01704 ,0.00316 ,1.66536   ,0.05246 ,0.04072  ,0.12215  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3042-RDT1819LV)       ,RDT1819LV ,RDM3042   ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02157 ,0.00400 ,2.10786   ,0.06640 ,0.05153  ,0.15460  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3053-RDT1820LV)     ,RDT1820LV ,P1RLV3053 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01876 ,0.00348 ,1.83336   ,0.05775 ,0.04482  ,0.13447  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3054-RDT1820LV)     ,RDT1820LV ,P1RLV3054 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01219 ,0.00226 ,1.19081   ,0.03751 ,0.02911  ,0.08734  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3055-RDT1820LV)     ,RDT1820LV ,P1RLV3055 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02549 ,0.00473 ,2.49021   ,0.07845 ,0.06088  ,0.18265  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3056-RDT1821LV)     ,RDT1821LV ,P1RLV3056 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01078 ,0.00200 ,1.05324   ,0.03318 ,0.02575  ,0.07725  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3057-RDT1821LV)     ,RDT1821LV ,P1RLV3057 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01078 ,0.00200 ,1.05324   ,0.03318 ,0.02575  ,0.07725  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3058-RDT1822LV)     ,RDT1822LV ,P1RLV3058 ,0.42  ,0.060  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.02577 ,0.00587 ,3.27543   ,0.08889 ,0.06409  ,0.19228  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3059-RDT1822LV)     ,RDT1822LV ,P1RLV3059 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01631 ,0.00303 ,1.59340   ,0.05019 ,0.03896  ,0.11687  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3060-RDT1822LV)     ,RDT1822LV ,P1RLV3060 ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00167 ,0.00031 ,0.16346   ,0.00515 ,0.00400  ,0.01199  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3061-RDT1822LV)     ,RDT1822LV ,P1RLV3061 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01615 ,0.00300 ,1.57778   ,0.04970 ,0.03857  ,0.11572  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3062-RDM3054)       ,RDM3054   ,P1RLV3062 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03258 ,0.00605 ,3.18309   ,0.10027 ,0.07782  ,0.23347  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3054-RDT1822LV)       ,RDT1822LV ,RDM3054   ,0.42  ,0.121  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06523 ,0.01210 ,6.37339   ,0.20077 ,0.15582  ,0.46746  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3064-RDT1823LV)     ,RDT1823LV ,P1RLV3064 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02342 ,0.00435 ,2.28792   ,0.07207 ,0.05594  ,0.16781  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3065-RDT1824LV)     ,RDT1824LV ,P1RLV3065 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03410 ,0.00633 ,3.33153   ,0.10495 ,0.08145  ,0.24435  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3066-RDT1825LV)     ,RDT1825LV ,P1RLV3066 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01917 ,0.00356 ,1.87282   ,0.05900 ,0.04579  ,0.13736  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3067-RDT1826LV)     ,RDT1826LV ,P1RLV3067 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01845 ,0.00342 ,1.80301   ,0.05680 ,0.04408  ,0.13224  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3072-RDT1827LV)     ,RDT1827LV ,P1RLV3072 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02107 ,0.00391 ,2.05911   ,0.06487 ,0.05034  ,0.15103  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3068-RDM3059)       ,RDM3059   ,P1RLV3068 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01621 ,0.00301 ,1.58379   ,0.04989 ,0.03872  ,0.11616  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3059-RDT1827LV)       ,RDT1827LV ,RDM3059   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01564 ,0.00290 ,1.52851   ,0.04815 ,0.03737  ,0.11211  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3074-RDM3061)       ,RDM3061   ,P1RLV3074 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02459 ,0.00456 ,2.40262   ,0.07569 ,0.05874  ,0.17622  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3061-RDT1827LV)       ,RDT1827LV ,RDM3061   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01565 ,0.00290 ,1.52914   ,0.04817 ,0.03739  ,0.11216  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3069-RDT1828LV)     ,RDT1828LV ,P1RLV3069 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02471 ,0.00459 ,2.41480   ,0.07607 ,0.05904  ,0.17712  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3070-RDT1829LV)     ,RDT1829LV ,P1RLV3070 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02213 ,0.00411 ,2.16209   ,0.06811 ,0.05286  ,0.15858  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3071-RDT1830LV)     ,RDT1830LV ,P1RLV3071 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02460 ,0.00457 ,2.40380   ,0.07572 ,0.05877  ,0.17631  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3073-RDT1831LV)     ,RDT1831LV ,P1RLV3073 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04993 ,0.00607 ,3.27055   ,0.12157 ,0.07524  ,0.22572  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3076-RDT1833LV)     ,RDT1833LV ,P1RLV3076 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04236 ,0.00515 ,2.77518   ,0.10316 ,0.06384  ,0.19153  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3077-RDT1834LV)     ,RDT1834LV ,P1RLV3077 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3078-RDT1835LV)     ,RDT1835LV ,P1RLV3078 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08287 ,0.01008 ,5.42885   ,0.20180 ,0.12489  ,0.37467  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3079-RDT1836LV)     ,RDT1836LV ,P1RLV3079 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02253 ,0.00274 ,1.47588   ,0.05486 ,0.03395  ,0.10186  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3080-RDT1837LV)     ,RDT1837LV ,P1RLV3080 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03170 ,0.00386 ,2.07685   ,0.07720 ,0.04778  ,0.14333  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3082-RDT1838LV)     ,RDT1838LV ,P1RLV3082 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02680 ,0.00326 ,1.75570   ,0.06526 ,0.04039  ,0.12117  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3081-RDM3072)       ,RDM3072   ,P1RLV3081 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02791 ,0.00340 ,1.82829   ,0.06796 ,0.04206  ,0.12618  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3072-RDT1838LV)       ,RDT1838LV ,RDM3072   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01579 ,0.00192 ,1.03416   ,0.03844 ,0.02379  ,0.07137  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3083-RDT1839LV)     ,RDT1839LV ,P1RLV3083 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04955 ,0.00603 ,3.24624   ,0.12067 ,0.07468  ,0.22404  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3084-RDT1839LV)     ,RDT1839LV ,P1RLV3084 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03204 ,0.00390 ,2.09904   ,0.07803 ,0.04829  ,0.14486  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3085-RDT1840LV)     ,RDT1840LV ,P1RLV3085 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06765 ,0.00823 ,4.43145   ,0.16473 ,0.10195  ,0.30584  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3086-RDT1840LV)     ,RDT1840LV ,P1RLV3086 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07964 ,0.00969 ,5.21744   ,0.19394 ,0.12003  ,0.36008  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3087-RDM3078)       ,RDM3078   ,P1RLV3087 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06366 ,0.00775 ,4.17020   ,0.15502 ,0.09594  ,0.28781  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3078-RDT1840LV)       ,RDT1840LV ,RDM3078   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01577 ,0.00192 ,1.03339   ,0.03841 ,0.02377  ,0.07132  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3088-RDT1841LV)     ,RDT1841LV ,P1RLV3088 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02600 ,0.00316 ,1.70326   ,0.06331 ,0.03918  ,0.11755  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3089-RDT1842LV)     ,RDT1842LV ,P1RLV3089 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03182 ,0.00591 ,3.10960   ,0.09796 ,0.07603  ,0.22808  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3090-RDT1842LV)     ,RDT1842LV ,P1RLV3090 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00877 ,0.00163 ,0.85721   ,0.02700 ,0.02096  ,0.06287  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3091-RDT1842LV)     ,RDT1842LV ,P1RLV3091 ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03763 ,0.00698 ,3.67670   ,0.11582 ,0.08989  ,0.26967  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3092-RDT1842LV)     ,RDT1842LV ,P1RLV3092 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03312 ,0.00615 ,3.23616   ,0.10194 ,0.07912  ,0.23736  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3093-RDT1843LV)     ,RDT1843LV ,P1RLV3093 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03311 ,0.00614 ,3.23481   ,0.10190 ,0.07909  ,0.23726  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3658-RDM3085)       ,RDM3085   ,P1RLV3658 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01916 ,0.00356 ,1.87262   ,0.05899 ,0.04578  ,0.13735  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3085-RDT1843LV)       ,RDT1843LV ,RDM3085   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00478 ,0.00089 ,0.46744   ,0.01473 ,0.01143  ,0.03428  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3094-RDT1844LV)     ,RDT1844LV ,P1RLV3094 ,0.42  ,0.092  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04964 ,0.00921 ,4.85045   ,0.15280 ,0.11859  ,0.35576  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3095-RDT1845LV)     ,RDT1845LV ,P1RLV3095 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03836 ,0.00467 ,2.51301   ,0.09341 ,0.05781  ,0.17343  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3096-RDT1846LV)     ,RDT1846LV ,P1RLV3096 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05001 ,0.00609 ,3.27615   ,0.12178 ,0.07537  ,0.22610  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3097-RDT1847LV)     ,RDT1847LV ,P1RLV3097 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05162 ,0.00628 ,3.38184   ,0.12571 ,0.07780  ,0.23340  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3098-RDT1848LV)     ,RDT1848LV ,P1RLV3098 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04376 ,0.00532 ,2.86681   ,0.10657 ,0.06595  ,0.19785  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3099-RDT1849LV)     ,RDT1849LV ,P1RLV3099 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04003 ,0.00487 ,2.62214   ,0.09747 ,0.06032  ,0.18097  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3100-RDT1850LV)     ,RDT1850LV ,P1RLV3100 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3101-RDT1851LV)     ,RDT1851LV ,P1RLV3101 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04635 ,0.00564 ,3.03638   ,0.11287 ,0.06985  ,0.20955  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3102-RDT1852LV)     ,RDT1852LV ,P1RLV3102 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03108 ,0.00378 ,2.03632   ,0.07569 ,0.04685  ,0.14054  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3103-RDT1852LV)     ,RDT1852LV ,P1RLV3103 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03108 ,0.00378 ,2.03632   ,0.07569 ,0.04685  ,0.14054  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3104-RDT1853LV)     ,RDT1853LV ,P1RLV3104 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05422 ,0.00660 ,3.55211   ,0.13204 ,0.08172  ,0.24515  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3120-RDT1853LV)     ,RDT1853LV ,P1RLV3120 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04538 ,0.00552 ,2.97291   ,0.11051 ,0.06839  ,0.20517  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3121-RDT1853LV)     ,RDT1853LV ,P1RLV3121 ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00435 ,0.00081 ,0.42501   ,0.01339 ,0.01039  ,0.03117  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3122-RDT1853LV)     ,RDT1853LV ,P1RLV3122 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01118 ,0.00207 ,1.09215   ,0.03440 ,0.02670  ,0.08010  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3123-RDT1853LV)     ,RDT1853LV ,P1RLV3123 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02854 ,0.00347 ,1.86960   ,0.06950 ,0.04301  ,0.12903  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3105-RDT1854LV)     ,RDT1854LV ,P1RLV3105 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05566 ,0.00677 ,3.64621   ,0.13554 ,0.08388  ,0.25164  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3106-RDT1855LV)     ,RDT1855LV ,P1RLV3106 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04420 ,0.00538 ,2.89559   ,0.10764 ,0.06661  ,0.19984  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3107-RDT1856LV)     ,RDT1856LV ,P1RLV3107 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01965 ,0.00239 ,1.28705   ,0.04784 ,0.02961  ,0.08883  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3108-RDT1857LV)     ,RDT1857LV ,P1RLV3108 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03234 ,0.00394 ,2.11880   ,0.07876 ,0.04874  ,0.14623  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3109-RDT1858LV)     ,RDT1858LV ,P1RLV3109 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01294 ,0.00240 ,1.26392   ,0.03982 ,0.03090  ,0.09270  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3110-RDT1859LV)     ,RDT1859LV ,P1RLV3110 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01888 ,0.00350 ,1.84441   ,0.05810 ,0.04509  ,0.13528  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3112-RDT1859LV)     ,RDT1859LV ,P1RLV3112 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00689 ,0.00128 ,0.67364   ,0.02122 ,0.01647  ,0.04941  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3113-RDT1859LV)     ,RDT1859LV ,P1RLV3113 ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00423 ,0.00079 ,0.41342   ,0.01302 ,0.01011  ,0.03032  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3111-RDT1860LV)     ,RDT1860LV ,P1RLV3111 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01127 ,0.00209 ,1.10112   ,0.03469 ,0.02692  ,0.08076  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3114-RDT1861LV)     ,RDT1861LV ,P1RLV3114 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01492 ,0.00277 ,1.45822   ,0.04594 ,0.03565  ,0.10695  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3115-RDT1862LV)     ,RDT1862LV ,P1RLV3115 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03243 ,0.00395 ,2.12430   ,0.07897 ,0.04887  ,0.14661  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3117-RDT1862LV)     ,RDT1862LV ,P1RLV3117 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04498 ,0.00547 ,2.94659   ,0.10953 ,0.06779  ,0.20336  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3118-RDT1862LV)     ,RDT1862LV ,P1RLV3118 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05211 ,0.00634 ,3.41339   ,0.12688 ,0.07852  ,0.23557  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3116-RDM3112)       ,RDM3112   ,P1RLV3116 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04849 ,0.00590 ,3.17675   ,0.11809 ,0.07308  ,0.21924  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3112-RDT1862LV)       ,RDT1862LV ,RDM3112   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01663 ,0.00202 ,1.08936   ,0.04049 ,0.02506  ,0.07518  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3119-RDT1863LV)     ,RDT1863LV ,P1RLV3119 ,0.42  ,0.081  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04360 ,0.00809 ,4.26020   ,0.13420 ,0.10416  ,0.31247  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3124-RDT1864LV)     ,RDT1864LV ,P1RLV3124 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04693 ,0.00571 ,3.07440   ,0.11428 ,0.07073  ,0.21218  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3125-RDT1865LV)     ,RDT1865LV ,P1RLV3125 ,0.42  ,0.135  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.07308 ,0.01356 ,7.14068   ,0.22494 ,0.17458  ,0.52374  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3130-RDT1865LV)     ,RDT1865LV ,P1RLV3130 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01772 ,0.00329 ,1.73169   ,0.05455 ,0.04234  ,0.12701  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3126-RDT1866LV)     ,RDT1866LV ,P1RLV3126 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03854 ,0.00715 ,3.76546   ,0.11862 ,0.09206  ,0.27618  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3127-RDT1866LV)     ,RDT1866LV ,P1RLV3127 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02935 ,0.00545 ,2.86828   ,0.09036 ,0.07013  ,0.21038  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3141-RDT1867LV)     ,RDT1867LV ,P1RLV3141 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02651 ,0.00492 ,2.59045   ,0.08160 ,0.06333  ,0.19000  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3128-RDM3121)       ,RDM3121   ,P1RLV3128 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02155 ,0.00400 ,2.10522   ,0.06632 ,0.05147  ,0.15441  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3121-RDT1867LV)       ,RDT1867LV ,RDM3121   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00528 ,0.00098 ,0.51619   ,0.01626 ,0.01262  ,0.03786  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3140-RDM3122)       ,RDM3122   ,P1RLV3140 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01218 ,0.00226 ,1.19033   ,0.03750 ,0.02910  ,0.08731  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3122-RDT1867LV)       ,RDT1867LV ,RDM3122   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00528 ,0.00098 ,0.51619   ,0.01626 ,0.01262  ,0.03786  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3129-RDT1868LV)     ,RDT1868LV ,P1RLV3129 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01420 ,0.00264 ,1.38756   ,0.04371 ,0.03392  ,0.10177  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3132-RDT1869LV)     ,RDT1869LV ,P1RLV3132 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02587 ,0.00480 ,2.52752   ,0.07962 ,0.06179  ,0.18538  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3133-RDT1869LV)     ,RDT1869LV ,P1RLV3133 ,0.42  ,0.068  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03662 ,0.00680 ,3.57823   ,0.11272 ,0.08748  ,0.26245  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3131-RDM3125)       ,RDM3125   ,P1RLV3131 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01176 ,0.00218 ,1.14952   ,0.03621 ,0.02810  ,0.08431  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3125-RDT1869LV)       ,RDT1869LV ,RDM3125   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01057 ,0.00196 ,1.03239   ,0.03252 ,0.02524  ,0.07572  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3136-RDT1870LV)     ,RDT1870LV ,P1RLV3136 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02771 ,0.00337 ,1.81557   ,0.06749 ,0.04177  ,0.12530  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3134-RDM3128)       ,RDM3128   ,P1RLV3134 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05172 ,0.00629 ,3.38792   ,0.12594 ,0.07794  ,0.23382  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3135-RDM3128)       ,RDM3128   ,P1RLV3135 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02907 ,0.00354 ,1.90450   ,0.07079 ,0.04381  ,0.13144  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3128-RDT1870LV)       ,RDT1870LV ,RDM3128   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01503 ,0.00183 ,0.98452   ,0.03660 ,0.02265  ,0.06795  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3137-RDM3131)       ,RDM3131   ,P1RLV3137 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02429 ,0.00296 ,1.59150   ,0.05916 ,0.03661  ,0.10984  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3131-RDT1870LV)       ,RDT1870LV ,RDM3131   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03007 ,0.00366 ,1.97012   ,0.07323 ,0.04532  ,0.13597  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3138-RDT1871LV)     ,RDT1871LV ,P1RLV3138 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00720 ,0.00134 ,0.70321   ,0.02215 ,0.01719  ,0.05158  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3139-RDT1872LV)     ,RDT1872LV ,P1RLV3139 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02162 ,0.00401 ,2.11273   ,0.06655 ,0.05165  ,0.15496  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3142-RDT1873LV)     ,RDT1873LV ,P1RLV3142 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01649 ,0.00306 ,1.61134   ,0.05076 ,0.03940  ,0.11819  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3143-RDM3135)       ,RDM3135   ,P1RLV3143 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01277 ,0.00237 ,1.24754   ,0.03930 ,0.03050  ,0.09150  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3135-RDT1874LV)       ,RDT1874LV ,RDM3135   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01535 ,0.00285 ,1.49939   ,0.04723 ,0.03666  ,0.10997  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3144-RDM3136)       ,RDM3136   ,P1RLV3144 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01318 ,0.00245 ,1.28829   ,0.04058 ,0.03150  ,0.09449  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3145-RDM3137)       ,RDM3137   ,P1RLV3145 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01316 ,0.00244 ,1.28601   ,0.04051 ,0.03144  ,0.09432  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3136-RDM3137)         ,RDM3136   ,RDM3137   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49962   ,0.01574 ,0.01221  ,0.03664  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3136-RDT1874LV)       ,RDT1874LV ,RDM3136   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49962   ,0.01574 ,0.01221  ,0.03664  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3147-RDT1875LV)     ,RDT1875LV ,P1RLV3147 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02804 ,0.00341 ,1.83676   ,0.06828 ,0.04225  ,0.12676  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3146-RDM3138)       ,RDM3138   ,P1RLV3146 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02662 ,0.00324 ,1.74382   ,0.06482 ,0.04012  ,0.12035  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3138-RDT1875LV)       ,RDT1875LV ,RDM3138   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03222 ,0.00392 ,2.11092   ,0.07847 ,0.04856  ,0.14568  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3148-RDM3140)       ,RDM3140   ,P1RLV3148 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03543 ,0.00431 ,2.32081   ,0.08627 ,0.05339  ,0.16017  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3149-RDM3140)       ,RDM3140   ,P1RLV3149 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05517 ,0.00671 ,3.61435   ,0.13435 ,0.08315  ,0.24944  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3140-RDT1875LV)       ,RDT1875LV ,RDM3140   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01611 ,0.00196 ,1.05546   ,0.03923 ,0.02428  ,0.07284  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3150-RDT1876LV)     ,RDT1876LV ,P1RLV3150 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03525 ,0.00429 ,2.30927   ,0.08584 ,0.05312  ,0.15937  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3151-RDT1876LV)     ,RDT1876LV ,P1RLV3151 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01566 ,0.00191 ,1.02602   ,0.03814 ,0.02360  ,0.07081  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3153-RDT1876LV)     ,RDT1876LV ,P1RLV3153 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05454 ,0.00664 ,3.57288   ,0.13281 ,0.08219  ,0.24658  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3152-RDM3144)       ,RDM3144   ,P1RLV3152 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03209 ,0.00390 ,2.10218   ,0.07814 ,0.04836  ,0.14508  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3144-RDT1876LV)       ,RDT1876LV ,RDM3144   ,0.42  ,0.113  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09423 ,0.01147 ,6.17267   ,0.22945 ,0.14200  ,0.42601  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3154-RDT1877LV)     ,RDT1877LV ,P1RLV3154 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03484 ,0.00424 ,2.28246   ,0.08484 ,0.05251  ,0.15752  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3155-RDM3147)       ,RDM3147   ,P1RLV3155 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04722 ,0.00575 ,3.09358   ,0.11500 ,0.07117  ,0.21350  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3147-RDT1877LV)       ,RDT1877LV ,RDM3147   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04555   ,0.03887 ,0.02405  ,0.07216  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3156-RDM3148)       ,RDM3148   ,P1RLV3156 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03788 ,0.00461 ,2.48174   ,0.09225 ,0.05709  ,0.17128  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3148-RDT1878LV)       ,RDT1878LV ,RDM3148   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01408 ,0.00171 ,0.92251   ,0.03429 ,0.02122  ,0.06367  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3157-RDM3149)       ,RDM3149   ,P1RLV3157 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07017 ,0.00854 ,4.59666   ,0.17087 ,0.10575  ,0.31724  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3149-RDT1878LV)       ,RDT1878LV ,RDM3149   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01408 ,0.00171 ,0.92257   ,0.03429 ,0.02122  ,0.06367  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3158-RDT1879LV)     ,RDT1879LV ,P1RLV3158 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03029 ,0.00369 ,1.98451   ,0.07377 ,0.04565  ,0.13696  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3159-RDT1880LV)     ,RDT1880LV ,P1RLV3159 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02317 ,0.00430 ,2.26387   ,0.07132 ,0.05535  ,0.16605  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3160-RDM3152)       ,RDM3152   ,P1RLV3160 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02375 ,0.00441 ,2.32076   ,0.07311 ,0.05674  ,0.17022  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3152-RDT1881LV)       ,RDT1881LV ,RDM3152   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01057 ,0.00196 ,1.03283   ,0.03254 ,0.02525  ,0.07575  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3161-RDM3153)       ,RDM3153   ,P1RLV3161 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03677 ,0.00447 ,2.40864   ,0.08953 ,0.05541  ,0.16623  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3153-RDT1881LV)       ,RDT1881LV ,RDM3153   ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02454 ,0.00299 ,1.60770   ,0.05976 ,0.03699  ,0.11096  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3164-RDT1882LV)     ,RDT1882LV ,P1RLV3164 ,0.42  ,0.141  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11741 ,0.01429 ,7.69148   ,0.28591 ,0.17694  ,0.53083  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3162-RDM3154)       ,RDM3154   ,P1RLV3162 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03476 ,0.00423 ,2.27721   ,0.08465 ,0.05239  ,0.15716  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3154-RDT1882LV)       ,RDT1882LV ,RDM3154   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07560   ,0.03998 ,0.02474  ,0.07423  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3163-RDM3156)       ,RDM3156   ,P1RLV3163 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06357 ,0.00774 ,4.16448   ,0.15480 ,0.09580  ,0.28741  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3156-RDT1883LV)       ,RDT1883LV ,RDM3156   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07496   ,0.03996 ,0.02473  ,0.07419  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3179-RDM3157)       ,RDM3157   ,P1RLV3179 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02239 ,0.00272 ,1.46662   ,0.05452 ,0.03374  ,0.10122  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3157-RDT1883LV)       ,RDT1883LV ,RDM3157   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07560   ,0.03998 ,0.02474  ,0.07423  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3166-RDT1884LV)     ,RDT1884LV ,P1RLV3166 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02667 ,0.00325 ,1.74738   ,0.06495 ,0.04020  ,0.12060  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3165-RDM3158)       ,RDM3158   ,P1RLV3165 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02146 ,0.00261 ,1.40610   ,0.05227 ,0.03235  ,0.09704  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3158-RDT1884LV)       ,RDT1884LV ,RDM3158   ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04817 ,0.00586 ,3.15529   ,0.11729 ,0.07259  ,0.21776  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3176-RDM3160)       ,RDM3160   ,P1RLV3176 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04838 ,0.00589 ,3.16913   ,0.11780 ,0.07291  ,0.21872  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3177-RDM3160)       ,RDM3160   ,P1RLV3177 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02502 ,0.00304 ,1.63900   ,0.06093 ,0.03770  ,0.11311  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3160-RDT1884LV)       ,RDT1884LV ,RDM3160   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07560   ,0.03998 ,0.02474  ,0.07423  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3170-RDT1885LV)     ,RDT1885LV ,P1RLV3170 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02436 ,0.00296 ,1.59591   ,0.05932 ,0.03671  ,0.11014  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3168-RDM3163)       ,RDM3163   ,P1RLV3168 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05385 ,0.00655 ,3.52757   ,0.13113 ,0.08115  ,0.24345  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3169-RDM3163)       ,RDM3163   ,P1RLV3169 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03376 ,0.00411 ,2.21134   ,0.08220 ,0.05087  ,0.15261  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3167-RDM3162)       ,RDM3162   ,P1RLV3167 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03535 ,0.00430 ,2.31546   ,0.08607 ,0.05327  ,0.15980  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3162-RDM3163)         ,RDM3163   ,RDM3162   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07507   ,0.03996 ,0.02473  ,0.07420  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3163-RDT1885LV)       ,RDT1885LV ,RDM3163   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07496   ,0.03996 ,0.02473  ,0.07419  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3171-RDM3166)       ,RDM3166   ,P1RLV3171 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02821 ,0.00343 ,1.84816   ,0.06870 ,0.04252  ,0.12755  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3172-RDM3167)       ,RDM3167   ,P1RLV3172 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02148 ,0.00261 ,1.40711   ,0.05231 ,0.03237  ,0.09711  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3166-RDM3167)         ,RDM3166   ,RDM3167   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03282 ,0.00399 ,2.15002   ,0.07992 ,0.04946  ,0.14838  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3166-RDT1885LV)       ,RDT1885LV ,RDM3166   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07560   ,0.03998 ,0.02474  ,0.07423  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3173-RDT1886LV)     ,RDT1886LV ,P1RLV3173 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03987 ,0.00485 ,2.61161   ,0.09708 ,0.06008  ,0.18024  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3174-RDT1887LV)     ,RDT1887LV ,P1RLV3174 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07620 ,0.00927 ,4.99192   ,0.18556 ,0.11484  ,0.34452  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3175-RDT1887LV)     ,RDT1887LV ,P1RLV3175 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07654 ,0.00931 ,5.01420   ,0.18639 ,0.11535  ,0.34605  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3178-RDT1888LV)     ,RDT1888LV ,P1RLV3178 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05799 ,0.00706 ,3.79908   ,0.14122 ,0.08740  ,0.26219  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3180-RDM3172)       ,RDM3172   ,P1RLV3180 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06050 ,0.00736 ,3.96330   ,0.14733 ,0.09118  ,0.27353  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
