Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM3172-RDT1888LV)       ,RDT1888LV ,RDM3172   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07496   ,0.03996 ,0.02473  ,0.07419  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3181-RDM3173)       ,RDM3173   ,P1RLV3181 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03226 ,0.00393 ,2.11361   ,0.07857 ,0.04862  ,0.14587  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3173-RDT1889LV)       ,RDT1889LV ,RDM3173   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07507   ,0.03996 ,0.02473  ,0.07420  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3182-RDM3174)       ,RDM3174   ,P1RLV3182 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02935 ,0.00357 ,1.92289   ,0.07148 ,0.04424  ,0.13271  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3174-RDT1889LV)       ,RDT1889LV ,RDM3174   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03283 ,0.00399 ,2.15056   ,0.07994 ,0.04947  ,0.14842  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3183-RDM3175)       ,RDM3175   ,P1RLV3183 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02077 ,0.00385 ,2.02927   ,0.06393 ,0.04961  ,0.14884  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3175-RDT1890LV)       ,RDT1890LV ,RDM3175   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01511 ,0.00280 ,1.47640   ,0.04651 ,0.03610  ,0.10829  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3184-RDM3176)       ,RDM3176   ,P1RLV3184 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02732 ,0.00507 ,2.66926   ,0.08409 ,0.06526  ,0.19578  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3176-RDT1890LV)       ,RDT1890LV ,RDM3176   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01008 ,0.00187 ,0.98444   ,0.03101 ,0.02407  ,0.07220  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3185-RDM3177)       ,RDM3177   ,P1RLV3185 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02206 ,0.00409 ,2.15528   ,0.06790 ,0.05269  ,0.15808  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3177-RDT1891LV)       ,RDT1891LV ,RDM3177   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01545 ,0.00287 ,1.50993   ,0.04757 ,0.03692  ,0.11075  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3186-RDM3178)       ,RDM3178   ,P1RLV3186 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02223 ,0.00412 ,2.17170   ,0.06841 ,0.05309  ,0.15928  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3202-RDM3178)       ,RDM3178   ,P1RLV3202 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01957 ,0.00363 ,1.91247   ,0.06025 ,0.04676  ,0.14027  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3178-RDT1891LV)       ,RDT1891LV ,RDM3178   ,0.42  ,0.019  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00818 ,0.00186 ,1.03948   ,0.02821 ,0.02034  ,0.06102  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3187-RDT1892LV)     ,RDT1892LV ,P1RLV3187 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02471 ,0.00459 ,2.41427   ,0.07605 ,0.05903  ,0.17708  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3196-RDT1893LV)     ,RDT1893LV ,P1RLV3196 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02622 ,0.00486 ,2.56153   ,0.08069 ,0.06263  ,0.18788  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3188-RDM3181)       ,RDM3181   ,P1RLV3188 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02486 ,0.00461 ,2.42956   ,0.07654 ,0.05940  ,0.17820  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3181-RDT1893LV)       ,RDT1893LV ,RDM3181   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01340 ,0.00249 ,1.30897   ,0.04124 ,0.03200  ,0.09601  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3189-RDM3182)       ,RDM3182   ,P1RLV3189 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02369 ,0.00440 ,2.31521   ,0.07293 ,0.05660  ,0.16981  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3182-RDT1893LV)       ,RDT1893LV ,RDM3182   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00884 ,0.00164 ,0.86422   ,0.02722 ,0.02113  ,0.06339  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3190-RDT1894LV)     ,RDT1894LV ,P1RLV3190 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02573 ,0.00477 ,2.51384   ,0.07919 ,0.06146  ,0.18438  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3191-RDM3185)       ,RDM3185   ,P1RLV3191 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02805 ,0.00521 ,2.74111   ,0.08635 ,0.06702  ,0.20105  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3185-RDT1894LV)       ,RDT1894LV ,RDM3185   ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02612 ,0.00485 ,2.55194   ,0.08039 ,0.06239  ,0.18717  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3195-RDM3186)       ,RDM3186   ,P1RLV3195 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02114 ,0.00392 ,2.06568   ,0.06507 ,0.05050  ,0.15151  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3186-RDT1894LV)       ,RDT1894LV ,RDM3186   ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02050 ,0.00380 ,2.00296   ,0.06310 ,0.04897  ,0.14691  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3192-RDT1895LV)     ,RDT1895LV ,P1RLV3192 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03207 ,0.00595 ,3.13358   ,0.09871 ,0.07661  ,0.22983  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3193-RDM3188)       ,RDM3188   ,P1RLV3193 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03113 ,0.00578 ,3.04145   ,0.09581 ,0.07436  ,0.22308  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3188-RDT1895LV)       ,RDT1895LV ,RDM3188   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01045 ,0.00194 ,1.02088   ,0.03216 ,0.02496  ,0.07488  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3194-RDT1896LV)     ,RDT1896LV ,P1RLV3194 ,0.42  ,0.058  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.02477 ,0.00565 ,3.14843   ,0.08544 ,0.06161  ,0.18483  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3197-RDT1897LV)     ,RDT1897LV ,P1RLV3197 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02798 ,0.00519 ,2.73359   ,0.08611 ,0.06683  ,0.20050  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3198-RDM3191)       ,RDM3191   ,P1RLV3198 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02029 ,0.00377 ,1.98296   ,0.06247 ,0.04848  ,0.14544  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3191-RDT1898LV)       ,RDT1898LV ,RDM3191   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01449 ,0.00269 ,1.41629   ,0.04462 ,0.03463  ,0.10388  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3199-RDM3192)       ,RDM3192   ,P1RLV3199 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02088 ,0.00387 ,2.03985   ,0.06426 ,0.04987  ,0.14961  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3192-RDT1898LV)       ,RDT1898LV ,RDM3192   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00990 ,0.00184 ,0.96696   ,0.03046 ,0.02364  ,0.07092  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3200-RDT1899LV)     ,RDT1899LV ,P1RLV3200 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02402 ,0.00446 ,2.34710   ,0.07394 ,0.05738  ,0.17215  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3201-RDT1900LV)     ,RDT1900LV ,P1RLV3201 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01481 ,0.00275 ,1.44744   ,0.04560 ,0.03539  ,0.10616  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3203-RDT1901LV)     ,RDT1901LV ,P1RLV3203 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02269 ,0.00421 ,2.21754   ,0.06986 ,0.05422  ,0.16265  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3204-RDT1902LV)     ,RDT1902LV ,P1RLV3204 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02110 ,0.00392 ,2.06212   ,0.06496 ,0.05042  ,0.15125  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3206-RDT1903LV)     ,RDT1903LV ,P1RLV3206 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03036 ,0.00563 ,2.96666   ,0.09345 ,0.07253  ,0.21759  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3205-RDM3197)       ,RDM3197   ,P1RLV3205 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02348 ,0.00436 ,2.29423   ,0.07227 ,0.05609  ,0.16827  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3197-RDT1903LV)       ,RDT1903LV ,RDM3197   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01007 ,0.00187 ,0.98391   ,0.03100 ,0.02406  ,0.07217  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3207-RDM3199)       ,RDM3199   ,P1RLV3207 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02063 ,0.00383 ,2.01594   ,0.06351 ,0.04929  ,0.14786  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3199-RDT1903LV)       ,RDT1903LV ,RDM3199   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01506 ,0.00279 ,1.47167   ,0.04636 ,0.03598  ,0.10794  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3208-RDT1904LV)     ,RDT1904LV ,P1RLV3208 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02113 ,0.00392 ,2.06470   ,0.06504 ,0.05048  ,0.15144  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3209-RDT1905LV)     ,RDT1905LV ,P1RLV3209 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03631 ,0.00442 ,2.37885   ,0.08843 ,0.05473  ,0.16418  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3210-RDT1906LV)     ,RDT1906LV ,P1RLV3210 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03902 ,0.00475 ,2.55635   ,0.09503 ,0.05881  ,0.17643  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3211-RDT1907LV)     ,RDT1907LV ,P1RLV3211 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03554 ,0.00432 ,2.32813   ,0.08654 ,0.05356  ,0.16068  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3212-RDT1908LV)     ,RDT1908LV ,P1RLV3212 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03865 ,0.00470 ,2.53182   ,0.09411 ,0.05824  ,0.17473  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3213-RDT1909LV)     ,RDT1909LV ,P1RLV3213 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03831 ,0.00466 ,2.50998   ,0.09330 ,0.05774  ,0.17323  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3214-RDT1910LV)     ,RDT1910LV ,P1RLV3214 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03476 ,0.00423 ,2.27722   ,0.08465 ,0.05239  ,0.15716  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3215-RDT1910LV)     ,RDT1910LV ,P1RLV3215 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02837 ,0.00345 ,1.85829   ,0.06908 ,0.04275  ,0.12825  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3216-RDT1911LV)     ,RDT1911LV ,P1RLV3216 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02679 ,0.00497 ,2.61772   ,0.08246 ,0.06400  ,0.19200  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3217-RDT1912LV)     ,RDT1912LV ,P1RLV3217 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05272 ,0.00642 ,3.45385   ,0.12839 ,0.07946  ,0.23837  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3218-RDT1913LV)     ,RDT1913LV ,P1RLV3218 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04666 ,0.00568 ,3.05662   ,0.11362 ,0.07032  ,0.21095  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3219-RDT1914LV)     ,RDT1914LV ,P1RLV3219 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02492 ,0.00303 ,1.63249   ,0.06068 ,0.03756  ,0.11267  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3220-RDT1915LV)     ,RDT1915LV ,P1RLV3220 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03718 ,0.00452 ,2.43536   ,0.09053 ,0.05603  ,0.16808  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3221-RDT1916LV)     ,RDT1916LV ,P1RLV3221 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3222-RDT1917LV)     ,RDT1917LV ,P1RLV3222 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3223-RDT1918LV)     ,RDT1918LV ,P1RLV3223 ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08263 ,0.01005 ,5.41327   ,0.20122 ,0.12453  ,0.37360  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3224-RDT1918LV)     ,RDT1918LV ,P1RLV3224 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05984 ,0.00728 ,3.92005   ,0.14572 ,0.09018  ,0.27054  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3225-RDT1918LV)     ,RDT1918LV ,P1RLV3225 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04554 ,0.00554 ,2.98308   ,0.11089 ,0.06863  ,0.20588  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3226-RDT1918LV)     ,RDT1918LV ,P1RLV3226 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03903 ,0.00475 ,2.55672   ,0.09504 ,0.05882  ,0.17645  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3227-RDT1919LV)     ,RDT1919LV ,P1RLV3227 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03298 ,0.00401 ,2.16080   ,0.08032 ,0.04971  ,0.14913  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3228-RDT1920LV)     ,RDT1920LV ,P1RLV3228 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03343 ,0.00407 ,2.18988   ,0.08140 ,0.05038  ,0.15113  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3229-RDT1921LV)     ,RDT1921LV ,P1RLV3229 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04012 ,0.00488 ,2.62840   ,0.09770 ,0.06047  ,0.18140  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3230-RDT1921LV)     ,RDT1921LV ,P1RLV3230 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01048 ,0.00128 ,0.68678   ,0.02553 ,0.01580  ,0.04740  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3231-RDT1921LV)     ,RDT1921LV ,P1RLV3231 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03693 ,0.00449 ,2.41951   ,0.08994 ,0.05566  ,0.16698  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3232-RDT1922LV)     ,RDT1922LV ,P1RLV3232 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04669 ,0.00568 ,3.05892   ,0.11371 ,0.07037  ,0.21111  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3233-RDT1923LV)     ,RDT1923LV ,P1RLV3233 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06714 ,0.00817 ,4.39831   ,0.16350 ,0.10118  ,0.30355  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3234-RDT1924LV)     ,RDT1924LV ,P1RLV3234 ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07369 ,0.00897 ,4.82737   ,0.17944 ,0.11105  ,0.33316  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3236-RDT1925LV)     ,RDT1925LV ,P1RLV3236 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3237-RDM3228)       ,RDM3228   ,P1RLV3237 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03036 ,0.00369 ,1.98863   ,0.07392 ,0.04575  ,0.13724  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3228-RDT1926LV)       ,RDT1926LV ,RDM3228   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01334 ,0.00162 ,0.87368   ,0.03248 ,0.02010  ,0.06030  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3238-RDM3229)       ,RDM3229   ,P1RLV3238 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02871 ,0.00349 ,1.88057   ,0.06991 ,0.04326  ,0.12979  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3229-RDT1926LV)       ,RDT1926LV ,RDM3229   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01333 ,0.00162 ,0.87347   ,0.03247 ,0.02009  ,0.06028  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3239-RDM3230)       ,RDM3230   ,P1RLV3239 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07969 ,0.00970 ,5.22050   ,0.19406 ,0.12010  ,0.36029  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM3230-RDT1927LV)       ,RDT1927LV ,RDM3230   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01656 ,0.00201 ,1.08455   ,0.04032 ,0.02495  ,0.07485  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV3240-RDM3231)       ,RDM3231   ,P1RLV3240 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05739 ,0.00698 ,3.75985   ,0.13976 ,0.08649  ,0.25948  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDM3231-RDT1927LV)       ,RDT1927LV ,RDM3231   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01656 ,0.00202 ,1.08504   ,0.04033 ,0.02496  ,0.07488  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV3241-RDT1928LV)     ,RDT1928LV ,P1RLV3241 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08022 ,0.00976 ,5.25532   ,0.19535 ,0.12090  ,0.36269  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV3242-RDT1929LV)     ,RDT1929LV ,P1RLV3242 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV3243-RDT1930LV)     ,RDT1930LV ,P1RLV3243 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV3244-RDT1931LV)     ,RDT1931LV ,P1RLV3244 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV3247-RDT1932LV)     ,RDT1932LV ,P1RLV3247 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02140 ,0.00397 ,2.09114   ,0.06587 ,0.05113  ,0.15338  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3246-RDM3236)       ,RDM3236   ,P1RLV3246 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02505 ,0.00465 ,2.44766   ,0.07711 ,0.05984  ,0.17953  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3236-RDT1932LV)       ,RDT1932LV ,RDM3236   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01602 ,0.00297 ,1.56522   ,0.04931 ,0.03827  ,0.11480  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3248-RDM3238)       ,RDM3238   ,P1RLV3248 ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00180 ,0.00033 ,0.17627   ,0.00555 ,0.00431  ,0.01293  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3249-RDM3238)       ,RDM3238   ,P1RLV3249 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01217 ,0.00226 ,1.18879   ,0.03745 ,0.02906  ,0.08719  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3238-RDT1932LV)       ,RDT1932LV ,RDM3238   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00534 ,0.00099 ,0.52179   ,0.01644 ,0.01276  ,0.03827  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3251-RDT1933LV)     ,RDT1933LV ,P1RLV3251 ,0.42  ,0.108  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05858 ,0.01087 ,5.72360   ,0.18030 ,0.13993  ,0.41980  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3250-RDM3240)       ,RDM3240   ,P1RLV3250 ,0.42  ,0.091  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04898 ,0.00909 ,4.78604   ,0.15077 ,0.11701  ,0.35104  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3240-RDT1933LV)       ,RDT1933LV ,RDM3240   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00534 ,0.00099 ,0.52179   ,0.01644 ,0.01276  ,0.03827  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3252-RDT1934LV)     ,RDT1934LV ,P1RLV3252 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03286 ,0.00400 ,2.15270   ,0.08002 ,0.04952  ,0.14857  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3254-RDT1934LV)     ,RDT1934LV ,P1RLV3254 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03286 ,0.00400 ,2.15270   ,0.08002 ,0.04952  ,0.14857  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3255-RDM3245)       ,RDM3245   ,P1RLV3255 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03450 ,0.00640 ,3.37071   ,0.10618 ,0.08241  ,0.24723  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3245-RDT1936LV)       ,RDT1936LV ,RDM3245   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00994 ,0.00184 ,0.97083   ,0.03058 ,0.02374  ,0.07121  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3257-RDM3246)       ,RDM3246   ,P1RLV3257 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01733 ,0.00322 ,1.69293   ,0.05333 ,0.04139  ,0.12417  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3246-RDT1936LV)       ,RDT1936LV ,RDM3246   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00994 ,0.00184 ,0.97083   ,0.03058 ,0.02374  ,0.07121  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3258-RDT1938LV)     ,RDT1938LV ,P1RLV3258 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02828 ,0.00525 ,2.76285   ,0.08703 ,0.06755  ,0.20264  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3259-RDM3249)       ,RDM3249   ,P1RLV3259 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03318 ,0.00404 ,2.17384   ,0.08081 ,0.05001  ,0.15003  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3249-RDT1939LV)       ,RDT1939LV ,RDM3249   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01563 ,0.00190 ,1.02393   ,0.03806 ,0.02356  ,0.07067  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3261-RDM3250)       ,RDM3250   ,P1RLV3261 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03358 ,0.00409 ,2.19953   ,0.08176 ,0.05060  ,0.15180  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3250-RDT1939LV)       ,RDT1939LV ,RDM3250   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01564 ,0.00190 ,1.02469   ,0.03809 ,0.02357  ,0.07072  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3260-RDT1940LV)     ,RDT1940LV ,P1RLV3260 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07034 ,0.00856 ,4.60808   ,0.17129 ,0.10601  ,0.31803  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3263-RDT1941LV)     ,RDT1941LV ,P1RLV3263 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03307 ,0.00402 ,2.16612   ,0.08052 ,0.04983  ,0.14949  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3262-RDM3252)       ,RDM3252   ,P1RLV3262 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05392 ,0.00656 ,3.53203   ,0.13129 ,0.08125  ,0.24376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3252-RDT1941LV)       ,RDT1941LV ,RDM3252   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01564 ,0.00190 ,1.02469   ,0.03809 ,0.02357  ,0.07072  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3264-RDT1942LV)     ,RDT1942LV ,P1RLV3264 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02733 ,0.00333 ,1.79034   ,0.06655 ,0.04119  ,0.12356  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3265-RDT1943LV)     ,RDT1943LV ,P1RLV3265 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04029 ,0.00490 ,2.63955   ,0.09812 ,0.06072  ,0.18217  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3267-RDT1944LV)     ,RDT1944LV ,P1RLV3267 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03693 ,0.00449 ,2.41938   ,0.08993 ,0.05566  ,0.16697  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3885-RDT1945LV)     ,RDT1945LV ,P1RLV3885 ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04124 ,0.00765 ,4.02969   ,0.12694 ,0.09852  ,0.29556  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3268-RDM3257)       ,RDM3257   ,P1RLV3268 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02242 ,0.00416 ,2.19116   ,0.06903 ,0.05357  ,0.16071  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3257-RDT1945LV)       ,RDT1945LV ,RDM3257   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00427 ,0.00079 ,0.41740   ,0.01315 ,0.01020  ,0.03061  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3269-RDT1946LV)     ,RDT1946LV ,P1RLV3269 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04001 ,0.00487 ,2.62125   ,0.09744 ,0.06030  ,0.18090  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3270-RDT1947LV)     ,RDT1947LV ,P1RLV3270 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01087 ,0.00132 ,0.71219   ,0.02647 ,0.01638  ,0.04915  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3271-RDT1947LV)     ,RDT1947LV ,P1RLV3271 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01087 ,0.00132 ,0.71219   ,0.02647 ,0.01638  ,0.04915  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3272-RDM3262)       ,RDM3262   ,P1RLV3272 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09168 ,0.01116 ,6.00589   ,0.22325 ,0.13816  ,0.41449  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3262-RDT1948LV)       ,RDT1948LV ,RDM3262   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01623 ,0.00197 ,1.06315   ,0.03952 ,0.02446  ,0.07337  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3273-RDM3263)       ,RDM3263   ,P1RLV3273 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06981 ,0.00849 ,4.57346   ,0.17001 ,0.10521  ,0.31564  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3263-RDT1948LV)       ,RDT1948LV ,RDM3263   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01623 ,0.00197 ,1.06315   ,0.03952 ,0.02446  ,0.07337  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3276-RDT1949LV)     ,RDT1949LV ,P1RLV3276 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03405 ,0.00414 ,2.23030   ,0.08291 ,0.05131  ,0.15392  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3275-RDM3265)       ,RDM3265   ,P1RLV3275 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03365 ,0.00409 ,2.20438   ,0.08194 ,0.05071  ,0.15213  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3274-RDM3264)       ,RDM3264   ,P1RLV3274 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02058 ,0.00250 ,1.34803   ,0.05011 ,0.03101  ,0.09303  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3264-RDM3265)         ,RDM3265   ,RDM3264   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01624 ,0.00198 ,1.06369   ,0.03954 ,0.02447  ,0.07341  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3265-RDT1949LV)       ,RDT1949LV ,RDM3265   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01623 ,0.00197 ,1.06315   ,0.03952 ,0.02446  ,0.07337  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3279-RDM3268)       ,RDM3268   ,P1RLV3279 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05631 ,0.00685 ,3.68858   ,0.13711 ,0.08486  ,0.25457  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3277-RDM3267)       ,RDM3267   ,P1RLV3277 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03411 ,0.00415 ,2.23421   ,0.08305 ,0.05140  ,0.15419  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3267-RDM3268)         ,RDM3268   ,RDM3267   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01624 ,0.00198 ,1.06369   ,0.03954 ,0.02447  ,0.07341  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3268-RDT1949LV)       ,RDT1949LV ,RDM3268   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01623 ,0.00197 ,1.06315   ,0.03952 ,0.02446  ,0.07337  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3278-RDT1950LV)     ,RDT1950LV ,P1RLV3278 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02659 ,0.00324 ,1.74182   ,0.06475 ,0.04007  ,0.12021  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3280-RDT1951LV)     ,RDT1951LV ,P1RLV3280 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03837 ,0.00467 ,2.51377   ,0.09344 ,0.05783  ,0.17349  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3281-RDT1951LV)     ,RDT1951LV ,P1RLV3281 ,0.42  ,0.113  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09380 ,0.01141 ,6.14493   ,0.22842 ,0.14136  ,0.42409  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3282-RDT1952LV)     ,RDT1952LV ,P1RLV3282 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01705 ,0.00207 ,1.11703   ,0.04152 ,0.02570  ,0.07709  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3283-RDT1952LV)     ,RDT1952LV ,P1RLV3283 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03604 ,0.00438 ,2.36070   ,0.08775 ,0.05431  ,0.16292  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3284-RDT1952LV)     ,RDT1952LV ,P1RLV3284 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02741 ,0.00334 ,1.79561   ,0.06675 ,0.04131  ,0.12392  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3285-RDT1953LV)     ,RDT1953LV ,P1RLV3285 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06666 ,0.00811 ,4.36675   ,0.16232 ,0.10046  ,0.30137  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3289-RDT1954LV)     ,RDT1954LV ,P1RLV3289 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04947 ,0.00602 ,3.24081   ,0.12047 ,0.07455  ,0.22366  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3288-RDM3278)       ,RDM3278   ,P1RLV3288 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07000 ,0.00852 ,4.58559   ,0.17046 ,0.10549  ,0.31647  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3286-RDM3276)       ,RDM3276   ,P1RLV3286 ,0.42  ,0.135  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11240 ,0.01368 ,7.36327   ,0.27371 ,0.16939  ,0.50817  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3287-RDM3276)       ,RDM3276   ,P1RLV3287 ,0.42  ,0.115  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09547 ,0.01162 ,6.25392   ,0.23247 ,0.14387  ,0.43161  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3276-RDM3278)         ,RDM3278   ,RDM3276   ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00949 ,0.00115 ,0.62137   ,0.02310 ,0.01429  ,0.04288  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3278-RDT1954LV)       ,RDT1954LV ,RDM3278   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00980 ,0.00119 ,0.64177   ,0.02386 ,0.01476  ,0.04429  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3291-RDM3280)       ,RDM3280   ,P1RLV3291 ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04699 ,0.00872 ,4.59180   ,0.14465 ,0.11226  ,0.33679  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3280-RDT1954LV)       ,RDT1954LV ,RDM3280   ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02644 ,0.00322 ,1.73203   ,0.06438 ,0.03985  ,0.11954  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3290-RDT1955LV)     ,RDT1955LV ,P1RLV3290 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03391 ,0.00413 ,2.22143   ,0.08258 ,0.05110  ,0.15331  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3292-RDT1956LV)     ,RDT1956LV ,P1RLV3292 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03052 ,0.00566 ,2.98213   ,0.09394 ,0.07291  ,0.21873  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3293-RDM3283)       ,RDM3283   ,P1RLV3293 ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04487 ,0.00833 ,4.38407   ,0.13811 ,0.10718  ,0.32155  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3283-RDT1956LV)       ,RDT1956LV ,RDM3283   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00466 ,0.00087 ,0.45558   ,0.01435 ,0.01114  ,0.03341  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3297-RDM3287)       ,RDM3287   ,P1RLV3297 ,0.42  ,0.090  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04868 ,0.00903 ,4.75633   ,0.14983 ,0.11629  ,0.34886  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3294-RDM3284)       ,RDM3284   ,P1RLV3294 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03410 ,0.00633 ,3.33173   ,0.10496 ,0.08146  ,0.24437  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3295-RDM3284)       ,RDM3284   ,P1RLV3295 ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04709 ,0.00874 ,4.60076   ,0.14493 ,0.11248  ,0.33745  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3296-RDM3284)       ,RDM3284   ,P1RLV3296 ,0.42  ,0.105  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05671 ,0.01052 ,5.54091   ,0.17455 ,0.13547  ,0.40640  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3284-RDM3287)         ,RDM3287   ,RDM3284   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52510   ,0.01654 ,0.01284  ,0.03851  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3287-RDT1957LV)       ,RDT1957LV ,RDM3287   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00427 ,0.00097 ,0.54229   ,0.01472 ,0.01061  ,0.03184  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3306-RDM3290)       ,RDM3290   ,P1RLV3306 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02076 ,0.00385 ,2.02801   ,0.06389 ,0.04958  ,0.14875  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3298-RDM3288)       ,RDM3288   ,P1RLV3298 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03942 ,0.00732 ,3.85225   ,0.12135 ,0.09418  ,0.28255  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3299-RDM3289)       ,RDM3289   ,P1RLV3299 ,0.42  ,0.084  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04554 ,0.00845 ,4.45018   ,0.14019 ,0.10880  ,0.32640  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3288-RDM3289)         ,RDM3288   ,RDM3289   ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02150 ,0.00399 ,2.10055   ,0.06617 ,0.05136  ,0.15407  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3288-RDM3290)         ,RDM3290   ,RDM3288   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00427 ,0.00097 ,0.54224   ,0.01472 ,0.01061  ,0.03183  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3290-RDT1957LV)       ,RDT1957LV ,RDM3290   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00269 ,0.00093 ,0.57663   ,0.01092 ,0.00703  ,0.02109  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3300-RDT1958LV)     ,RDT1958LV ,P1RLV3300 ,0.42  ,0.074  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03977 ,0.00738 ,3.88583   ,0.12241 ,0.09500  ,0.28501  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3301-RDT1959LV)     ,RDT1959LV ,P1RLV3301 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01356 ,0.00252 ,1.32464   ,0.04173 ,0.03239  ,0.09716  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3302-RDT1959LV)     ,RDT1959LV ,P1RLV3302 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01634 ,0.00303 ,1.59660   ,0.05030 ,0.03903  ,0.11710  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3303-RDT1960LV)     ,RDT1960LV ,P1RLV3303 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01329 ,0.00247 ,1.29886   ,0.04092 ,0.03176  ,0.09527  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3304-RDT1961LV)     ,RDT1961LV ,P1RLV3304 ,0.42  ,0.095  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05153 ,0.00956 ,5.03482   ,0.15861 ,0.12309  ,0.36928  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3305-RDT1962LV)     ,RDT1962LV ,P1RLV3305 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3307-RDT1963LV)     ,RDT1963LV ,P1RLV3307 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06831 ,0.00831 ,4.47515   ,0.16635 ,0.10295  ,0.30885  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3308-RDT1964LV)     ,RDT1964LV ,P1RLV3308 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03650 ,0.00444 ,2.39093   ,0.08888 ,0.05500  ,0.16501  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3309-RDT1965LV)     ,RDT1965LV ,P1RLV3309 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06981 ,0.00849 ,4.57288   ,0.16998 ,0.10520  ,0.31560  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3310-RDT1966LV)     ,RDT1966LV ,P1RLV3310 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3312-RDT1967LV)     ,RDT1967LV ,P1RLV3312 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04270 ,0.00792 ,4.17200   ,0.13143 ,0.10200  ,0.30600  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3311-RDM3301)       ,RDM3301   ,P1RLV3311 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02965 ,0.00550 ,2.89690   ,0.09126 ,0.07083  ,0.21248  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3301-RDT1967LV)       ,RDT1967LV ,RDM3301   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01521 ,0.00282 ,1.48660   ,0.04683 ,0.03635  ,0.10904  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3313-RDM3303)       ,RDM3303   ,P1RLV3313 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03541 ,0.00657 ,3.46018   ,0.10900 ,0.08460  ,0.25379  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3303-RDT1967LV)       ,RDT1967LV ,RDM3303   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00533 ,0.00099 ,0.52094   ,0.01641 ,0.01274  ,0.03821  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3314-RDT1968LV)     ,RDT1968LV ,P1RLV3314 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02159 ,0.00401 ,2.10944   ,0.06645 ,0.05157  ,0.15472  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3315-RDT1968LV)     ,RDT1968LV ,P1RLV3315 ,0.42  ,0.023  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01008 ,0.00230 ,1.28159   ,0.03478 ,0.02508  ,0.07524  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3316-RDT1968LV)     ,RDT1968LV ,P1RLV3316 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02764 ,0.00513 ,2.70047   ,0.08507 ,0.06602  ,0.19807  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3327-RDM3307)       ,RDM3307   ,P1RLV3327 ,0.42  ,0.075  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04069 ,0.00755 ,3.97581   ,0.12524 ,0.09720  ,0.29161  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3307-RDT1968LV)       ,RDT1968LV ,RDM3307   ,0.42  ,0.147  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.07926 ,0.01471 ,7.74439   ,0.24396 ,0.18934  ,0.56802  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3317-RDT1969LV)     ,RDT1969LV ,P1RLV3317 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01093 ,0.00203 ,1.06795   ,0.03364 ,0.02611  ,0.07833  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3318-RDT1969LV)     ,RDT1969LV ,P1RLV3318 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01093 ,0.00203 ,1.06795   ,0.03364 ,0.02611  ,0.07833  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3319-RDT1970LV)     ,RDT1970LV ,P1RLV3319 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05080 ,0.00618 ,3.32813   ,0.12371 ,0.07656  ,0.22969  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3320-RDT1971LV)     ,RDT1971LV ,P1RLV3320 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01382 ,0.00256 ,1.35036   ,0.04254 ,0.03301  ,0.09904  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3321-RDT1972LV)     ,RDT1972LV ,P1RLV3321 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03992 ,0.00486 ,2.61524   ,0.09721 ,0.06016  ,0.18049  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3322-RDT1973LV)     ,RDT1973LV ,P1RLV3322 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04650 ,0.00566 ,3.04613   ,0.11323 ,0.07008  ,0.21023  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3323-RDT1974LV)     ,RDT1974LV ,P1RLV3323 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04611 ,0.00561 ,3.02091   ,0.11229 ,0.06950  ,0.20849  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3324-RDT1975LV)     ,RDT1975LV ,P1RLV3324 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05978 ,0.00727 ,3.91629   ,0.14558 ,0.09009  ,0.27028  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3325-RDT1976LV)     ,RDT1976LV ,P1RLV3325 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03757 ,0.00457 ,2.46111   ,0.09149 ,0.05662  ,0.16985  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3326-RDT1976LV)     ,RDT1976LV ,P1RLV3326 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01811 ,0.00220 ,1.18659   ,0.04411 ,0.02730  ,0.08189  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3328-RDM3318)       ,RDM3318   ,P1RLV3328 ,0.42  ,0.122  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10165 ,0.01237 ,6.65890   ,0.24753 ,0.15319  ,0.45956  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3318-RDT1977LV)       ,RDT1977LV ,RDM3318   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01565 ,0.00190 ,1.02503   ,0.03810 ,0.02358  ,0.07074  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3329-RDM3319)       ,RDM3319   ,P1RLV3329 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05895 ,0.00717 ,3.86202   ,0.14356 ,0.08885  ,0.26654  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3330-RDM3319)       ,RDM3319   ,P1RLV3330 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03210 ,0.00391 ,2.10305   ,0.07818 ,0.04838  ,0.14514  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3319-RDT1977LV)       ,RDT1977LV ,RDM3319   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01564 ,0.00190 ,1.02450   ,0.03808 ,0.02357  ,0.07071  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3332-RDT1978LV)     ,RDT1978LV ,P1RLV3332 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05394 ,0.00656 ,3.53377   ,0.13136 ,0.08129  ,0.24388  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3333-RDT1978LV)     ,RDT1978LV ,P1RLV3333 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07202 ,0.00876 ,4.71778   ,0.17537 ,0.10853  ,0.32560  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3331-RDM3321)       ,RDM3321   ,P1RLV3331 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04184 ,0.00509 ,2.74107   ,0.10189 ,0.06306  ,0.18917  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3321-RDT1978LV)       ,RDT1978LV ,RDM3321   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01565 ,0.00190 ,1.02503   ,0.03810 ,0.02358  ,0.07074  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3334-RDT1979LV)     ,RDT1979LV ,P1RLV3334 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01470 ,0.00179 ,0.96290   ,0.03579 ,0.02215  ,0.06645  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3335-RDT1979LV)     ,RDT1979LV ,P1RLV3335 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01470 ,0.00179 ,0.96290   ,0.03579 ,0.02215  ,0.06645  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3336-RDT1980LV)     ,RDT1980LV ,P1RLV3336 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02356 ,0.00287 ,1.54362   ,0.05738 ,0.03551  ,0.10653  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3337-RDT1980LV)     ,RDT1980LV ,P1RLV3337 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02356 ,0.00287 ,1.54362   ,0.05738 ,0.03551  ,0.10653  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3338-RDT1981LV)     ,RDT1981LV ,P1RLV3338 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02712 ,0.00330 ,1.77673   ,0.06605 ,0.04087  ,0.12262  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3907-RDT1981LV)     ,RDT1981LV ,P1RLV3907 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02712 ,0.00330 ,1.77673   ,0.06605 ,0.04087  ,0.12262  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
