Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV3339-RDT1982LV)     ,RDT1982LV ,P1RLV3339 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3340-RDT1983LV)     ,RDT1983LV ,P1RLV3340 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3341-RDT1984LV)     ,RDT1984LV ,P1RLV3341 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05206 ,0.00634 ,3.41067   ,0.12678 ,0.07846  ,0.23539  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3342-RDT1985LV)     ,RDT1985LV ,P1RLV3342 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03303 ,0.00402 ,2.16372   ,0.08043 ,0.04978  ,0.14933  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3343-RDT1986LV)     ,RDT1986LV ,P1RLV3343 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03136 ,0.00382 ,2.05422   ,0.07636 ,0.04726  ,0.14177  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3344-RDM3335)       ,RDM3335   ,P1RLV3344 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07470 ,0.00909 ,4.89382   ,0.18191 ,0.11258  ,0.33775  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3335-RDT1986LV)       ,RDT1986LV ,RDM3335   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01329 ,0.00162 ,0.87061   ,0.03236 ,0.02003  ,0.06008  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3349-RDT1987LV)     ,RDT1987LV ,P1RLV3349 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07245 ,0.00882 ,4.74582   ,0.17641 ,0.10918  ,0.32753  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3346-RDM3337)       ,RDM3337   ,P1RLV3346 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06284 ,0.00765 ,4.11664   ,0.15303 ,0.09470  ,0.28411  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3345-RDM3336)       ,RDM3336   ,P1RLV3345 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05414 ,0.00659 ,3.54688   ,0.13185 ,0.08160  ,0.24479  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3336-RDM3337)         ,RDM3337   ,RDM3336   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04567   ,0.03887 ,0.02406  ,0.07217  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3337-RDT1987LV)       ,RDT1987LV ,RDM3337   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04567   ,0.03887 ,0.02406  ,0.07217  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3347-RDM3338)       ,RDM3338   ,P1RLV3347 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04392 ,0.00534 ,2.87747   ,0.10696 ,0.06620  ,0.19859  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3348-RDM3339)       ,RDM3339   ,P1RLV3348 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07488 ,0.00911 ,4.90565   ,0.18235 ,0.11285  ,0.33856  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3338-RDM3339)         ,RDM3338   ,RDM3339   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01597 ,0.00194 ,1.04637   ,0.03890 ,0.02407  ,0.07222  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3338-RDT1987LV)       ,RDT1987LV ,RDM3338   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04567   ,0.03887 ,0.02406  ,0.07217  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3350-RDT1988LV)     ,RDT1988LV ,P1RLV3350 ,0.42  ,0.091  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04904 ,0.00910 ,4.79221   ,0.15096 ,0.11716  ,0.35149  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3351-RDM3342)       ,RDM3342   ,P1RLV3351 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02909 ,0.00540 ,2.84198   ,0.08953 ,0.06948  ,0.20845  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3353-RDM3344)       ,RDM3344   ,P1RLV3353 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02056 ,0.00382 ,2.00900   ,0.06329 ,0.04912  ,0.14735  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3342-RDM3344)         ,RDM3342   ,RDM3344   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50412   ,0.01588 ,0.01232  ,0.03697  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3342-RDT1989LV)       ,RDT1989LV ,RDM3342   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00258 ,0.00089 ,0.55253   ,0.01047 ,0.00674  ,0.02021  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3352-RDM3343)       ,RDM3343   ,P1RLV3352 ,0.42  ,0.075  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04034 ,0.00749 ,3.94197   ,0.12418 ,0.09638  ,0.28913  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3343-RDT1989LV)       ,RDT1989LV ,RDM3343   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01038 ,0.00193 ,1.01427   ,0.03195 ,0.02480  ,0.07439  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3355-RDM3346)       ,RDM3346   ,P1RLV3355 ,0.42  ,0.025  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00687 ,0.00237 ,1.47057   ,0.02785 ,0.01793  ,0.05378  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3354-RDM3345)       ,RDM3345   ,P1RLV3354 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00953 ,0.00177 ,0.93125   ,0.02934 ,0.02277  ,0.06830  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3345-RDM3346)         ,RDM3346   ,RDM3345   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01038 ,0.00193 ,1.01427   ,0.03195 ,0.02480  ,0.07439  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3346-RDT1990LV)       ,RDT1990LV ,RDM3346   ,0.42  ,0.029  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00780 ,0.00269 ,1.66883   ,0.03161 ,0.02034  ,0.06103  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3359-RDM3347)       ,RDM3347   ,P1RLV3359 ,0.42  ,0.042  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01124 ,0.00387 ,2.40577   ,0.04557 ,0.02933  ,0.08798  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3360-RDM3347)       ,RDM3347   ,P1RLV3360 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02872 ,0.00533 ,2.80624   ,0.08840 ,0.06861  ,0.20583  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3364-RDM3351)       ,RDM3351   ,P1RLV3364 ,0.42  ,0.090  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04883 ,0.00906 ,4.77113   ,0.15030 ,0.11665  ,0.34994  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3363-RDM3350)       ,RDM3350   ,P1RLV3363 ,0.42  ,0.068  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03687 ,0.00684 ,3.60269   ,0.11349 ,0.08808  ,0.26424  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3361-RDM3349)       ,RDM3349   ,P1RLV3361 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02290 ,0.00425 ,2.23786   ,0.07050 ,0.05471  ,0.16414  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3349-RDM3350)         ,RDM3350   ,RDM3349   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01031 ,0.00191 ,1.00783   ,0.03175 ,0.02464  ,0.07392  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3350-RDM3351)         ,RDM3351   ,RDM3350   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00519 ,0.00096 ,0.50709   ,0.01597 ,0.01240  ,0.03719  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3347-RDM3351)         ,RDM3347   ,RDM3351   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00519 ,0.00096 ,0.50718   ,0.01598 ,0.01240  ,0.03720  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3347-RDT1990LV)       ,RDT1990LV ,RDM3347   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00260 ,0.00090 ,0.55625   ,0.01054 ,0.00678  ,0.02034  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3362-RDT1991LV)     ,RDT1991LV ,P1RLV3362 ,0.42  ,0.078  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04207 ,0.00781 ,4.11030   ,0.12948 ,0.10049  ,0.30147  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3365-RDT1992LV)     ,RDT1992LV ,P1RLV3365 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02030 ,0.00377 ,1.98313   ,0.06247 ,0.04848  ,0.14545  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3366-RDT1992LV)     ,RDT1992LV ,P1RLV3366 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02001 ,0.00371 ,1.95525   ,0.06159 ,0.04780  ,0.14341  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3367-RDT1992LV)     ,RDT1992LV ,P1RLV3367 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01708 ,0.00317 ,1.66924   ,0.05258 ,0.04081  ,0.12243  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3370-RDT1992LV)     ,RDT1992LV ,P1RLV3370 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01804 ,0.00335 ,1.76248   ,0.05552 ,0.04309  ,0.12927  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3371-RDT1992LV)     ,RDT1992LV ,P1RLV3371 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03150 ,0.00584 ,3.07760   ,0.09695 ,0.07524  ,0.22573  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3375-RDT1992LV)     ,RDT1992LV ,P1RLV3375 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01439 ,0.00267 ,1.40617   ,0.04430 ,0.03438  ,0.10314  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3376-RDT1992LV)     ,RDT1992LV ,P1RLV3376 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00859 ,0.00159 ,0.83928   ,0.02644 ,0.02052  ,0.06156  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3377-RDT1992LV)     ,RDT1992LV ,P1RLV3377 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01866 ,0.00346 ,1.82331   ,0.05744 ,0.04458  ,0.13373  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3378-RDT1992LV)     ,RDT1992LV ,P1RLV3378 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02013 ,0.00374 ,1.96699   ,0.06196 ,0.04809  ,0.14427  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3369-RDT1993LV)     ,RDT1993LV ,P1RLV3369 ,0.42  ,0.085  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04616 ,0.00857 ,4.51048   ,0.14209 ,0.11027  ,0.33082  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3368-RDM3362)       ,RDM3362   ,P1RLV3368 ,0.42  ,0.068  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03659 ,0.00679 ,3.57546   ,0.11263 ,0.08741  ,0.26224  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3362-RDT1993LV)       ,RDT1993LV ,RDM3362   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00460 ,0.00085 ,0.44970   ,0.01417 ,0.01099  ,0.03298  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3372-RDT1994LV)     ,RDT1994LV ,P1RLV3372 ,0.42  ,0.004  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00204 ,0.00038 ,0.19949   ,0.00628 ,0.00488  ,0.01463  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3373-RDT1994LV)     ,RDT1994LV ,P1RLV3373 ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00361 ,0.00067 ,0.35274   ,0.01111 ,0.00862  ,0.02587  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3374-RDT1994LV)     ,RDT1994LV ,P1RLV3374 ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00385 ,0.00071 ,0.37636   ,0.01186 ,0.00920  ,0.02760  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3379-RDT1995LV)     ,RDT1995LV ,P1RLV3379 ,0.42  ,0.028  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01220 ,0.00278 ,1.55068   ,0.04208 ,0.03034  ,0.09103  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3380-RDT1995LV)     ,RDT1995LV ,P1RLV3380 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00650 ,0.00121 ,0.63496   ,0.02000 ,0.01552  ,0.04657  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3381-RDT1995LV)     ,RDT1995LV ,P1RLV3381 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00979 ,0.00182 ,0.95670   ,0.03014 ,0.02339  ,0.07017  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3382-RDT1995LV)     ,RDT1995LV ,P1RLV3382 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00763 ,0.00142 ,0.74595   ,0.02350 ,0.01824  ,0.05471  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3383-RDT1995LV)     ,RDT1995LV ,P1RLV3383 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02026 ,0.00376 ,1.97923   ,0.06235 ,0.04839  ,0.14517  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3385-RDT1997LV)     ,RDT1997LV ,P1RLV3385 ,0.42  ,0.001  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00027 ,0.00009 ,0.05793   ,0.00110 ,0.00071  ,0.00212  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3387-RDT1998LV)     ,RDT1998LV ,P1RLV3387 ,0.42  ,0.001  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00027 ,0.00009 ,0.05793   ,0.00110 ,0.00071  ,0.00212  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3389-RDT1999LV)     ,RDT1999LV ,P1RLV3389 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01885 ,0.00229 ,1.23458   ,0.04589 ,0.02840  ,0.08520  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3390-RDT2000LV)     ,RDT2000LV ,P1RLV3390 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01017 ,0.00124 ,0.66612   ,0.02476 ,0.01532  ,0.04597  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3391-RDT2001LV)     ,RDT2001LV ,P1RLV3391 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04437 ,0.00540 ,2.90691   ,0.10806 ,0.06687  ,0.20062  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3392-RDT2002LV)     ,RDT2002LV ,P1RLV3392 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01579 ,0.00192 ,1.03412   ,0.03844 ,0.02379  ,0.07137  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3393-RDT2002LV)     ,RDT2002LV ,P1RLV3393 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01579 ,0.00192 ,1.03412   ,0.03844 ,0.02379  ,0.07137  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3394-RDT2003LV)     ,RDT2003LV ,P1RLV3394 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00891 ,0.00108 ,0.58349   ,0.02169 ,0.01342  ,0.04027  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3395-RDT2003LV)     ,RDT2003LV ,P1RLV3395 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00891 ,0.00108 ,0.58349   ,0.02169 ,0.01342  ,0.04027  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3396-RDT2004LV)     ,RDT2004LV ,P1RLV3396 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02572 ,0.00313 ,1.68505   ,0.06264 ,0.03876  ,0.11629  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3397-RDT2005LV)     ,RDT2005LV ,P1RLV3397 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3398-RDT2006LV)     ,RDT2006LV ,P1RLV3398 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3399-RDT2007LV)     ,RDT2007LV ,P1RLV3399 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02235 ,0.00272 ,1.46426   ,0.05443 ,0.03369  ,0.10106  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3400-RDT2008LV)     ,RDT2008LV ,P1RLV3400 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00894 ,0.00109 ,0.58574   ,0.02177 ,0.01347  ,0.04042  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3403-RDT2008LV)     ,RDT2008LV ,P1RLV3403 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00894 ,0.00109 ,0.58574   ,0.02177 ,0.01347  ,0.04042  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3402-RDT2009LV)     ,RDT2009LV ,P1RLV3402 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08041 ,0.00978 ,5.26790   ,0.19582 ,0.12119  ,0.36356  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3401-RDM3390)       ,RDM3390   ,P1RLV3401 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07268 ,0.00884 ,4.76121   ,0.17699 ,0.10953  ,0.32859  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3390-RDT2009LV)       ,RDT2009LV ,RDM3390   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01414 ,0.00172 ,0.92634   ,0.03443 ,0.02131  ,0.06393  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3405-RDT2011LV)     ,RDT2011LV ,P1RLV3405 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06222 ,0.00757 ,4.07590   ,0.15151 ,0.09377  ,0.28130  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3406-RDM3394)       ,RDM3394   ,P1RLV3406 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09113 ,0.01109 ,5.97011   ,0.22192 ,0.13734  ,0.41203  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3394-RDT2011LV)       ,RDT2011LV ,RDM3394   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01570 ,0.00191 ,1.02863   ,0.03824 ,0.02366  ,0.07099  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3408-RDM3395)       ,RDM3395   ,P1RLV3408 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07258 ,0.00883 ,4.75446   ,0.17673 ,0.10938  ,0.32813  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3395-RDT2011LV)       ,RDT2011LV ,RDM3395   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01570 ,0.00191 ,1.02863   ,0.03824 ,0.02366  ,0.07099  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3407-RDT2012LV)     ,RDT2012LV ,P1RLV3407 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3409-RDT2013LV)     ,RDT2013LV ,P1RLV3409 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04823 ,0.00587 ,3.15928   ,0.11744 ,0.07268  ,0.21804  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3410-RDT2014LV)     ,RDT2014LV ,P1RLV3410 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07957 ,0.00968 ,5.21284   ,0.19377 ,0.11992  ,0.35976  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3411-RDT2015LV)     ,RDT2015LV ,P1RLV3411 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3412-RDT2016LV)     ,RDT2016LV ,P1RLV3412 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03869 ,0.00471 ,2.53470   ,0.09422 ,0.05831  ,0.17493  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3413-RDT2017LV)     ,RDT2017LV ,P1RLV3413 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03875 ,0.00471 ,2.53829   ,0.09435 ,0.05839  ,0.17518  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3414-RDT2017LV)     ,RDT2017LV ,P1RLV3414 ,0.42  ,0.122  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10175 ,0.01238 ,6.66565   ,0.24778 ,0.15334  ,0.46003  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3415-RDT2018LV)     ,RDT2018LV ,P1RLV3415 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3416-RDT2019LV)     ,RDT2019LV ,P1RLV3416 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02106 ,0.00256 ,1.37940   ,0.05128 ,0.03173  ,0.09520  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3417-RDT2020LV)     ,RDT2020LV ,P1RLV3417 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02370 ,0.00288 ,1.55276   ,0.05772 ,0.03572  ,0.10716  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3418-RDM3406)       ,RDM3406   ,P1RLV3418 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05109 ,0.00622 ,3.34672   ,0.12441 ,0.07699  ,0.23097  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3406-RDT2020LV)       ,RDT2020LV ,RDM3406   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01405 ,0.00171 ,0.92027   ,0.03421 ,0.02117  ,0.06351  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3419-RDT2021LV)     ,RDT2021LV ,P1RLV3419 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05258 ,0.00640 ,3.44441   ,0.12804 ,0.07924  ,0.23771  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3420-RDT2022LV)     ,RDT2022LV ,P1RLV3420 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3422-RDT2023LV)     ,RDT2023LV ,P1RLV3422 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01059 ,0.00129 ,0.69388   ,0.02579 ,0.01596  ,0.04789  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3424-RDT2023LV)     ,RDT2023LV ,P1RLV3424 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01527 ,0.00186 ,1.00027   ,0.03718 ,0.02301  ,0.06903  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3425-RDT2023LV)     ,RDT2023LV ,P1RLV3425 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04065 ,0.00495 ,2.66318   ,0.09900 ,0.06127  ,0.18380  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3426-RDT2023LV)     ,RDT2023LV ,P1RLV3426 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03708 ,0.00451 ,2.42878   ,0.09028 ,0.05587  ,0.16762  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3421-RDM3409)       ,RDM3409   ,P1RLV3421 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04959 ,0.00603 ,3.24834   ,0.12075 ,0.07473  ,0.22418  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3409-RDT2023LV)       ,RDT2023LV ,RDM3409   ,0.42  ,0.184  ,1P_OH_CU_4_Ionic_0_416_0               ,0.15326 ,0.01865 ,10.04022  ,0.37322 ,0.23097  ,0.69292  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3427-RDT2024LV)     ,RDT2024LV ,P1RLV3427 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04431 ,0.00539 ,2.90297   ,0.10791 ,0.06678  ,0.20035  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3428-RDT2024LV)     ,RDT2024LV ,P1RLV3428 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01427 ,0.00174 ,0.93514   ,0.03476 ,0.02151  ,0.06454  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3429-RDT2024LV)     ,RDT2024LV ,P1RLV3429 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03154 ,0.00384 ,2.06616   ,0.07680 ,0.04753  ,0.14260  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3430-RDT2025LV)     ,RDT2025LV ,P1RLV3430 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07997 ,0.00973 ,5.23876   ,0.19474 ,0.12052  ,0.36155  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3431-RDT2026LV)     ,RDT2026LV ,P1RLV3431 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3432-RDT2027LV)     ,RDT2027LV ,P1RLV3432 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03987 ,0.00485 ,2.61197   ,0.09709 ,0.06009  ,0.18026  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3433-RDT2028LV)     ,RDT2028LV ,P1RLV3433 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3434-RDT2029LV)     ,RDT2029LV ,P1RLV3434 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06949 ,0.00846 ,4.55228   ,0.16922 ,0.10472  ,0.31417  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3435-RDT2029LV)     ,RDT2029LV ,P1RLV3435 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06144 ,0.00748 ,4.02497   ,0.14962 ,0.09259  ,0.27778  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3439-RDT2029LV)     ,RDT2029LV ,P1RLV3439 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03374 ,0.00411 ,2.21021   ,0.08216 ,0.05085  ,0.15254  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3440-RDT2029LV)     ,RDT2029LV ,P1RLV3440 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04833 ,0.00588 ,3.16625   ,0.11770 ,0.07284  ,0.21852  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3441-RDT2029LV)     ,RDT2029LV ,P1RLV3441 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05982 ,0.00728 ,3.91861   ,0.14566 ,0.09015  ,0.27044  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3436-RDT2030LV)     ,RDT2030LV ,P1RLV3436 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02049 ,0.00249 ,1.34197   ,0.04988 ,0.03087  ,0.09262  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3437-RDT2030LV)     ,RDT2030LV ,P1RLV3437 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03231 ,0.00393 ,2.11682   ,0.07869 ,0.04870  ,0.14609  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3438-RDT2031LV)     ,RDT2031LV ,P1RLV3438 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07529 ,0.00916 ,4.93234   ,0.18335 ,0.11347  ,0.34040  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3442-RDT2032LV)     ,RDT2032LV ,P1RLV3442 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04898 ,0.00596 ,3.20854   ,0.11927 ,0.07381  ,0.22144  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3445-RDT2033LV)     ,RDT2033LV ,P1RLV3445 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02932 ,0.00357 ,1.92100   ,0.07141 ,0.04419  ,0.13258  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3444-RDM3431)       ,RDM3431   ,P1RLV3444 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03712 ,0.00452 ,2.43148   ,0.09038 ,0.05594  ,0.16781  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3448-RDM3431)       ,RDM3431   ,P1RLV3448 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04866 ,0.00592 ,3.18752   ,0.11849 ,0.07333  ,0.21999  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3443-RDM3430)       ,RDM3430   ,P1RLV3443 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03173 ,0.00386 ,2.07851   ,0.07726 ,0.04782  ,0.14345  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3430-RDM3431)         ,RDM3431   ,RDM3430   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01495 ,0.00182 ,0.97913   ,0.03640 ,0.02252  ,0.06757  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3431-RDT2033LV)       ,RDT2033LV ,RDM3431   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01495 ,0.00182 ,0.97906   ,0.03639 ,0.02252  ,0.06757  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3446-RDM3433)       ,RDM3433   ,P1RLV3446 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02530 ,0.00308 ,1.65742   ,0.06161 ,0.03813  ,0.11439  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3447-RDM3433)       ,RDM3433   ,P1RLV3447 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05006 ,0.00609 ,3.27963   ,0.12191 ,0.07545  ,0.22634  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3433-RDT2033LV)       ,RDT2033LV ,RDM3433   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01495 ,0.00182 ,0.97913   ,0.03640 ,0.02252  ,0.06757  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3449-RDT2034LV)     ,RDT2034LV ,P1RLV3449 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01827 ,0.00222 ,1.19692   ,0.04449 ,0.02753  ,0.08260  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3450-RDT2034LV)     ,RDT2034LV ,P1RLV3450 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00724 ,0.00088 ,0.47425   ,0.01763 ,0.01091  ,0.03273  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3451-RDT2034LV)     ,RDT2034LV ,P1RLV3451 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01451 ,0.00177 ,0.95082   ,0.03534 ,0.02187  ,0.06562  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3452-RDT2035LV)     ,RDT2035LV ,P1RLV3452 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02815 ,0.00343 ,1.84412   ,0.06855 ,0.04242  ,0.12727  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3453-RDT2035LV)     ,RDT2035LV ,P1RLV3453 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00865 ,0.00105 ,0.56673   ,0.02107 ,0.01304  ,0.03911  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3454-RDT2035LV)     ,RDT2035LV ,P1RLV3454 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01128 ,0.00137 ,0.73867   ,0.02746 ,0.01699  ,0.05098  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3455-RDT2035LV)     ,RDT2035LV ,P1RLV3455 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01530 ,0.00186 ,1.00198   ,0.03725 ,0.02305  ,0.06915  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3456-RDT2035LV)     ,RDT2035LV ,P1RLV3456 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01326 ,0.00161 ,0.86844   ,0.03228 ,0.01998  ,0.05994  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3457-RDT2036LV)     ,RDT2036LV ,P1RLV3457 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3458-RDT2037LV)     ,RDT2037LV ,P1RLV3458 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01286 ,0.00156 ,0.84237   ,0.03131 ,0.01938  ,0.05814  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3459-RDT2037LV)     ,RDT2037LV ,P1RLV3459 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01286 ,0.00156 ,0.84237   ,0.03131 ,0.01938  ,0.05814  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3460-RDT2038LV)     ,RDT2038LV ,P1RLV3460 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06257 ,0.00761 ,4.09911   ,0.15237 ,0.09430  ,0.28290  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3461-RDT2038LV)     ,RDT2038LV ,P1RLV3461 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04395 ,0.00535 ,2.87883   ,0.10701 ,0.06623  ,0.19868  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3462-RDM3449)       ,RDM3449   ,P1RLV3462 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01500 ,0.00183 ,0.98278   ,0.03653 ,0.02261  ,0.06783  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3449-RDT2038LV)       ,RDT2038LV ,RDM3449   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01107 ,0.00135 ,0.72538   ,0.02696 ,0.01669  ,0.05006  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3463-RDT2039LV)     ,RDT2039LV ,P1RLV3463 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01925 ,0.00234 ,1.26087   ,0.04687 ,0.02901  ,0.08702  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3464-RDT2039LV)     ,RDT2039LV ,P1RLV3464 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04645 ,0.00565 ,3.04291   ,0.11311 ,0.07000  ,0.21001  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3465-RDT2040LV)     ,RDT2040LV ,P1RLV3465 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02680 ,0.00326 ,1.75577   ,0.06527 ,0.04039  ,0.12117  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3467-RDT2041LV)     ,RDT2041LV ,P1RLV3467 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04251 ,0.00517 ,2.78457   ,0.10351 ,0.06406  ,0.19218  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3468-RDT2041LV)     ,RDT2041LV ,P1RLV3468 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01480 ,0.00180 ,0.96947   ,0.03604 ,0.02230  ,0.06691  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3582-RDT2041LV)     ,RDT2041LV ,P1RLV3582 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05452 ,0.00663 ,3.57151   ,0.13276 ,0.08216  ,0.24649  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3583-RDT2041LV)     ,RDT2041LV ,P1RLV3583 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07272 ,0.00885 ,4.76355   ,0.17707 ,0.10958  ,0.32875  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3466-RDM3453)       ,RDM3453   ,P1RLV3466 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02600 ,0.00316 ,1.70356   ,0.06333 ,0.03919  ,0.11757  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3453-RDT2041LV)       ,RDT2041LV ,RDM3453   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03226 ,0.00393 ,2.11345   ,0.07856 ,0.04862  ,0.14586  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3470-RDT2042LV)     ,RDT2042LV ,P1RLV3470 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06069 ,0.00738 ,3.97578   ,0.14779 ,0.09146  ,0.27439  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3471-RDT2042LV)     ,RDT2042LV ,P1RLV3471 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05044 ,0.00614 ,3.30455   ,0.12284 ,0.07602  ,0.22806  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3469-RDM3458)       ,RDM3458   ,P1RLV3469 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04520 ,0.00550 ,2.96122   ,0.11008 ,0.06812  ,0.20437  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3458-RDT2042LV)       ,RDT2042LV ,RDM3458   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01615 ,0.00197 ,1.05826   ,0.03934 ,0.02435  ,0.07304  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3472-RDM3461)       ,RDM3461   ,P1RLV3472 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07341 ,0.00893 ,4.80886   ,0.17876 ,0.11063  ,0.33188  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3461-RDT2042LV)       ,RDT2042LV ,RDM3461   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01615 ,0.00196 ,1.05771   ,0.03932 ,0.02433  ,0.07300  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3473-RDT2043LV)     ,RDT2043LV ,P1RLV3473 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02747 ,0.00334 ,1.79978   ,0.06690 ,0.04140  ,0.12421  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3475-RDT2044LV)     ,RDT2044LV ,P1RLV3475 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05469 ,0.00665 ,3.58267   ,0.13318 ,0.08242  ,0.24726  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3474-RDM3463)       ,RDM3463   ,P1RLV3474 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06416 ,0.00781 ,4.20321   ,0.15624 ,0.09669  ,0.29008  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3463-RDT2044LV)       ,RDT2044LV ,RDM3463   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02338   ,0.03804 ,0.02354  ,0.07063  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3476-RDM3465)       ,RDM3465   ,P1RLV3476 ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08579 ,0.01044 ,5.62025   ,0.20892 ,0.12929  ,0.38788  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3465-RDT2044LV)       ,RDT2044LV ,RDM3465   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01563 ,0.00190 ,1.02389   ,0.03806 ,0.02355  ,0.07066  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3478-RDT2045LV)     ,RDT2045LV ,P1RLV3478 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01648 ,0.00201 ,1.07947   ,0.04013 ,0.02483  ,0.07450  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3479-RDT2045LV)     ,RDT2045LV ,P1RLV3479 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01804 ,0.00219 ,1.18173   ,0.04393 ,0.02719  ,0.08156  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3480-RDT2045LV)     ,RDT2045LV ,P1RLV3480 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03051 ,0.00371 ,1.99856   ,0.07429 ,0.04598  ,0.13793  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3481-RDT2046LV)     ,RDT2046LV ,P1RLV3481 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07938 ,0.00966 ,5.20005   ,0.19330 ,0.11963  ,0.35888  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3483-RDT2046LV)     ,RDT2046LV ,P1RLV3483 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03184 ,0.00387 ,2.08577   ,0.07753 ,0.04798  ,0.14395  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3482-RDM3470)       ,RDM3470   ,P1RLV3482 ,0.42  ,0.107  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08920 ,0.01085 ,5.84312   ,0.21720 ,0.13442  ,0.40326  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3470-RDT2046LV)       ,RDT2046LV ,RDM3470   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01662 ,0.00202 ,1.08861   ,0.04047 ,0.02504  ,0.07513  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3484-RDT2047LV)     ,RDT2047LV ,P1RLV3484 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3485-RDT2048LV)     ,RDT2048LV ,P1RLV3485 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3486-RDT2049LV)     ,RDT2049LV ,P1RLV3486 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3487-RDT2050LV)     ,RDT2050LV ,P1RLV3487 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02140 ,0.00260 ,1.40180   ,0.05211 ,0.03225  ,0.09674  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3490-RDT2050LV)     ,RDT2050LV ,P1RLV3490 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02125 ,0.00259 ,1.39238   ,0.05176 ,0.03203  ,0.09609  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3491-RDT2050LV)     ,RDT2050LV ,P1RLV3491 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02554 ,0.00311 ,1.67316   ,0.06220 ,0.03849  ,0.11547  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5101-RDT2051LV)     ,RDT2051LV ,P1RLV5101 ,0.42  ,0.106  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08830 ,0.01074 ,5.78477   ,0.21503 ,0.13308  ,0.39923  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5102-RDT2051LV)     ,RDT2051LV ,P1RLV5102 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07221 ,0.00879 ,4.73022   ,0.17583 ,0.10882  ,0.32645  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3488-RDM3478)       ,RDM3478   ,P1RLV3488 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07834 ,0.00953 ,5.13201   ,0.19077 ,0.11806  ,0.35418  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3478-RDT2051LV)       ,RDT2051LV ,RDM3478   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03033 ,0.00369 ,1.98696   ,0.07386 ,0.04571  ,0.13713  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3489-RDT2052LV)     ,RDT2052LV ,P1RLV3489 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02840 ,0.00346 ,1.86068   ,0.06917 ,0.04280  ,0.12841  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3492-RDT2053LV)     ,RDT2053LV ,P1RLV3492 ,0.42  ,0.131  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10930 ,0.01330 ,7.16024   ,0.26616 ,0.16472  ,0.49416  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3496-RDM3483)       ,RDM3483   ,P1RLV3496 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03552 ,0.00432 ,2.32721   ,0.08651 ,0.05354  ,0.16061  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3483-RDT2053LV)       ,RDT2053LV ,RDM3483   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01583 ,0.00193 ,1.03698   ,0.03855 ,0.02386  ,0.07157  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3493-RDM3484)       ,RDM3484   ,P1RLV3493 ,0.42  ,0.116  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09647 ,0.01174 ,6.31957   ,0.23491 ,0.14538  ,0.43614  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3494-RDM3484)       ,RDM3484   ,P1RLV3494 ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08441 ,0.01027 ,5.52959   ,0.20555 ,0.12721  ,0.38162  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3484-RDT2054LV)       ,RDT2054LV ,RDM3484   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01583 ,0.00193 ,1.03697   ,0.03855 ,0.02386  ,0.07157  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3495-RDM3486)       ,RDM3486   ,P1RLV3495 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06535 ,0.00795 ,4.28093   ,0.15913 ,0.09848  ,0.29545  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3486-RDT2054LV)       ,RDT2054LV ,RDM3486   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01584 ,0.00193 ,1.03752   ,0.03857 ,0.02387  ,0.07160  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3497-RDT2055LV)     ,RDT2055LV ,P1RLV3497 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05408 ,0.00658 ,3.54246   ,0.13168 ,0.08149  ,0.24448  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3498-RDM3488)       ,RDM3488   ,P1RLV3498 ,0.42  ,0.114  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09452 ,0.01150 ,6.19177   ,0.23016 ,0.14244  ,0.42732  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3488-RDT2055LV)       ,RDT2055LV ,RDM3488   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01583 ,0.00193 ,1.03697   ,0.03855 ,0.02386  ,0.07157  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3499-RDT2056LV)     ,RDT2056LV ,P1RLV3499 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3500-RDT2057LV)     ,RDT2057LV ,P1RLV3500 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3501-RDT2058LV)     ,RDT2058LV ,P1RLV3501 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3502-RDT2059LV)     ,RDT2059LV ,P1RLV3502 ,0.42  ,0.117  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09735 ,0.01184 ,6.37705   ,0.23705 ,0.14670  ,0.44011  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3503-RDT2059LV)     ,RDT2059LV ,P1RLV3503 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05616 ,0.00683 ,3.67890   ,0.13675 ,0.08463  ,0.25390  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3504-RDM3494)       ,RDM3494   ,P1RLV3504 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02116 ,0.00257 ,1.38610   ,0.05152 ,0.03189  ,0.09566  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3494-RDT2059LV)       ,RDT2059LV ,RDM3494   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01477 ,0.00180 ,0.96779   ,0.03597 ,0.02226  ,0.06679  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3560-RDM3495)       ,RDM3495   ,P1RLV3560 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05479 ,0.00667 ,3.58925   ,0.13342 ,0.08257  ,0.24771  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3561-RDM3495)       ,RDM3495   ,P1RLV3561 ,0.42  ,0.106  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08776 ,0.01068 ,5.74877   ,0.21370 ,0.13225  ,0.39675  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3495-RDT2059LV)       ,RDT2059LV ,RDM3495   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08743   ,0.04042 ,0.02502  ,0.07505  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3505-RDT2060LV)     ,RDT2060LV ,P1RLV3505 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01502 ,0.00183 ,0.98375   ,0.03657 ,0.02263  ,0.06789  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3506-RDT2060LV)     ,RDT2060LV ,P1RLV3506 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01502 ,0.00183 ,0.98375   ,0.03657 ,0.02263  ,0.06789  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3507-RDT2061LV)     ,RDT2061LV ,P1RLV3507 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08125 ,0.00989 ,5.32238   ,0.19785 ,0.12244  ,0.36732  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3508-RDT2062LV)     ,RDT2062LV ,P1RLV3508 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02872 ,0.00533 ,2.80582   ,0.08839 ,0.06860  ,0.20579  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3511-RDM3503)       ,RDM3503   ,P1RLV3511 ,0.42  ,0.021  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00890 ,0.00203 ,1.13172   ,0.03071 ,0.02215  ,0.06644  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
