Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV3509-RDM3501)       ,RDM3501   ,P1RLV3509 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01177 ,0.00218 ,1.14968   ,0.03622 ,0.02811  ,0.08432  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3510-RDM3502)       ,RDM3502   ,P1RLV3510 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01313 ,0.00244 ,1.28337   ,0.04043 ,0.03138  ,0.09413  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3501-RDM3502)         ,RDM3501   ,RDM3502   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00905 ,0.00168 ,0.88415   ,0.02785 ,0.02162  ,0.06485  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3501-RDM3503)         ,RDM3503   ,RDM3501   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00895 ,0.00166 ,0.87425   ,0.02754 ,0.02137  ,0.06412  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3503-RDT2063LV)       ,RDT2063LV ,RDM3503   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00224 ,0.00077 ,0.47979   ,0.00909 ,0.00585  ,0.01755  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3512-RDM3504)       ,RDM3504   ,P1RLV3512 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01038 ,0.00193 ,1.01456   ,0.03196 ,0.02480  ,0.07441  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3513-RDM3505)       ,RDM3505   ,P1RLV3513 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01361 ,0.00253 ,1.32961   ,0.04189 ,0.03251  ,0.09752  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3504-RDM3505)         ,RDM3504   ,RDM3505   ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01684 ,0.00312 ,1.64514   ,0.05182 ,0.04022  ,0.12066  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3504-RDT2063LV)       ,RDT2063LV ,RDM3504   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00448 ,0.00083 ,0.43739   ,0.01378 ,0.01069  ,0.03208  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3514-RDT2064LV)     ,RDT2064LV ,P1RLV3514 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01040 ,0.00193 ,1.01582   ,0.03200 ,0.02484  ,0.07451  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3515-RDT2065LV)     ,RDT2065LV ,P1RLV3515 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02363 ,0.00439 ,2.30930   ,0.07275 ,0.05646  ,0.16938  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3519-RDT2066LV)     ,RDT2066LV ,P1RLV3519 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08158 ,0.00993 ,5.34416   ,0.19866 ,0.12294  ,0.36883  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3516-RDM3508)       ,RDM3508   ,P1RLV3516 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05773 ,0.00702 ,3.78190   ,0.14058 ,0.08700  ,0.26101  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3508-RDT2066LV)       ,RDT2066LV ,RDM3508   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01504 ,0.00183 ,0.98537   ,0.03663 ,0.02267  ,0.06801  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3517-RDM3510)       ,RDM3510   ,P1RLV3517 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05121 ,0.00623 ,3.35490   ,0.12471 ,0.07718  ,0.23154  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3510-RDT2067LV)       ,RDT2067LV ,RDM3510   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01504 ,0.00183 ,0.98518   ,0.03662 ,0.02266  ,0.06799  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3518-RDM3511)       ,RDM3511   ,P1RLV3518 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05426 ,0.00660 ,3.55442   ,0.13213 ,0.08177  ,0.24531  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3511-RDT2067LV)       ,RDT2067LV ,RDM3511   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01505 ,0.00183 ,0.98588   ,0.03665 ,0.02268  ,0.06804  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3521-RDT2068LV)     ,RDT2068LV ,P1RLV3521 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06425 ,0.00782 ,4.20885   ,0.15645 ,0.09682  ,0.29047  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3520-RDM3512)       ,RDM3512   ,P1RLV3520 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03894 ,0.00474 ,2.55063   ,0.09481 ,0.05868  ,0.17603  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3523-RDM3512)       ,RDM3512   ,P1RLV3523 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06695 ,0.00815 ,4.38552   ,0.16302 ,0.10089  ,0.30267  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3512-RDT2068LV)       ,RDT2068LV ,RDM3512   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01435 ,0.00175 ,0.94019   ,0.03495 ,0.02163  ,0.06489  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3522-RDM3514)       ,RDM3514   ,P1RLV3522 ,0.42  ,0.108  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08991 ,0.01094 ,5.89001   ,0.21895 ,0.13550  ,0.40650  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3514-RDT2068LV)       ,RDT2068LV ,RDM3514   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01434 ,0.00174 ,0.93942   ,0.03492 ,0.02161  ,0.06483  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3525-RDM3517)       ,RDM3517   ,P1RLV3525 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02222 ,0.00270 ,1.45586   ,0.05412 ,0.03349  ,0.10048  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3517-RDT2070LV)       ,RDT2070LV ,RDM3517   ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03025 ,0.00368 ,1.98155   ,0.07366 ,0.04559  ,0.13676  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3526-RDM3518)       ,RDM3518   ,P1RLV3526 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04681 ,0.00570 ,3.06667   ,0.11400 ,0.07055  ,0.21164  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3518-RDT2070LV)       ,RDT2070LV ,RDM3518   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01108 ,0.00135 ,0.72589   ,0.02698 ,0.01670  ,0.05010  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3527-RDT2071LV)     ,RDT2071LV ,P1RLV3527 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06122 ,0.00745 ,4.01068   ,0.14909 ,0.09227  ,0.27680  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3528-RDT2072LV)     ,RDT2072LV ,P1RLV3528 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07225 ,0.00879 ,4.73284   ,0.17593 ,0.10888  ,0.32664  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3529-RDT2073LV)     ,RDT2073LV ,P1RLV3529 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03157 ,0.00384 ,2.06790   ,0.07687 ,0.04757  ,0.14272  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3530-RDT2074LV)     ,RDT2074LV ,P1RLV3530 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3531-RDT2075LV)     ,RDT2075LV ,P1RLV3531 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02677 ,0.00326 ,1.75365   ,0.06519 ,0.04034  ,0.12103  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3532-RDM3524)       ,RDM3524   ,P1RLV3532 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03190 ,0.00388 ,2.08955   ,0.07767 ,0.04807  ,0.14421  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3524-RDT2076LV)       ,RDT2076LV ,RDM3524   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00871 ,0.00106 ,0.57064   ,0.02121 ,0.01313  ,0.03938  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3535-RDM3525)       ,RDM3525   ,P1RLV3535 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04196 ,0.00511 ,2.74884   ,0.10218 ,0.06324  ,0.18971  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3525-RDT2076LV)       ,RDT2076LV ,RDM3525   ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02771 ,0.00337 ,1.81510   ,0.06747 ,0.04176  ,0.12527  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3533-RDT2077LV)     ,RDT2077LV ,P1RLV3533 ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08210 ,0.00999 ,5.37859   ,0.19993 ,0.12373  ,0.37120  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3534-RDT2078LV)     ,RDT2078LV ,P1RLV3534 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01878 ,0.00229 ,1.23021   ,0.04573 ,0.02830  ,0.08490  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3536-RDT2079LV)     ,RDT2079LV ,P1RLV3536 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04888 ,0.00595 ,3.20184   ,0.11902 ,0.07366  ,0.22097  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3537-RDT2080LV)     ,RDT2080LV ,P1RLV3537 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04229 ,0.00515 ,2.77032   ,0.10298 ,0.06373  ,0.19119  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3538-RDT2081LV)     ,RDT2081LV ,P1RLV3538 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03997 ,0.00486 ,2.61827   ,0.09733 ,0.06023  ,0.18070  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3539-RDM3531)       ,RDM3531   ,P1RLV3539 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02229 ,0.00271 ,1.45996   ,0.05427 ,0.03359  ,0.10076  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3531-RDT2082LV)       ,RDT2082LV ,RDM3531   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01599 ,0.00195 ,1.04756   ,0.03894 ,0.02410  ,0.07230  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3541-RDM3532)       ,RDM3532   ,P1RLV3541 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05833 ,0.00710 ,3.82084   ,0.14203 ,0.08790  ,0.26369  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3532-RDT2082LV)       ,RDT2082LV ,RDM3532   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01600 ,0.00195 ,1.04807   ,0.03896 ,0.02411  ,0.07233  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3540-RDT2083LV)     ,RDT2083LV ,P1RLV3540 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05092 ,0.00620 ,3.33542   ,0.12399 ,0.07673  ,0.23019  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3542-RDT2084LV)     ,RDT2084LV ,P1RLV3542 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01340 ,0.00163 ,0.87795   ,0.03264 ,0.02020  ,0.06059  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3543-RDT2084LV)     ,RDT2084LV ,P1RLV3543 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01340 ,0.00163 ,0.87795   ,0.03264 ,0.02020  ,0.06059  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3544-RDT2085LV)     ,RDT2085LV ,P1RLV3544 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08277 ,0.01007 ,5.42193   ,0.20155 ,0.12473  ,0.37419  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3545-RDT2086LV)     ,RDT2086LV ,P1RLV3545 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02302 ,0.00280 ,1.50794   ,0.05605 ,0.03469  ,0.10407  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3546-RDT2087LV)     ,RDT2087LV ,P1RLV3546 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01222 ,0.00149 ,0.80081   ,0.02977 ,0.01842  ,0.05527  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3547-RDT2088LV)     ,RDT2088LV ,P1RLV3547 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03323 ,0.00404 ,2.17656   ,0.08091 ,0.05007  ,0.15021  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3548-RDT2088LV)     ,RDT2088LV ,P1RLV3548 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01613 ,0.00196 ,1.05696   ,0.03929 ,0.02432  ,0.07295  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3549-RDT2088LV)     ,RDT2088LV ,P1RLV3549 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02534 ,0.00308 ,1.66027   ,0.06172 ,0.03819  ,0.11458  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3550-RDT2088LV)     ,RDT2088LV ,P1RLV3550 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01847 ,0.00225 ,1.20965   ,0.04497 ,0.02783  ,0.08348  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3551-RDM3543)       ,RDM3543   ,P1RLV3551 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04518 ,0.00550 ,2.95949   ,0.11001 ,0.06808  ,0.20425  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3543-RDT2089LV)       ,RDT2089LV ,RDM3543   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01587 ,0.00193 ,1.03963   ,0.03865 ,0.02392  ,0.07175  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3555-RDM3544)       ,RDM3544   ,P1RLV3555 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03290 ,0.00400 ,2.15537   ,0.08012 ,0.04958  ,0.14875  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3544-RDT2089LV)       ,RDT2089LV ,RDM3544   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01588 ,0.00193 ,1.04018   ,0.03867 ,0.02393  ,0.07179  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3552-RDT2090LV)     ,RDT2090LV ,P1RLV3552 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04423 ,0.00538 ,2.89738   ,0.10770 ,0.06665  ,0.19996  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3553-RDT2091LV)     ,RDT2091LV ,P1RLV3553 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00992 ,0.00121 ,0.64966   ,0.02415 ,0.01495  ,0.04484  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3554-RDT2091LV)     ,RDT2091LV ,P1RLV3554 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00992 ,0.00121 ,0.64966   ,0.02415 ,0.01495  ,0.04484  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3557-RDT2092LV)     ,RDT2092LV ,P1RLV3557 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06283 ,0.00764 ,4.11577   ,0.15299 ,0.09468  ,0.28405  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3558-RDT2092LV)     ,RDT2092LV ,P1RLV3558 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08127 ,0.00989 ,5.32375   ,0.19790 ,0.12247  ,0.36742  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3556-RDM3548)       ,RDM3548   ,P1RLV3556 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02908 ,0.00354 ,1.90480   ,0.07081 ,0.04382  ,0.13146  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3548-RDT2092LV)       ,RDT2092LV ,RDM3548   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01588 ,0.00193 ,1.04020   ,0.03867 ,0.02393  ,0.07179  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3559-RDT2093LV)     ,RDT2093LV ,P1RLV3559 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06619 ,0.00805 ,4.33607   ,0.16118 ,0.09975  ,0.29925  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3562-RDT2094LV)     ,RDT2094LV ,P1RLV3562 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3563-RDT2095LV)     ,RDT2095LV ,P1RLV3563 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03229 ,0.00393 ,2.11549   ,0.07864 ,0.04867  ,0.14600  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3564-RDT2095LV)     ,RDT2095LV ,P1RLV3564 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01307 ,0.00159 ,0.85615   ,0.03183 ,0.01970  ,0.05909  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3565-RDT2095LV)     ,RDT2095LV ,P1RLV3565 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02485 ,0.00302 ,1.62819   ,0.06052 ,0.03746  ,0.11237  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3566-RDT2096LV)     ,RDT2096LV ,P1RLV3566 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3567-RDT2097LV)     ,RDT2097LV ,P1RLV3567 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04663 ,0.00567 ,3.05492   ,0.11356 ,0.07028  ,0.21083  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3568-RDM3558)       ,RDM3558   ,P1RLV3568 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02803 ,0.00341 ,1.83642   ,0.06826 ,0.04225  ,0.12674  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3558-RDT2098LV)       ,RDT2098LV ,RDM3558   ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02750 ,0.00335 ,1.80169   ,0.06697 ,0.04145  ,0.12434  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3570-RDM3559)       ,RDM3559   ,P1RLV3570 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03048 ,0.00371 ,1.99698   ,0.07423 ,0.04594  ,0.13782  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3559-RDT2098LV)       ,RDT2098LV ,RDM3559   ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02740 ,0.00333 ,1.79504   ,0.06673 ,0.04129  ,0.12388  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3569-RDT2099LV)     ,RDT2099LV ,P1RLV3569 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3571-RDT2100LV)     ,RDT2100LV ,P1RLV3571 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03999 ,0.00487 ,2.61974   ,0.09738 ,0.06027  ,0.18080  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3572-RDT2101LV)     ,RDT2101LV ,P1RLV3572 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03094 ,0.00376 ,2.02699   ,0.07535 ,0.04663  ,0.13989  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3573-RDT2101LV)     ,RDT2101LV ,P1RLV3573 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04711 ,0.00573 ,3.08603   ,0.11472 ,0.07099  ,0.21298  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3575-RDT2102LV)     ,RDT2102LV ,P1RLV3575 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00980 ,0.00119 ,0.64211   ,0.02387 ,0.01477  ,0.04432  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3574-RDM3564)       ,RDM3564   ,P1RLV3574 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02537 ,0.00309 ,1.66200   ,0.06178 ,0.03823  ,0.11470  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3564-RDT2102LV)       ,RDT2102LV ,RDM3564   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01602 ,0.00195 ,1.04936   ,0.03901 ,0.02414  ,0.07242  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3576-RDT2103LV)     ,RDT2103LV ,P1RLV3576 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01542 ,0.00188 ,1.00988   ,0.03754 ,0.02323  ,0.06970  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3577-RDT2104LV)     ,RDT2104LV ,P1RLV3577 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03919 ,0.00477 ,2.56721   ,0.09543 ,0.05906  ,0.17718  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3578-RDT2105LV)     ,RDT2105LV ,P1RLV3578 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3579-RDT2106LV)     ,RDT2106LV ,P1RLV3579 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02748 ,0.00334 ,1.80025   ,0.06692 ,0.04141  ,0.12424  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3581-RDT2107LV)     ,RDT2107LV ,P1RLV3581 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06941 ,0.00845 ,4.54715   ,0.16903 ,0.10461  ,0.31382  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3580-RDM3570)       ,RDM3570   ,P1RLV3580 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06879 ,0.00837 ,4.50606   ,0.16750 ,0.10366  ,0.31098  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDM3570-RDT2107LV)       ,RDT2107LV ,RDM3570   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01612 ,0.00196 ,1.05617   ,0.03926 ,0.02430  ,0.07289  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3584-RDT2108LV)     ,RDT2108LV ,P1RLV3584 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02813 ,0.00342 ,1.84288   ,0.06850 ,0.04240  ,0.12719  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV3585-RDM3573)       ,RDM3573   ,P1RLV3585 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04658 ,0.00567 ,3.05164   ,0.11344 ,0.07020  ,0.21061  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3573-RDT2109LV)       ,RDT2109LV ,RDM3573   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01581 ,0.00192 ,1.03552   ,0.03849 ,0.02382  ,0.07147  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4192-RDM3574)       ,RDM3574   ,P1RLV4192 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02636 ,0.00321 ,1.72667   ,0.06418 ,0.03972  ,0.11917  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3574-RDT2109LV)       ,RDT2109LV ,RDM3574   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01100 ,0.00134 ,0.72040   ,0.02678 ,0.01657  ,0.04972  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3586-RDM3575)       ,RDM3575   ,P1RLV3586 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04064 ,0.00494 ,2.66202   ,0.09895 ,0.06124  ,0.18372  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4218-RDM3575)       ,RDM3575   ,P1RLV4218 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03530 ,0.00430 ,2.31255   ,0.08596 ,0.05320  ,0.15960  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3575-RDT2110LV)       ,RDT2110LV ,RDM3575   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01345 ,0.00164 ,0.88087   ,0.03274 ,0.02026  ,0.06079  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4219-RDM3577)       ,RDM3577   ,P1RLV4219 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02226 ,0.00271 ,1.45809   ,0.05420 ,0.03354  ,0.10063  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3577-RDT2110LV)       ,RDT2110LV ,RDM3577   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02356 ,0.00287 ,1.54317   ,0.05736 ,0.03550  ,0.10650  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3587-RDM3578)       ,RDM3578   ,P1RLV3587 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04624 ,0.00563 ,3.02907   ,0.11260 ,0.06968  ,0.20905  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3578-RDT2111LV)       ,RDT2111LV ,RDM3578   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01011 ,0.00123 ,0.66230   ,0.02462 ,0.01524  ,0.04571  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3588-RDM3579)       ,RDM3579   ,P1RLV3588 ,0.42  ,0.141  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11747 ,0.01429 ,7.69512   ,0.28605 ,0.17703  ,0.53108  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3579-RDT2111LV)       ,RDT2111LV ,RDM3579   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01011 ,0.00123 ,0.66230   ,0.02462 ,0.01524  ,0.04571  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3589-RDT2112LV)     ,RDT2112LV ,P1RLV3589 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3590-RDT2113LV)     ,RDT2113LV ,P1RLV3590 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3591-RDT2114LV)     ,RDT2114LV ,P1RLV3591 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02427 ,0.00450 ,2.37141   ,0.07470 ,0.05798  ,0.17393  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3592-RDT2114LV)     ,RDT2114LV ,P1RLV3592 ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00426 ,0.00079 ,0.41665   ,0.01313 ,0.01019  ,0.03056  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3593-RDT2114LV)     ,RDT2114LV ,P1RLV3593 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02844 ,0.00528 ,2.77921   ,0.08755 ,0.06795  ,0.20384  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3594-RDT2115LV)     ,RDT2115LV ,P1RLV3594 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02579 ,0.00479 ,2.52024   ,0.07939 ,0.06162  ,0.18485  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3595-RDT2115LV)     ,RDT2115LV ,P1RLV3595 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02019 ,0.00375 ,1.97275   ,0.06215 ,0.04823  ,0.14469  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3596-RDT2115LV)     ,RDT2115LV ,P1RLV3596 ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04094 ,0.00760 ,4.00044   ,0.12602 ,0.09781  ,0.29342  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3599-RDT2115LV)     ,RDT2115LV ,P1RLV3599 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02310 ,0.00429 ,2.25738   ,0.07111 ,0.05519  ,0.16557  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3600-RDT2115LV)     ,RDT2115LV ,P1RLV3600 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02178 ,0.00404 ,2.12797   ,0.06703 ,0.05203  ,0.15608  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3601-RDT2115LV)     ,RDT2115LV ,P1RLV3601 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03605 ,0.00669 ,3.52254   ,0.11097 ,0.08612  ,0.25836  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3597-RDT2116LV)     ,RDT2116LV ,P1RLV3597 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3598-RDT2117LV)     ,RDT2117LV ,P1RLV3598 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03623 ,0.00672 ,3.53965   ,0.11151 ,0.08654  ,0.25962  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3615-RDM3593)       ,RDM3593   ,P1RLV3615 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02349 ,0.00436 ,2.29565   ,0.07232 ,0.05613  ,0.16838  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3593-RDT2117LV)       ,RDT2117LV ,RDM3593   ,0.42  ,0.110  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05972 ,0.01108 ,5.83495   ,0.18381 ,0.14266  ,0.42797  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3602-RDT2118LV)     ,RDT2118LV ,P1RLV3602 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3603-RDT2119LV)     ,RDT2119LV ,P1RLV3603 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01103 ,0.00205 ,1.07777   ,0.03395 ,0.02635  ,0.07905  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3604-RDT2119LV)     ,RDT2119LV ,P1RLV3604 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01103 ,0.00205 ,1.07777   ,0.03395 ,0.02635  ,0.07905  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3605-RDT2120LV)     ,RDT2120LV ,P1RLV3605 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3606-RDT2121LV)     ,RDT2121LV ,P1RLV3606 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3607-RDM3599)       ,RDM3599   ,P1RLV3607 ,0.42  ,0.130  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10831 ,0.01318 ,7.09526   ,0.26375 ,0.16323  ,0.48968  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3599-RDT2122LV)       ,RDT2122LV ,RDM3599   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01291 ,0.00157 ,0.84595   ,0.03145 ,0.01946  ,0.05838  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3638-RDM3600)       ,RDM3600   ,P1RLV3638 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04009 ,0.00488 ,2.62612   ,0.09762 ,0.06041  ,0.18124  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3600-RDT2122LV)       ,RDT2122LV ,RDM3600   ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02570 ,0.00313 ,1.68385   ,0.06259 ,0.03874  ,0.11621  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3608-RDM3601)       ,RDM3601   ,P1RLV3608 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04079 ,0.00496 ,2.67180   ,0.09932 ,0.06146  ,0.18439  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3601-RDT2123LV)       ,RDT2123LV ,RDM3601   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01352 ,0.00165 ,0.88599   ,0.03293 ,0.02038  ,0.06115  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3609-RDM3602)       ,RDM3602   ,P1RLV3609 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02520 ,0.00307 ,1.65085   ,0.06137 ,0.03798  ,0.11393  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3602-RDT2123LV)       ,RDT2123LV ,RDM3602   ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02704 ,0.00329 ,1.77143   ,0.06585 ,0.04075  ,0.12225  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3610-RDT2124LV)     ,RDT2124LV ,P1RLV3610 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03561 ,0.00433 ,2.33250   ,0.08670 ,0.05366  ,0.16098  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3611-RDT2125LV)     ,RDT2125LV ,P1RLV3611 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01285 ,0.00239 ,1.25592   ,0.03956 ,0.03071  ,0.09212  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3612-RDT2126LV)     ,RDT2126LV ,P1RLV3612 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01182 ,0.00219 ,1.15481   ,0.03638 ,0.02823  ,0.08470  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3620-RDT2127LV)     ,RDT2127LV ,P1RLV3620 ,0.42  ,0.046  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01238 ,0.00427 ,2.64900   ,0.05017 ,0.03229  ,0.09687  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3613-RDM3606)       ,RDM3606   ,P1RLV3613 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02955 ,0.00548 ,2.88732   ,0.09096 ,0.07059  ,0.21177  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3623-RDM3609)       ,RDM3609   ,P1RLV3623 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02936 ,0.00545 ,2.86923   ,0.09039 ,0.07015  ,0.21045  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3606-RDM3609)         ,RDM3606   ,RDM3609   ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02501 ,0.00464 ,2.44418   ,0.07700 ,0.05976  ,0.17927  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3606-RDT2127LV)       ,RDT2127LV ,RDM3606   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00508 ,0.00094 ,0.49608   ,0.01563 ,0.01213  ,0.03638  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3619-RDM3607)       ,RDM3607   ,P1RLV3619 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02388 ,0.00443 ,2.33342   ,0.07351 ,0.05705  ,0.17115  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3607-RDT2127LV)       ,RDT2127LV ,RDM3607   ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03317 ,0.00615 ,3.24063   ,0.10209 ,0.07923  ,0.23769  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3614-RDT2128LV)     ,RDT2128LV ,P1RLV3614 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02455 ,0.00456 ,2.39881   ,0.07557 ,0.05865  ,0.17594  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3616-RDT2129LV)     ,RDT2129LV ,P1RLV3616 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02309 ,0.00428 ,2.25616   ,0.07107 ,0.05516  ,0.16548  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3617-RDT2130LV)     ,RDT2130LV ,P1RLV3617 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02551 ,0.00473 ,2.49255   ,0.07852 ,0.06094  ,0.18282  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3618-RDT2131LV)     ,RDT2131LV ,P1RLV3618 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01988 ,0.00369 ,1.94293   ,0.06121 ,0.04750  ,0.14251  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3621-RDT2132LV)     ,RDT2132LV ,P1RLV3621 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02257 ,0.00419 ,2.20493   ,0.06946 ,0.05391  ,0.16172  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3622-RDT2132LV)     ,RDT2132LV ,P1RLV3622 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02393 ,0.00444 ,2.33853   ,0.07367 ,0.05717  ,0.17152  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3624-RDT2133LV)     ,RDT2133LV ,P1RLV3624 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02298 ,0.00426 ,2.24554   ,0.07074 ,0.05490  ,0.16470  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3625-RDT2134LV)     ,RDT2134LV ,P1RLV3625 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01825 ,0.00339 ,1.78326   ,0.05618 ,0.04360  ,0.13079  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3626-RDT2135LV)     ,RDT2135LV ,P1RLV3626 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01982 ,0.00368 ,1.93678   ,0.06101 ,0.04735  ,0.14205  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3627-RDM3619)       ,RDM3619   ,P1RLV3627 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03169 ,0.00386 ,2.07576   ,0.07716 ,0.04775  ,0.14326  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3619-RDT2136LV)       ,RDT2136LV ,RDM3619   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03313 ,0.00403 ,2.17026   ,0.08067 ,0.04993  ,0.14978  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3628-RDM3620)       ,RDM3620   ,P1RLV3628 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02726 ,0.00332 ,1.78581   ,0.06638 ,0.04108  ,0.12325  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3620-RDT2136LV)       ,RDT2136LV ,RDM3620   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08540   ,0.04035 ,0.02497  ,0.07491  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3629-RDT2137LV)     ,RDT2137LV ,P1RLV3629 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02166 ,0.00402 ,2.11609   ,0.06666 ,0.05174  ,0.15521  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3630-RDT2138LV)     ,RDT2138LV ,P1RLV3630 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01514 ,0.00281 ,1.47894   ,0.04659 ,0.03616  ,0.10847  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3631-RDM3623)       ,RDM3623   ,P1RLV3631 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01664 ,0.00309 ,1.62584   ,0.05122 ,0.03975  ,0.11925  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3623-RDT2139LV)       ,RDT2139LV ,RDM3623   ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01973 ,0.00366 ,1.92803   ,0.06074 ,0.04714  ,0.14141  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3633-RDM3624)       ,RDM3624   ,P1RLV3633 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01889 ,0.00351 ,1.84558   ,0.05814 ,0.04512  ,0.13537  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3624-RDT2139LV)       ,RDT2139LV ,RDM3624   ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02009 ,0.00373 ,1.96321   ,0.06184 ,0.04800  ,0.14399  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3632-RDM3625)       ,RDM3625   ,P1RLV3632 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02218 ,0.00412 ,2.16763   ,0.06828 ,0.05300  ,0.15899  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3625-RDT2140LV)       ,RDT2140LV ,RDM3625   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00975 ,0.00181 ,0.95262   ,0.03001 ,0.02329  ,0.06987  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3646-RDM3626)       ,RDM3626   ,P1RLV3646 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02974 ,0.00552 ,2.90605   ,0.09155 ,0.07105  ,0.21315  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3626-RDT2140LV)       ,RDT2140LV ,RDM3626   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00517 ,0.00096 ,0.50529   ,0.01592 ,0.01235  ,0.03706  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3634-RDT2141LV)     ,RDT2141LV ,P1RLV3634 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01938 ,0.00360 ,1.89398   ,0.05966 ,0.04631  ,0.13892  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3635-RDT2142LV)     ,RDT2142LV ,P1RLV3635 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02267 ,0.00421 ,2.21524   ,0.06978 ,0.05416  ,0.16248  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3636-RDT2143LV)     ,RDT2143LV ,P1RLV3636 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01958 ,0.00363 ,1.91342   ,0.06028 ,0.04678  ,0.14034  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3637-RDM3630)       ,RDM3630   ,P1RLV3637 ,0.42  ,0.082  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04409 ,0.00818 ,4.30794   ,0.13571 ,0.10532  ,0.31597  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3630-RDT2144LV)       ,RDT2144LV ,RDM3630   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00513 ,0.00095 ,0.50106   ,0.01578 ,0.01225  ,0.03675  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3640-RDM3631)       ,RDM3631   ,P1RLV3640 ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00361 ,0.00067 ,0.35231   ,0.01110 ,0.00861  ,0.02584  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3631-RDT2144LV)       ,RDT2144LV ,RDM3631   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00513 ,0.00095 ,0.50106   ,0.01578 ,0.01225  ,0.03675  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3639-RDT2145LV)     ,RDT2145LV ,P1RLV3639 ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00276 ,0.00051 ,0.26973   ,0.00850 ,0.00659  ,0.01978  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3641-RDT2145LV)     ,RDT2145LV ,P1RLV3641 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00843 ,0.00156 ,0.82377   ,0.02595 ,0.02014  ,0.06042  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3642-RDT2146LV)     ,RDT2146LV ,P1RLV3642 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02778 ,0.00516 ,2.71443   ,0.08551 ,0.06636  ,0.19909  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3643-RDT2147LV)     ,RDT2147LV ,P1RLV3643 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02326 ,0.00432 ,2.27303   ,0.07160 ,0.05557  ,0.16672  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3644-RDT2148LV)     ,RDT2148LV ,P1RLV3644 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01679 ,0.00312 ,1.64081   ,0.05169 ,0.04012  ,0.12035  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3645-RDT2149LV)     ,RDT2149LV ,P1RLV3645 ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07179 ,0.00873 ,4.70262   ,0.17481 ,0.10818  ,0.32455  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3647-RDT2150LV)     ,RDT2150LV ,P1RLV3647 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01703 ,0.00207 ,1.11544   ,0.04146 ,0.02566  ,0.07698  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3648-RDT2150LV)     ,RDT2150LV ,P1RLV3648 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03264 ,0.00397 ,2.13800   ,0.07947 ,0.04918  ,0.14755  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3652-RDT2150LV)     ,RDT2150LV ,P1RLV3652 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01324 ,0.00161 ,0.86728   ,0.03224 ,0.01995  ,0.05985  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3653-RDT2150LV)     ,RDT2150LV ,P1RLV3653 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01523 ,0.00185 ,0.99785   ,0.03709 ,0.02296  ,0.06887  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3654-RDT2150LV)     ,RDT2150LV ,P1RLV3654 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04461 ,0.00543 ,2.92219   ,0.10862 ,0.06722  ,0.20167  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3649-RDT2151LV)     ,RDT2151LV ,P1RLV3649 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01828 ,0.00222 ,1.19757   ,0.04452 ,0.02755  ,0.08265  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3650-RDT2151LV)     ,RDT2151LV ,P1RLV3650 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00357 ,0.00043 ,0.23395   ,0.00870 ,0.00538  ,0.01615  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3651-RDT2151LV)     ,RDT2151LV ,P1RLV3651 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01810 ,0.00220 ,1.18580   ,0.04408 ,0.02728  ,0.08184  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3655-RDT2152LV)     ,RDT2152LV ,P1RLV3655 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3760-RDT2153LV)     ,RDT2153LV ,P1RLV3760 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01842 ,0.00342 ,1.80022   ,0.05671 ,0.04401  ,0.13204  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3761-RDT2153LV)     ,RDT2153LV ,P1RLV3761 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02067 ,0.00384 ,2.01964   ,0.06362 ,0.04938  ,0.14813  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3762-RDM3650)       ,RDM3650   ,P1RLV3762 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01202 ,0.00223 ,1.17417   ,0.03699 ,0.02871  ,0.08612  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3763-RDM3651)       ,RDM3651   ,P1RLV3763 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03301 ,0.00613 ,3.22579   ,0.10162 ,0.07887  ,0.23660  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3656-RDM3647)       ,RDM3647   ,P1RLV3656 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01936 ,0.00359 ,1.89180   ,0.05960 ,0.04625  ,0.13876  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3647-RDM3651)         ,RDM3651   ,RDM3647   ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01232 ,0.00229 ,1.20331   ,0.03791 ,0.02942  ,0.08826  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3650-RDM3651)         ,RDM3650   ,RDM3651   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00488 ,0.00091 ,0.47715   ,0.01503 ,0.01167  ,0.03500  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3650-RDT2153LV)       ,RDT2153LV ,RDM3650   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00244 ,0.00084 ,0.52264   ,0.00990 ,0.00637  ,0.01911  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3764-RDM3652)       ,RDM3652   ,P1RLV3764 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01082 ,0.00201 ,1.05742   ,0.03331 ,0.02585  ,0.07756  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3652-RDT2153LV)       ,RDT2153LV ,RDM3652   ,0.42  ,0.068  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03694 ,0.00685 ,3.60903   ,0.11369 ,0.08824  ,0.26471  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3657-RDT2154LV)     ,RDT2154LV ,P1RLV3657 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01218 ,0.00226 ,1.18995   ,0.03749 ,0.02909  ,0.08728  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3659-RDT2155LV)     ,RDT2155LV ,P1RLV3659 ,0.42  ,0.040  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01730 ,0.00394 ,2.19954   ,0.05969 ,0.04304  ,0.12912  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3660-RDT2156LV)     ,RDT2156LV ,P1RLV3660 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04471 ,0.00544 ,2.92893   ,0.10888 ,0.06738  ,0.20214  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3661-RDM3656)       ,RDM3656   ,P1RLV3661 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03125 ,0.00580 ,3.05350   ,0.09619 ,0.07465  ,0.22396  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3656-RDT2157LV)       ,RDT2157LV ,RDM3656   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00530 ,0.00098 ,0.51798   ,0.01632 ,0.01266  ,0.03799  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3662-RDM3657)       ,RDM3657   ,P1RLV3662 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02094 ,0.00389 ,2.04606   ,0.06445 ,0.05002  ,0.15007  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
