Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM3657-RDT2157LV)       ,RDT2157LV ,RDM3657   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01061 ,0.00197 ,1.03713   ,0.03267 ,0.02536  ,0.07607  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3663-RDT2158LV)     ,RDT2158LV ,P1RLV3663 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01998 ,0.00243 ,1.30893   ,0.04866 ,0.03011  ,0.09034  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3664-RDT2159LV)     ,RDT2159LV ,P1RLV3664 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04901 ,0.00596 ,3.21053   ,0.11934 ,0.07386  ,0.22157  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3665-RDM3660)       ,RDM3660   ,P1RLV3665 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02401 ,0.00446 ,2.34635   ,0.07391 ,0.05736  ,0.17209  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3660-RDT2160LV)       ,RDT2160LV ,RDM3660   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00098 ,0.51845   ,0.01633 ,0.01268  ,0.03803  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3666-RDM3661)       ,RDM3661   ,P1RLV3666 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02478 ,0.00460 ,2.42094   ,0.07626 ,0.05919  ,0.17757  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3661-RDT2160LV)       ,RDT2160LV ,RDM3661   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00530 ,0.00098 ,0.51821   ,0.01632 ,0.01267  ,0.03801  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3667-RDT2161LV)     ,RDT2161LV ,P1RLV3667 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02253 ,0.00418 ,2.20115   ,0.06934 ,0.05381  ,0.16144  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3668-RDT2161LV)     ,RDT2161LV ,P1RLV3668 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02197 ,0.00408 ,2.14684   ,0.06763 ,0.05249  ,0.15746  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3670-RDM3665)       ,RDM3665   ,P1RLV3670 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02048 ,0.00380 ,2.00147   ,0.06305 ,0.04893  ,0.14680  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3669-RDM3664)       ,RDM3664   ,P1RLV3669 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01598 ,0.00296 ,1.56100   ,0.04917 ,0.03816  ,0.11449  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3664-RDM3665)         ,RDM3665   ,RDM3664   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00416 ,0.00077 ,0.40671   ,0.01281 ,0.00994  ,0.02983  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3665-RDT2162LV)       ,RDT2162LV ,RDM3665   ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00754 ,0.00140 ,0.73674   ,0.02321 ,0.01801  ,0.05404  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3671-RDM3666)       ,RDM3666   ,P1RLV3671 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02187 ,0.00406 ,2.13732   ,0.06733 ,0.05225  ,0.15676  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3672-RDM3667)       ,RDM3667   ,P1RLV3672 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02464 ,0.00457 ,2.40715   ,0.07583 ,0.05885  ,0.17655  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3666-RDM3667)         ,RDM3666   ,RDM3667   ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02478 ,0.00460 ,2.42161   ,0.07628 ,0.05920  ,0.17761  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3666-RDT2162LV)       ,RDT2162LV ,RDM3666   ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00295 ,0.00055 ,0.28846   ,0.00909 ,0.00705  ,0.02116  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3674-RDT2163LV)     ,RDT2163LV ,P1RLV3674 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02556 ,0.00474 ,2.49774   ,0.07868 ,0.06107  ,0.18320  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3673-RDM3668)       ,RDM3668   ,P1RLV3673 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02746 ,0.00510 ,2.68355   ,0.08454 ,0.06561  ,0.19683  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3668-RDT2163LV)       ,RDT2163LV ,RDM3668   ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00282 ,0.00052 ,0.27603   ,0.00870 ,0.00675  ,0.02025  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3675-RDT2164LV)     ,RDT2164LV ,P1RLV3675 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04250 ,0.00789 ,4.15280   ,0.13082 ,0.10153  ,0.30459  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3676-RDM3671)       ,RDM3671   ,P1RLV3676 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02260 ,0.00419 ,2.20874   ,0.06958 ,0.05400  ,0.16200  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3671-RDT2165LV)       ,RDT2165LV ,RDM3671   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00976 ,0.00181 ,0.95355   ,0.03004 ,0.02331  ,0.06994  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3677-RDM3672)       ,RDM3672   ,P1RLV3677 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01447 ,0.00269 ,1.41398   ,0.04454 ,0.03457  ,0.10371  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3672-RDT2165LV)       ,RDT2165LV ,RDM3672   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00976 ,0.00181 ,0.95368   ,0.03004 ,0.02332  ,0.06995  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3678-RDT2166LV)     ,RDT2166LV ,P1RLV3678 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02153 ,0.00400 ,2.10410   ,0.06628 ,0.05144  ,0.15433  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3688-RDT2167LV)     ,RDT2167LV ,P1RLV3688 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01998 ,0.00371 ,1.95220   ,0.06150 ,0.04773  ,0.14319  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3680-RDM3675)       ,RDM3675   ,P1RLV3680 ,0.42  ,0.037  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01609 ,0.00367 ,2.04499   ,0.05550 ,0.04002  ,0.12005  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3681-RDM3675)       ,RDM3675   ,P1RLV3681 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01948 ,0.00362 ,1.90376   ,0.05997 ,0.04654  ,0.13963  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3675-RDT2167LV)       ,RDT2167LV ,RDM3675   ,0.42  ,0.026  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00708 ,0.00244 ,1.51542   ,0.02870 ,0.01847  ,0.05542  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3689-RDM3678)       ,RDM3678   ,P1RLV3689 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02170 ,0.00403 ,2.12012   ,0.06679 ,0.05183  ,0.15550  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3679-RDM3674)       ,RDM3674   ,P1RLV3679 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02294 ,0.00426 ,2.24130   ,0.07060 ,0.05480  ,0.16439  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3674-RDM3678)         ,RDM3678   ,RDM3674   ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00304 ,0.00056 ,0.29723   ,0.00936 ,0.00727  ,0.02180  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3678-RDT2167LV)       ,RDT2167LV ,RDM3678   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00792 ,0.00147 ,0.77424   ,0.02439 ,0.01893  ,0.05679  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3682-RDT2168LV)     ,RDT2168LV ,P1RLV3682 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02706 ,0.00502 ,2.64408   ,0.08329 ,0.06464  ,0.19393  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3685-RDT2168LV)     ,RDT2168LV ,P1RLV3685 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02211 ,0.00410 ,2.16063   ,0.06806 ,0.05282  ,0.15847  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3683-RDM3680)       ,RDM3680   ,P1RLV3683 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02561 ,0.00475 ,2.50274   ,0.07884 ,0.06119  ,0.18357  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3680-RDT2168LV)       ,RDT2168LV ,RDM3680   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01029 ,0.00191 ,1.00500   ,0.03166 ,0.02457  ,0.07371  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3684-RDT2169LV)     ,RDT2169LV ,P1RLV3684 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03263 ,0.00606 ,3.18860   ,0.10045 ,0.07796  ,0.23387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3686-RDT2170LV)     ,RDT2170LV ,P1RLV3686 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02117 ,0.00393 ,2.06868   ,0.06517 ,0.05058  ,0.15173  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3687-RDT2170LV)     ,RDT2170LV ,P1RLV3687 ,0.42  ,0.022  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00583 ,0.00201 ,1.24686   ,0.02362 ,0.01520  ,0.04560  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3691-RDT2171LV)     ,RDT2171LV ,P1RLV3691 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02533 ,0.00470 ,2.47499   ,0.07797 ,0.06051  ,0.18153  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3690-RDM3685)       ,RDM3685   ,P1RLV3690 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02661 ,0.00494 ,2.59970   ,0.08190 ,0.06356  ,0.19068  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3685-RDT2171LV)       ,RDT2171LV ,RDM3685   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01567 ,0.00291 ,1.53136   ,0.04824 ,0.03744  ,0.11232  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3692-RDM3687)       ,RDM3687   ,P1RLV3692 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02300 ,0.00427 ,2.24726   ,0.07079 ,0.05494  ,0.16483  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3687-RDT2171LV)       ,RDT2171LV ,RDM3687   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01568 ,0.00291 ,1.53192   ,0.04826 ,0.03745  ,0.11236  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3693-RDM3688)       ,RDM3688   ,P1RLV3693 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02499 ,0.00464 ,2.44229   ,0.07694 ,0.05971  ,0.17913  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3688-RDT2172LV)       ,RDT2172LV ,RDM3688   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01588 ,0.00295 ,1.55194   ,0.04889 ,0.03794  ,0.11383  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3694-RDM3689)       ,RDM3689   ,P1RLV3694 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02369 ,0.00440 ,2.31506   ,0.07293 ,0.05660  ,0.16980  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3695-RDM3690)       ,RDM3690   ,P1RLV3695 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02532 ,0.00470 ,2.47431   ,0.07795 ,0.06049  ,0.18148  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3689-RDM3690)         ,RDM3689   ,RDM3690   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01066 ,0.00198 ,1.04128   ,0.03280 ,0.02546  ,0.07637  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3689-RDT2172LV)       ,RDT2172LV ,RDM3689   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00533 ,0.00099 ,0.52090   ,0.01641 ,0.01274  ,0.03821  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3696-RDT2173LV)     ,RDT2173LV ,P1RLV3696 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02607 ,0.00484 ,2.54762   ,0.08025 ,0.06229  ,0.18686  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3705-RDM3693)       ,RDM3693   ,P1RLV3705 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01362 ,0.00253 ,1.33049   ,0.04191 ,0.03253  ,0.09759  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3704-RDM3692)       ,RDM3692   ,P1RLV3704 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01916 ,0.00356 ,1.87211   ,0.05897 ,0.04577  ,0.13731  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3692-RDM3693)         ,RDM3693   ,RDM3692   ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01836 ,0.00341 ,1.79416   ,0.05652 ,0.04386  ,0.13159  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3693-RDT2173LV)       ,RDT2173LV ,RDM3693   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00423 ,0.00096 ,0.53737   ,0.01458 ,0.01052  ,0.03155  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3706-RDM3694)       ,RDM3694   ,P1RLV3706 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02843 ,0.00528 ,2.77785   ,0.08751 ,0.06791  ,0.20374  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3708-RDM3695)       ,RDM3695   ,P1RLV3708 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01939 ,0.00360 ,1.89424   ,0.05967 ,0.04631  ,0.13893  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3694-RDM3695)         ,RDM3694   ,RDM3695   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02131 ,0.00396 ,2.08259   ,0.06561 ,0.05092  ,0.15275  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3694-RDT2173LV)       ,RDT2173LV ,RDM3694   ,0.42  ,0.020  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00846 ,0.00193 ,1.07582   ,0.02920 ,0.02105  ,0.06316  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3697-RDT2174LV)     ,RDT2174LV ,P1RLV3697 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02541 ,0.00472 ,2.48279   ,0.07821 ,0.06070  ,0.18210  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3698-RDT2174LV)     ,RDT2174LV ,P1RLV3698 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01378 ,0.00256 ,1.34657   ,0.04242 ,0.03292  ,0.09877  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3699-RDM3698)       ,RDM3698   ,P1RLV3699 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02073 ,0.00385 ,2.02546   ,0.06381 ,0.04952  ,0.14856  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3698-RDT2175LV)       ,RDT2175LV ,RDM3698   ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03022 ,0.00561 ,2.95250   ,0.09301 ,0.07218  ,0.21655  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3703-RDM3699)       ,RDM3699   ,P1RLV3703 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02021 ,0.00375 ,1.97498   ,0.06222 ,0.04829  ,0.14486  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3699-RDT2175LV)       ,RDT2175LV ,RDM3699   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00502 ,0.00093 ,0.49100   ,0.01547 ,0.01200  ,0.03601  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3701-RDT2176LV)     ,RDT2176LV ,P1RLV3701 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03018 ,0.00560 ,2.94915   ,0.09290 ,0.07210  ,0.21631  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3700-RDM3700)       ,RDM3700   ,P1RLV3700 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02595 ,0.00481 ,2.53520   ,0.07986 ,0.06198  ,0.18595  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3700-RDT2176LV)       ,RDT2176LV ,RDM3700   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00503 ,0.00093 ,0.49109   ,0.01547 ,0.01201  ,0.03602  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3702-RDT2177LV)     ,RDT2177LV ,P1RLV3702 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01844 ,0.00342 ,1.80213   ,0.05677 ,0.04406  ,0.13218  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3707-RDT2178LV)     ,RDT2178LV ,P1RLV3707 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02440 ,0.00453 ,2.38419   ,0.07511 ,0.05829  ,0.17487  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3710-RDM3704)       ,RDM3704   ,P1RLV3710 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02976 ,0.00362 ,1.94959   ,0.07247 ,0.04485  ,0.13455  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3704-RDT2178LV)       ,RDT2178LV ,RDM3704   ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00731 ,0.00089 ,0.47902   ,0.01781 ,0.01102  ,0.03306  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3709-RDM3705)       ,RDM3705   ,P1RLV3709 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01210 ,0.00225 ,1.18256   ,0.03725 ,0.02891  ,0.08674  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3705-RDT2179LV)       ,RDT2179LV ,RDM3705   ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02612 ,0.00485 ,2.55265   ,0.08041 ,0.06241  ,0.18723  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3713-RDM3706)       ,RDM3706   ,P1RLV3713 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02001 ,0.00371 ,1.95533   ,0.06160 ,0.04781  ,0.14342  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3706-RDT2179LV)       ,RDT2179LV ,RDM3706   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00953 ,0.00177 ,0.93161   ,0.02935 ,0.02278  ,0.06833  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3711-RDT2180LV)     ,RDT2180LV ,P1RLV3711 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03340 ,0.00620 ,3.26333   ,0.10280 ,0.07978  ,0.23935  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3712-RDT2180LV)     ,RDT2180LV ,P1RLV3712 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03031 ,0.00562 ,2.96149   ,0.09329 ,0.07240  ,0.21721  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3715-RDT2181LV)     ,RDT2181LV ,P1RLV3715 ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04095 ,0.00760 ,4.00146   ,0.12605 ,0.09783  ,0.29349  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3716-RDT2181LV)     ,RDT2181LV ,P1RLV3716 ,0.42  ,0.095  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05144 ,0.00954 ,5.02587   ,0.15832 ,0.12288  ,0.36863  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3717-RDM3711)       ,RDM3711   ,P1RLV3717 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01569 ,0.00291 ,1.53298   ,0.04829 ,0.03748  ,0.11244  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3711-RDT2182LV)       ,RDT2182LV ,RDM3711   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02127 ,0.00395 ,2.07806   ,0.06546 ,0.05081  ,0.15242  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3719-RDM3712)       ,RDM3712   ,P1RLV3719 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02108 ,0.00391 ,2.05971   ,0.06488 ,0.05036  ,0.15107  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3721-RDM3712)       ,RDM3712   ,P1RLV3721 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02911 ,0.00540 ,2.84416   ,0.08960 ,0.06954  ,0.20861  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3712-RDT2182LV)       ,RDT2182LV ,RDM3712   ,0.42  ,0.020  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00844 ,0.00192 ,1.07271   ,0.02911 ,0.02099  ,0.06297  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3718-RDT2183LV)     ,RDT2183LV ,P1RLV3718 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03318 ,0.00404 ,2.17338   ,0.08079 ,0.05000  ,0.15000  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3720-RDT2184LV)     ,RDT2184LV ,P1RLV3720 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04287 ,0.00522 ,2.80840   ,0.10439 ,0.06461  ,0.19382  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3722-RDM3716)       ,RDM3716   ,P1RLV3722 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01608 ,0.00298 ,1.57161   ,0.04951 ,0.03842  ,0.11527  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3716-RDT2185LV)       ,RDT2185LV ,RDM3716   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01063 ,0.00197 ,1.03880   ,0.03272 ,0.02540  ,0.07619  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3723-RDM3717)       ,RDM3717   ,P1RLV3723 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02289 ,0.00425 ,2.23670   ,0.07046 ,0.05468  ,0.16405  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3717-RDT2185LV)       ,RDT2185LV ,RDM3717   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01063 ,0.00197 ,1.03880   ,0.03272 ,0.02540  ,0.07619  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3724-RDM3718)       ,RDM3718   ,P1RLV3724 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03313 ,0.00403 ,2.17021   ,0.08067 ,0.04993  ,0.14978  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3725-RDM3718)       ,RDM3718   ,P1RLV3725 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04455 ,0.00542 ,2.91841   ,0.10848 ,0.06714  ,0.20141  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3718-RDT2186LV)       ,RDT2186LV ,RDM3718   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01408 ,0.00171 ,0.92218   ,0.03428 ,0.02121  ,0.06364  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3731-RDM3720)       ,RDM3720   ,P1RLV3731 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02053 ,0.00381 ,2.00570   ,0.06318 ,0.04904  ,0.14711  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3720-RDT2186LV)       ,RDT2186LV ,RDM3720   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01446 ,0.00268 ,1.41245   ,0.04449 ,0.03453  ,0.10360  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3726-RDT2187LV)     ,RDT2187LV ,P1RLV3726 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02078 ,0.00386 ,2.03066   ,0.06397 ,0.04965  ,0.14894  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3727-RDT2187LV)     ,RDT2187LV ,P1RLV3727 ,0.42  ,0.068  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03654 ,0.00678 ,3.57065   ,0.11248 ,0.08730  ,0.26189  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3728-RDM3723)       ,RDM3723   ,P1RLV3728 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02191 ,0.00407 ,2.14084   ,0.06744 ,0.05234  ,0.15702  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3723-RDT2188LV)       ,RDT2188LV ,RDM3723   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01063 ,0.00197 ,1.03874   ,0.03272 ,0.02540  ,0.07619  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3729-RDM3724)       ,RDM3724   ,P1RLV3729 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01383 ,0.00257 ,1.35136   ,0.04257 ,0.03304  ,0.09912  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3724-RDT2188LV)       ,RDT2188LV ,RDM3724   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01063 ,0.00197 ,1.03880   ,0.03272 ,0.02540  ,0.07619  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3730-RDT2189LV)     ,RDT2189LV ,P1RLV3730 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03063 ,0.00568 ,2.99252   ,0.09427 ,0.07316  ,0.21949  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3733-RDT2190LV)     ,RDT2190LV ,P1RLV3733 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02909 ,0.00540 ,2.84265   ,0.08955 ,0.06950  ,0.20850  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3732-RDM3726)       ,RDM3726   ,P1RLV3732 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02873 ,0.00533 ,2.80743   ,0.08844 ,0.06864  ,0.20591  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3726-RDT2190LV)       ,RDT2190LV ,RDM3726   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.52010   ,0.01638 ,0.01272  ,0.03815  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3734-RDM3728)       ,RDM3728   ,P1RLV3734 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01825 ,0.00339 ,1.78284   ,0.05616 ,0.04359  ,0.13076  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3728-RDT2191LV)       ,RDT2191LV ,RDM3728   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01596 ,0.00296 ,1.55978   ,0.04914 ,0.03813  ,0.11440  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3736-RDM3729)       ,RDM3729   ,P1RLV3736 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01824 ,0.00338 ,1.78222   ,0.05614 ,0.04357  ,0.13072  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3729-RDT2191LV)       ,RDT2191LV ,RDM3729   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01596 ,0.00296 ,1.55927   ,0.04912 ,0.03812  ,0.11437  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3735-RDT2192LV)     ,RDT2192LV ,P1RLV3735 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01540 ,0.00286 ,1.50472   ,0.04740 ,0.03679  ,0.11036  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3737-RDM3731)       ,RDM3731   ,P1RLV3737 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01903 ,0.00353 ,1.85932   ,0.05857 ,0.04546  ,0.13637  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3731-RDT2193LV)       ,RDT2193LV ,RDM3731   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01051 ,0.00195 ,1.02692   ,0.03235 ,0.02511  ,0.07532  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3756-RDM3732)       ,RDM3732   ,P1RLV3756 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02540 ,0.00471 ,2.48144   ,0.07817 ,0.06067  ,0.18200  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3732-RDT2193LV)       ,RDT2193LV ,RDM3732   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01051 ,0.00195 ,1.02655   ,0.03234 ,0.02510  ,0.07529  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3738-RDT2194LV)     ,RDT2194LV ,P1RLV3738 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02374 ,0.00441 ,2.31975   ,0.07308 ,0.05671  ,0.17014  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3739-RDT2195LV)     ,RDT2195LV ,P1RLV3739 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03425 ,0.00636 ,3.34703   ,0.10544 ,0.08183  ,0.24549  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3740-RDT2196LV)     ,RDT2196LV ,P1RLV3740 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02850 ,0.00529 ,2.78440   ,0.08771 ,0.06807  ,0.20422  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3744-RDT2197LV)     ,RDT2197LV ,P1RLV3744 ,0.42  ,0.081  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04364 ,0.00810 ,4.26375   ,0.13432 ,0.10424  ,0.31273  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3743-RDM3737)       ,RDM3737   ,P1RLV3743 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02983 ,0.00554 ,2.91464   ,0.09182 ,0.07126  ,0.21378  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3741-RDM3736)       ,RDM3736   ,P1RLV3741 ,0.42  ,0.075  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.03221 ,0.00734 ,4.09525   ,0.11113 ,0.08014  ,0.24041  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3736-RDM3737)         ,RDM3737   ,RDM3736   ,0.42  ,0.029  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01251 ,0.00285 ,1.59029   ,0.04316 ,0.03112  ,0.09336  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3737-RDT2197LV)       ,RDT2197LV ,RDM3737   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00263 ,0.00091 ,0.56323   ,0.01067 ,0.00687  ,0.02060  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3745-RDM3739)       ,RDM3739   ,P1RLV3745 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03087 ,0.00573 ,3.01590   ,0.09501 ,0.07373  ,0.22120  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3739-RDT2197LV)       ,RDT2197LV ,RDM3739   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01576 ,0.00292 ,1.54001   ,0.04851 ,0.03765  ,0.11295  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3742-RDT2198LV)     ,RDT2198LV ,P1RLV3742 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3746-RDT2199LV)     ,RDT2199LV ,P1RLV3746 ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00311 ,0.00058 ,0.30410   ,0.00958 ,0.00743  ,0.02230  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3747-RDT2199LV)     ,RDT2199LV ,P1RLV3747 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01749 ,0.00325 ,1.70912   ,0.05384 ,0.04179  ,0.12536  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3748-RDT2199LV)     ,RDT2199LV ,P1RLV3748 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02375 ,0.00441 ,2.32030   ,0.07309 ,0.05673  ,0.17018  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3753-RDT2199LV)     ,RDT2199LV ,P1RLV3753 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03035 ,0.00563 ,2.96513   ,0.09341 ,0.07249  ,0.21748  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3749-RDT2200LV)     ,RDT2200LV ,P1RLV3749 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03080 ,0.00572 ,3.00952   ,0.09481 ,0.07358  ,0.22074  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3750-RDT2200LV)     ,RDT2200LV ,P1RLV3750 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03080 ,0.00572 ,3.00952   ,0.09481 ,0.07358  ,0.22074  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3751-RDT2201LV)     ,RDT2201LV ,P1RLV3751 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3752-RDM3748)       ,RDM3748   ,P1RLV3752 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02021 ,0.00375 ,1.97465   ,0.06220 ,0.04828  ,0.14483  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3755-RDM3749)       ,RDM3749   ,P1RLV3755 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01905 ,0.00353 ,1.86096   ,0.05862 ,0.04550  ,0.13649  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3748-RDM3749)         ,RDM3748   ,RDM3749   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01051 ,0.00195 ,1.02706   ,0.03235 ,0.02511  ,0.07533  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3748-RDT2202LV)       ,RDT2202LV ,RDM3748   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00417 ,0.00095 ,0.53022   ,0.01439 ,0.01038  ,0.03113  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3757-RDM3750)       ,RDM3750   ,P1RLV3757 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01857 ,0.00345 ,1.81433   ,0.05715 ,0.04436  ,0.13307  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3750-RDT2202LV)       ,RDT2202LV ,RDM3750   ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03152 ,0.00585 ,3.08002   ,0.09703 ,0.07530  ,0.22591  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3754-RDT2203LV)     ,RDT2203LV ,P1RLV3754 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01946 ,0.00361 ,1.90113   ,0.05989 ,0.04648  ,0.13944  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3758-RDM3752)       ,RDM3752   ,P1RLV3758 ,0.42  ,0.085  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04575 ,0.00849 ,4.47045   ,0.14083 ,0.10930  ,0.32789  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3752-RDT2204LV)       ,RDT2204LV ,RDM3752   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00098 ,0.51852   ,0.01633 ,0.01268  ,0.03803  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3759-RDM3753)       ,RDM3753   ,P1RLV3759 ,0.42  ,0.109  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05918 ,0.01098 ,5.78230   ,0.18215 ,0.14137  ,0.42411  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3753-RDT2204LV)       ,RDT2204LV ,RDM3753   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00525 ,0.00098 ,0.51346   ,0.01617 ,0.01255  ,0.03766  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3765-RDT2205LV)     ,RDT2205LV ,P1RLV3765 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3766-RDT2206LV)     ,RDT2206LV ,P1RLV3766 ,0.42  ,0.001  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00027 ,0.00009 ,0.05793   ,0.00110 ,0.00071  ,0.00212  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3767-RDT2207LV)     ,RDT2207LV ,P1RLV3767 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00907 ,0.00110 ,0.59449   ,0.02210 ,0.01368  ,0.04103  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3768-RDT2207LV)     ,RDT2207LV ,P1RLV3768 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00344 ,0.00042 ,0.22553   ,0.00838 ,0.00519  ,0.01557  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3769-RDT2207LV)     ,RDT2207LV ,P1RLV3769 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00821 ,0.00100 ,0.53793   ,0.02000 ,0.01238  ,0.03713  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3770-RDM3759)       ,RDM3759   ,P1RLV3770 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03013 ,0.00559 ,2.94426   ,0.09275 ,0.07198  ,0.21595  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3759-RDT2208LV)       ,RDT2208LV ,RDM3759   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01045 ,0.00194 ,1.02115   ,0.03217 ,0.02497  ,0.07490  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3778-RDM3760)       ,RDM3760   ,P1RLV3778 ,0.42  ,0.078  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.02123 ,0.00732 ,4.54359   ,0.08606 ,0.05539  ,0.16616  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3760-RDT2208LV)       ,RDT2208LV ,RDM3760   ,0.42  ,0.019  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00523 ,0.00180 ,1.11971   ,0.02121 ,0.01365  ,0.04095  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3771-RDT2209LV)     ,RDT2209LV ,P1RLV3771 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04578 ,0.00557 ,2.99883   ,0.11147 ,0.06899  ,0.20696  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3772-RDT2209LV)     ,RDT2209LV ,P1RLV3772 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01343 ,0.00249 ,1.31223   ,0.04134 ,0.03208  ,0.09625  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3773-RDT2209LV)     ,RDT2209LV ,P1RLV3773 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01619 ,0.00300 ,1.58224   ,0.04984 ,0.03868  ,0.11605  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3774-RDT2209LV)     ,RDT2209LV ,P1RLV3774 ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00344 ,0.00064 ,0.33575   ,0.01058 ,0.00821  ,0.02463  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3777-RDT2209LV)     ,RDT2209LV ,P1RLV3777 ,0.42  ,0.032  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00853 ,0.00294 ,1.82592   ,0.03458 ,0.02226  ,0.06677  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3776-RDT2211LV)     ,RDT2211LV ,P1RLV3776 ,0.42  ,0.001  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00027 ,0.00009 ,0.05793   ,0.00110 ,0.00071  ,0.00212  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3779-RDM3768)       ,RDM3768   ,P1RLV3779 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03315 ,0.00615 ,3.23947   ,0.10205 ,0.07920  ,0.23760  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3768-RDT2212LV)       ,RDT2212LV ,RDM3768   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00523 ,0.00097 ,0.51070   ,0.01609 ,0.01249  ,0.03746  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3780-RDM3769)       ,RDM3769   ,P1RLV3780 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01951 ,0.00362 ,1.90654   ,0.06006 ,0.04661  ,0.13984  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3769-RDT2212LV)       ,RDT2212LV ,RDM3769   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01045 ,0.00194 ,1.02063   ,0.03215 ,0.02495  ,0.07486  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3781-RDT2213LV)     ,RDT2213LV ,P1RLV3781 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3782-RDT2214LV)     ,RDT2214LV ,P1RLV3782 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02879 ,0.00350 ,1.88629   ,0.07012 ,0.04339  ,0.13018  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3783-RDT2215LV)     ,RDT2215LV ,P1RLV3783 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3784-RDT2216LV)     ,RDT2216LV ,P1RLV3784 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02651 ,0.00323 ,1.73670   ,0.06456 ,0.03995  ,0.11986  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3785-RDT2217LV)     ,RDT2217LV ,P1RLV3785 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3786-RDT2218LV)     ,RDT2218LV ,P1RLV3786 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04525 ,0.00551 ,2.96453   ,0.11020 ,0.06820  ,0.20460  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3787-RDT2219LV)     ,RDT2219LV ,P1RLV3787 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03804 ,0.00463 ,2.49210   ,0.09264 ,0.05733  ,0.17199  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3788-RDT2220LV)     ,RDT2220LV ,P1RLV3788 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02814 ,0.00342 ,1.84372   ,0.06854 ,0.04241  ,0.12724  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3789-RDT2221LV)     ,RDT2221LV ,P1RLV3789 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03312 ,0.00403 ,2.16981   ,0.08066 ,0.04992  ,0.14975  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3790-RDT2222LV)     ,RDT2222LV ,P1RLV3790 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3791-RDT2223LV)     ,RDT2223LV ,P1RLV3791 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3792-RDT2224LV)     ,RDT2224LV ,P1RLV3792 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03716 ,0.00452 ,2.43460   ,0.09050 ,0.05601  ,0.16802  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3793-RDT2225LV)     ,RDT2225LV ,P1RLV3793 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06837 ,0.00832 ,4.47886   ,0.16649 ,0.10304  ,0.30911  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3794-RDT2226LV)     ,RDT2226LV ,P1RLV3794 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04870 ,0.00593 ,3.19055   ,0.11860 ,0.07340  ,0.22020  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3795-RDT2227LV)     ,RDT2227LV ,P1RLV3795 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03837 ,0.00467 ,2.51351   ,0.09343 ,0.05782  ,0.17347  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV3796-RDT2228LV)     ,RDT2228LV ,P1RLV3796 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02171 ,0.00264 ,1.42210   ,0.05286 ,0.03272  ,0.09815  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3797-RDT2229LV)     ,RDT2229LV ,P1RLV3797 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03115 ,0.00379 ,2.04068   ,0.07586 ,0.04695  ,0.14084  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3798-RDM3787)       ,RDM3787   ,P1RLV3798 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02901 ,0.00353 ,1.90041   ,0.07064 ,0.04372  ,0.13116  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3787-RDT2230LV)       ,RDT2230LV ,RDM3787   ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02903 ,0.00353 ,1.90149   ,0.07068 ,0.04374  ,0.13123  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3799-RDM3788)       ,RDM3788   ,P1RLV3799 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02404 ,0.00292 ,1.57461   ,0.05853 ,0.03622  ,0.10867  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3800-RDM3789)       ,RDM3789   ,P1RLV3800 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04102 ,0.00499 ,2.68747   ,0.09990 ,0.06182  ,0.18547  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3788-RDM3789)         ,RDM3788   ,RDM3789   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01396 ,0.00170 ,0.91474   ,0.03400 ,0.02104  ,0.06313  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3788-RDT2230LV)       ,RDT2230LV ,RDM3788   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01396 ,0.00170 ,0.91474   ,0.03400 ,0.02104  ,0.06313  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3801-RDT2231LV)     ,RDT2231LV ,P1RLV3801 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01994 ,0.00243 ,1.30651   ,0.04857 ,0.03006  ,0.09017  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3802-RDT2232LV)     ,RDT2232LV ,P1RLV3802 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01677 ,0.00204 ,1.09856   ,0.04084 ,0.02527  ,0.07582  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3806-RDT2232LV)     ,RDT2232LV ,P1RLV3806 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01677 ,0.00204 ,1.09856   ,0.04084 ,0.02527  ,0.07582  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3805-RDT2233LV)     ,RDT2233LV ,P1RLV3805 ,0.42  ,0.162  ,1P_OH_CU_4_Ionic_0_416_0               ,0.13464 ,0.01638 ,8.82041   ,0.32788 ,0.20291  ,0.60874  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3808-RDT2233LV)     ,RDT2233LV ,P1RLV3808 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03560 ,0.00433 ,2.33185   ,0.08668 ,0.05364  ,0.16093  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3803-RDM3793)       ,RDM3793   ,P1RLV3803 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06556 ,0.00798 ,4.29452   ,0.15964 ,0.09880  ,0.29639  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3793-RDT2233LV)       ,RDT2233LV ,RDM3793   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01538 ,0.00187 ,1.00761   ,0.03746 ,0.02318  ,0.06954  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3804-RDT2234LV)     ,RDT2234LV ,P1RLV3804 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07761 ,0.00944 ,5.08406   ,0.18899 ,0.11696  ,0.35087  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3807-RDT2235LV)     ,RDT2235LV ,P1RLV3807 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02447 ,0.00298 ,1.60322   ,0.05960 ,0.03688  ,0.11065  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3809-RDT2236LV)     ,RDT2236LV ,P1RLV3809 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01844 ,0.00224 ,1.20823   ,0.04491 ,0.02780  ,0.08339  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3810-RDM3799)       ,RDM3799   ,P1RLV3810 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01372 ,0.00255 ,1.34025   ,0.04222 ,0.03277  ,0.09830  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3799-RDT2237LV)       ,RDT2237LV ,RDM3799   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01493 ,0.00277 ,1.45842   ,0.04594 ,0.03566  ,0.10697  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3811-RDM3800)       ,RDM3800   ,P1RLV3811 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01821 ,0.00338 ,1.77945   ,0.05606 ,0.04350  ,0.13051  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3800-RDT2237LV)       ,RDT2237LV ,RDM3800   ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01990 ,0.00369 ,1.94456   ,0.06126 ,0.04754  ,0.14263  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3814-RDT2238LV)     ,RDT2238LV ,P1RLV3814 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02943 ,0.00546 ,2.87573   ,0.09059 ,0.07031  ,0.21092  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3813-RDM3802)       ,RDM3802   ,P1RLV3813 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02940 ,0.00546 ,2.87287   ,0.09050 ,0.07024  ,0.21071  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3812-RDM3801)       ,RDM3801   ,P1RLV3812 ,0.42  ,0.068  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03649 ,0.00677 ,3.56509   ,0.11231 ,0.08716  ,0.26148  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
