Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM3801-RDM3802)         ,RDM3802   ,RDM3801   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00484 ,0.00090 ,0.47256   ,0.01489 ,0.01155  ,0.03466  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3802-RDT2238LV)       ,RDT2238LV ,RDM3802   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00525 ,0.00097 ,0.51322   ,0.01617 ,0.01255  ,0.03764  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3816-RDM3804)       ,RDM3804   ,P1RLV3816 ,0.42  ,0.072  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03904 ,0.00724 ,3.81464   ,0.12017 ,0.09326  ,0.27979  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3804-RDT2238LV)       ,RDT2238LV ,RDM3804   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01049 ,0.00195 ,1.02544   ,0.03230 ,0.02507  ,0.07521  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3815-RDT2239LV)     ,RDT2239LV ,P1RLV3815 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03323 ,0.00617 ,3.24675   ,0.10228 ,0.07938  ,0.23814  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3817-RDT2240LV)     ,RDT2240LV ,P1RLV3817 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01513 ,0.00281 ,1.47833   ,0.04657 ,0.03614  ,0.10843  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3818-RDT2240LV)     ,RDT2240LV ,P1RLV3818 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03311 ,0.00403 ,2.16923   ,0.08064 ,0.04990  ,0.14971  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3820-RDT2240LV)     ,RDT2240LV ,P1RLV3820 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02998 ,0.00556 ,2.92893   ,0.09227 ,0.07161  ,0.21482  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3819-RDT2241LV)     ,RDT2241LV ,P1RLV3819 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3821-RDT2242LV)     ,RDT2242LV ,P1RLV3821 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02809 ,0.00521 ,2.74500   ,0.08647 ,0.06711  ,0.20133  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3822-RDT2243LV)     ,RDT2243LV ,P1RLV3822 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03428 ,0.00417 ,2.24591   ,0.08349 ,0.05167  ,0.15500  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3823-RDT2244LV)     ,RDT2244LV ,P1RLV3823 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04655 ,0.00566 ,3.04947   ,0.11336 ,0.07015  ,0.21046  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3824-RDT2244LV)     ,RDT2244LV ,P1RLV3824 ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08432 ,0.01026 ,5.52372   ,0.20533 ,0.12707  ,0.38122  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3825-RDT2244LV)     ,RDT2244LV ,P1RLV3825 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05396 ,0.00657 ,3.53480   ,0.13140 ,0.08132  ,0.24395  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3826-RDM3815)       ,RDM3815   ,P1RLV3826 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05076 ,0.00618 ,3.32525   ,0.12361 ,0.07650  ,0.22949  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3827-RDM3815)       ,RDM3815   ,P1RLV3827 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06100 ,0.00742 ,3.99621   ,0.14855 ,0.09193  ,0.27580  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3815-RDT2244LV)       ,RDT2244LV ,RDM3815   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01511 ,0.00184 ,0.99003   ,0.03680 ,0.02278  ,0.06833  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3828-RDT2245LV)     ,RDT2245LV ,P1RLV3828 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03183 ,0.00387 ,2.08519   ,0.07751 ,0.04797  ,0.14391  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3829-RDM3818)       ,RDM3818   ,P1RLV3829 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06372 ,0.00775 ,4.17455   ,0.15518 ,0.09604  ,0.28811  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3818-RDT2245LV)       ,RDT2245LV ,RDM3818   ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02571 ,0.00313 ,1.68417   ,0.06260 ,0.03874  ,0.11623  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3830-RDM3819)       ,RDM3819   ,P1RLV3830 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03240 ,0.00394 ,2.12282   ,0.07891 ,0.04884  ,0.14651  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3819-RDT2245LV)       ,RDT2245LV ,RDM3819   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01285 ,0.00156 ,0.84199   ,0.03130 ,0.01937  ,0.05811  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3831-RDT2246LV)     ,RDT2246LV ,P1RLV3831 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04622 ,0.00562 ,3.02805   ,0.11256 ,0.06966  ,0.20898  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3832-RDM3821)       ,RDM3821   ,P1RLV3832 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04830 ,0.00588 ,3.16424   ,0.11762 ,0.07279  ,0.21838  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3821-RDT2246LV)       ,RDT2246LV ,RDM3821   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01177 ,0.00143 ,0.77100   ,0.02866 ,0.01774  ,0.05321  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3835-RDT2247LV)     ,RDT2247LV ,P1RLV3835 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06063 ,0.00738 ,3.97160   ,0.14763 ,0.09137  ,0.27410  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3836-RDT2247LV)     ,RDT2247LV ,P1RLV3836 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04232 ,0.00515 ,2.77249   ,0.10306 ,0.06378  ,0.19134  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3837-RDT2247LV)     ,RDT2247LV ,P1RLV3837 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01547 ,0.00188 ,1.01342   ,0.03767 ,0.02331  ,0.06994  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3834-RDM3823)       ,RDM3823   ,P1RLV3834 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06481 ,0.00789 ,4.24594   ,0.15783 ,0.09768  ,0.29303  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3833-RDM3822)       ,RDM3822   ,P1RLV3833 ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07162 ,0.00871 ,4.69165   ,0.17440 ,0.10793  ,0.32379  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3822-RDM3823)         ,RDM3823   ,RDM3822   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01436 ,0.00175 ,0.94047   ,0.03496 ,0.02164  ,0.06491  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3823-RDT2247LV)       ,RDT2247LV ,RDM3823   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01435 ,0.00175 ,0.93993   ,0.03494 ,0.02162  ,0.06487  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3839-RDM3827)       ,RDM3827   ,P1RLV3839 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04397 ,0.00535 ,2.88049   ,0.10707 ,0.06627  ,0.19880  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3827-RDT2247LV)       ,RDT2247LV ,RDM3827   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01436 ,0.00175 ,0.94047   ,0.03496 ,0.02164  ,0.06491  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3841-RDT2248LV)     ,RDT2248LV ,P1RLV3841 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02181 ,0.00265 ,1.42893   ,0.05312 ,0.03287  ,0.09862  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3842-RDT2248LV)     ,RDT2248LV ,P1RLV3842 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04534 ,0.00552 ,2.97007   ,0.11040 ,0.06833  ,0.20498  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3840-RDM3828)       ,RDM3828   ,P1RLV3840 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02100 ,0.00256 ,1.37582   ,0.05114 ,0.03165  ,0.09495  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3828-RDT2248LV)       ,RDT2248LV ,RDM3828   ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04305 ,0.00524 ,2.82033   ,0.10484 ,0.06488  ,0.19464  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3843-RDM3831)       ,RDM3831   ,P1RLV3843 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04918 ,0.00598 ,3.22171   ,0.11976 ,0.07412  ,0.22235  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3844-RDM3831)       ,RDM3831   ,P1RLV3844 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02591 ,0.00315 ,1.69757   ,0.06310 ,0.03905  ,0.11716  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3831-RDT2248LV)       ,RDT2248LV ,RDM3831   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01289 ,0.00157 ,0.84460   ,0.03140 ,0.01943  ,0.05829  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3846-RDT2249LV)     ,RDT2249LV ,P1RLV3846 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06154 ,0.00749 ,4.03151   ,0.14986 ,0.09274  ,0.27823  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3845-RDM3833)       ,RDM3833   ,P1RLV3845 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06143 ,0.00748 ,4.02448   ,0.14960 ,0.09258  ,0.27775  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3833-RDT2249LV)       ,RDT2249LV ,RDM3833   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02790 ,0.00340 ,1.82783   ,0.06794 ,0.04205  ,0.12615  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3847-RDT2250LV)     ,RDT2250LV ,P1RLV3847 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00861 ,0.00160 ,0.84127   ,0.02650 ,0.02057  ,0.06170  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3848-RDM3836)       ,RDM3836   ,P1RLV3848 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03362 ,0.00624 ,3.28477   ,0.10348 ,0.08031  ,0.24092  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3836-RDT2250LV)       ,RDT2250LV ,RDM3836   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01061 ,0.00197 ,1.03639   ,0.03265 ,0.02534  ,0.07601  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3849-RDM3837)       ,RDM3837   ,P1RLV3849 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02012 ,0.00373 ,1.96638   ,0.06194 ,0.04808  ,0.14423  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3837-RDT2250LV)       ,RDT2250LV ,RDM3837   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00098 ,0.51844   ,0.01633 ,0.01268  ,0.03803  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3854-RDT2251LV)     ,RDT2251LV ,P1RLV3854 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02901 ,0.00538 ,2.83456   ,0.08929 ,0.06930  ,0.20790  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3850-RDM3838)       ,RDM3838   ,P1RLV3850 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01580 ,0.00293 ,1.54341   ,0.04862 ,0.03773  ,0.11320  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3852-RDM3838)       ,RDM3838   ,P1RLV3852 ,0.42  ,0.078  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04223 ,0.00784 ,4.12611   ,0.12998 ,0.10088  ,0.30263  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3851-RDM3839)       ,RDM3839   ,P1RLV3851 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02165 ,0.00402 ,2.11525   ,0.06663 ,0.05171  ,0.15514  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3838-RDM3839)         ,RDM3838   ,RDM3839   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00530 ,0.00098 ,0.51795   ,0.01632 ,0.01266  ,0.03799  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3838-RDT2251LV)       ,RDT2251LV ,RDM3838   ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00531 ,0.00183 ,1.13740   ,0.02154 ,0.01386  ,0.04159  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3853-RDM3841)       ,RDM3841   ,P1RLV3853 ,0.42  ,0.072  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03880 ,0.00720 ,3.79071   ,0.11941 ,0.09268  ,0.27803  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3855-RDM3843)       ,RDM3843   ,P1RLV3855 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02022 ,0.00375 ,1.97607   ,0.06225 ,0.04831  ,0.14494  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3841-RDM3843)         ,RDM3841   ,RDM3843   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01592 ,0.00295 ,1.55533   ,0.04900 ,0.03803  ,0.11408  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3841-RDT2251LV)       ,RDT2251LV ,RDM3841   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00530 ,0.00098 ,0.51813   ,0.01632 ,0.01267  ,0.03800  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3856-RDT2252LV)     ,RDT2252LV ,P1RLV3856 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07950 ,0.00967 ,5.20776   ,0.19358 ,0.11980  ,0.35941  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3857-RDM3845)       ,RDM3845   ,P1RLV3857 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03107 ,0.00378 ,2.03510   ,0.07565 ,0.04682  ,0.14045  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3845-RDT2252LV)       ,RDT2252LV ,RDM3845   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00863 ,0.00105 ,0.56515   ,0.02101 ,0.01300  ,0.03900  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3858-RDT2253LV)     ,RDT2253LV ,P1RLV3858 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3859-RDT2254LV)     ,RDT2254LV ,P1RLV3859 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03447 ,0.00419 ,2.25830   ,0.08395 ,0.05195  ,0.15586  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3860-RDM3848)       ,RDM3848   ,P1RLV3860 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03444 ,0.00419 ,2.25626   ,0.08387 ,0.05190  ,0.15571  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3848-RDT2254LV)       ,RDT2254LV ,RDM3848   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01503 ,0.00183 ,0.98428   ,0.03659 ,0.02264  ,0.06793  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3861-RDT2255LV)     ,RDT2255LV ,P1RLV3861 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03946 ,0.00480 ,2.58478   ,0.09608 ,0.05946  ,0.17839  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3862-RDT2256LV)     ,RDT2256LV ,P1RLV3862 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03883 ,0.00472 ,2.54347   ,0.09455 ,0.05851  ,0.17554  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3863-RDM3851)       ,RDM3851   ,P1RLV3863 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03896 ,0.00474 ,2.55231   ,0.09488 ,0.05872  ,0.17615  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3851-RDT2256LV)       ,RDT2256LV ,RDM3851   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01542 ,0.00188 ,1.01007   ,0.03755 ,0.02324  ,0.06971  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3864-RDT2257LV)     ,RDT2257LV ,P1RLV3864 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03455 ,0.00420 ,2.26351   ,0.08414 ,0.05207  ,0.15622  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3865-RDM3853)       ,RDM3853   ,P1RLV3865 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04870 ,0.00593 ,3.19030   ,0.11859 ,0.07339  ,0.22018  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3853-RDT2257LV)       ,RDT2257LV ,RDM3853   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01496 ,0.00182 ,0.97989   ,0.03642 ,0.02254  ,0.06763  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3866-RDT2258LV)     ,RDT2258LV ,P1RLV3866 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03890 ,0.00473 ,2.54848   ,0.09473 ,0.05863  ,0.17588  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3867-RDT2259LV)     ,RDT2259LV ,P1RLV3867 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03463 ,0.00643 ,3.38356   ,0.10659 ,0.08272  ,0.24817  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3868-RDT2259LV)     ,RDT2259LV ,P1RLV3868 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01551 ,0.00288 ,1.51563   ,0.04774 ,0.03705  ,0.11116  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3869-RDT2259LV)     ,RDT2259LV ,P1RLV3869 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01762 ,0.00327 ,1.72190   ,0.05424 ,0.04210  ,0.12629  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3870-RDT2259LV)     ,RDT2259LV ,P1RLV3870 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03148 ,0.00584 ,3.07590   ,0.09690 ,0.07520  ,0.22560  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3871-RDT2260LV)     ,RDT2260LV ,P1RLV3871 ,0.42  ,0.086  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04672 ,0.00867 ,4.56551   ,0.14382 ,0.11162  ,0.33486  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3872-RDT2260LV)     ,RDT2260LV ,P1RLV3872 ,0.42  ,0.087  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.03723 ,0.00849 ,4.73246   ,0.12843 ,0.09261  ,0.27782  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3873-RDT2261LV)     ,RDT2261LV ,P1RLV3873 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02298 ,0.00427 ,2.24589   ,0.07075 ,0.05491  ,0.16473  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3874-RDT2261LV)     ,RDT2261LV ,P1RLV3874 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02596 ,0.00482 ,2.53673   ,0.07991 ,0.06202  ,0.18606  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3876-RDM3863)       ,RDM3863   ,P1RLV3876 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02295 ,0.00426 ,2.24271   ,0.07065 ,0.05483  ,0.16449  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3863-RDT2261LV)       ,RDT2261LV ,RDM3863   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00565 ,0.00105 ,0.55172   ,0.01738 ,0.01349  ,0.04047  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3878-RDT2262LV)     ,RDT2262LV ,P1RLV3878 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01733 ,0.00322 ,1.69348   ,0.05335 ,0.04140  ,0.12421  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3877-RDM3864)       ,RDM3864   ,P1RLV3877 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02827 ,0.00525 ,2.76252   ,0.08702 ,0.06754  ,0.20262  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3879-RDM3864)       ,RDM3864   ,P1RLV3879 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00957 ,0.00178 ,0.93474   ,0.02945 ,0.02285  ,0.06856  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3864-RDT2262LV)       ,RDT2262LV ,RDM3864   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00468 ,0.00087 ,0.45724   ,0.01440 ,0.01118  ,0.03354  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3880-RDM3867)       ,RDM3867   ,P1RLV3880 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01306 ,0.00242 ,1.27648   ,0.04021 ,0.03121  ,0.09362  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3867-RDT2262LV)       ,RDT2262LV ,RDM3867   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01043 ,0.00194 ,1.01916   ,0.03211 ,0.02492  ,0.07475  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3883-RDT2263LV)     ,RDT2263LV ,P1RLV3883 ,0.42  ,0.004  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00228 ,0.00042 ,0.22238   ,0.00701 ,0.00544  ,0.01631  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3882-RDM3869)       ,RDM3869   ,P1RLV3882 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01399 ,0.00260 ,1.36678   ,0.04306 ,0.03342  ,0.10025  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3881-RDM3868)       ,RDM3868   ,P1RLV3881 ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00330 ,0.00061 ,0.32266   ,0.01016 ,0.00789  ,0.02367  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3868-RDM3869)         ,RDM3869   ,RDM3868   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00912 ,0.00169 ,0.89067   ,0.02806 ,0.02178  ,0.06533  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3869-RDT2263LV)       ,RDT2263LV ,RDM3869   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00950 ,0.00176 ,0.92820   ,0.02924 ,0.02269  ,0.06808  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3884-RDM3871)       ,RDM3871   ,P1RLV3884 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00692 ,0.00128 ,0.67636   ,0.02131 ,0.01654  ,0.04961  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3871-RDT2263LV)       ,RDT2263LV ,RDM3871   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01481 ,0.00275 ,1.44753   ,0.04560 ,0.03539  ,0.10617  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3887-RDT2264LV)     ,RDT2264LV ,P1RLV3887 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03499 ,0.00426 ,2.29227   ,0.08521 ,0.05273  ,0.15820  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3890-RDT2264LV)     ,RDT2264LV ,P1RLV3890 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02774 ,0.00338 ,1.81731   ,0.06755 ,0.04181  ,0.12542  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3886-RDM3872)       ,RDM3872   ,P1RLV3886 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02139 ,0.00260 ,1.40108   ,0.05208 ,0.03223  ,0.09669  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3872-RDT2264LV)       ,RDT2264LV ,RDM3872   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08761   ,0.04043 ,0.02502  ,0.07506  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3888-RDM3874)       ,RDM3874   ,P1RLV3888 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01726 ,0.00210 ,1.13080   ,0.04203 ,0.02601  ,0.07804  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM3874-RDT2264LV)       ,RDT2264LV ,RDM3874   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01015 ,0.00124 ,0.66506   ,0.02472 ,0.01530  ,0.04590  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3889-RDT2265LV)     ,RDT2265LV ,P1RLV3889 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02171 ,0.00264 ,1.42200   ,0.05286 ,0.03271  ,0.09814  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3891-RDT2266LV)     ,RDT2266LV ,P1RLV3891 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02247 ,0.00273 ,1.47212   ,0.05472 ,0.03387  ,0.10160  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3892-RDT2266LV)     ,RDT2266LV ,P1RLV3892 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00423 ,0.00052 ,0.27732   ,0.01031 ,0.00638  ,0.01914  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3893-RDT2266LV)     ,RDT2266LV ,P1RLV3893 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02177 ,0.00265 ,1.42599   ,0.05301 ,0.03280  ,0.09841  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3895-RDT2267LV)     ,RDT2267LV ,P1RLV3895 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05355 ,0.00652 ,3.50808   ,0.13040 ,0.08070  ,0.24211  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3894-RDM3880)       ,RDM3880   ,P1RLV3894 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04731 ,0.00576 ,3.09927   ,0.11521 ,0.07130  ,0.21390  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3880-RDT2267LV)       ,RDT2267LV ,RDM3880   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01624 ,0.00198 ,1.06415   ,0.03956 ,0.02448  ,0.07344  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3897-RDM3883)       ,RDM3883   ,P1RLV3897 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06433 ,0.00783 ,4.21418   ,0.15665 ,0.09695  ,0.29084  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3898-RDM3883)       ,RDM3883   ,P1RLV3898 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07206 ,0.00877 ,4.72052   ,0.17547 ,0.10860  ,0.32579  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3896-RDM3882)       ,RDM3882   ,P1RLV3896 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05011 ,0.00610 ,3.28240   ,0.12201 ,0.07551  ,0.22653  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3882-RDM3883)         ,RDM3883   ,RDM3882   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01543 ,0.00188 ,1.01102   ,0.03758 ,0.02326  ,0.06978  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3883-RDT2267LV)       ,RDT2267LV ,RDM3883   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01543 ,0.00188 ,1.01068   ,0.03757 ,0.02325  ,0.06975  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3899-RDT2268LV)     ,RDT2268LV ,P1RLV3899 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07544 ,0.00918 ,4.94184   ,0.18370 ,0.11369  ,0.34106  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3900-RDM3886)       ,RDM3886   ,P1RLV3900 ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08462 ,0.01030 ,5.54318   ,0.20605 ,0.12752  ,0.38256  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3886-RDT2268LV)       ,RDT2268LV ,RDM3886   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01544 ,0.00188 ,1.01119   ,0.03759 ,0.02326  ,0.06979  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3901-RDT2269LV)     ,RDT2269LV ,P1RLV3901 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00577 ,0.00070 ,0.37791   ,0.01405 ,0.00869  ,0.02608  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3902-RDT2269LV)     ,RDT2269LV ,P1RLV3902 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00862 ,0.00105 ,0.56447   ,0.02098 ,0.01299  ,0.03896  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3903-RDT2269LV)     ,RDT2269LV ,P1RLV3903 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01206 ,0.00147 ,0.79031   ,0.02938 ,0.01818  ,0.05454  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3904-RDM3890)       ,RDM3890   ,P1RLV3904 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02830 ,0.00344 ,1.85410   ,0.06892 ,0.04265  ,0.12796  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3890-RDT2270LV)       ,RDT2270LV ,RDM3890   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01496 ,0.00182 ,0.97995   ,0.03643 ,0.02254  ,0.06763  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3905-RDM3891)       ,RDM3891   ,P1RLV3905 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04617 ,0.00562 ,3.02448   ,0.11243 ,0.06958  ,0.20873  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM3891-RDT2270LV)       ,RDT2270LV ,RDM3891   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01496 ,0.00182 ,0.97995   ,0.03643 ,0.02254  ,0.06763  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3906-RDT2271LV)     ,RDT2271LV ,P1RLV3906 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07351 ,0.00894 ,4.81571   ,0.17901 ,0.11079  ,0.33236  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3908-RDT2272LV)     ,RDT2272LV ,P1RLV3908 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06335 ,0.00771 ,4.15014   ,0.15427 ,0.09547  ,0.28642  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3913-RDT2272LV)     ,RDT2272LV ,P1RLV3913 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08344 ,0.01015 ,5.46622   ,0.20319 ,0.12575  ,0.37725  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3909-RDT2273LV)     ,RDT2273LV ,P1RLV3909 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01587 ,0.00193 ,1.03983   ,0.03865 ,0.02392  ,0.07176  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3910-RDT2273LV)     ,RDT2273LV ,P1RLV3910 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01973 ,0.00240 ,1.29230   ,0.04804 ,0.02973  ,0.08919  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3911-RDT2273LV)     ,RDT2273LV ,P1RLV3911 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04607 ,0.00561 ,3.01830   ,0.11220 ,0.06944  ,0.20831  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3912-RDT2273LV)     ,RDT2273LV ,P1RLV3912 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06217 ,0.00757 ,4.07301   ,0.15140 ,0.09370  ,0.28110  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3914-RDM3899)       ,RDM3899   ,P1RLV3914 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02521 ,0.00307 ,1.65151   ,0.06139 ,0.03799  ,0.11398  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3899-RDT2274LV)       ,RDT2274LV ,RDM3899   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01389 ,0.00169 ,0.91024   ,0.03384 ,0.02094  ,0.06282  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3915-RDM3900)       ,RDM3900   ,P1RLV3915 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02579 ,0.00314 ,1.68948   ,0.06280 ,0.03887  ,0.11660  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3900-RDT2274LV)       ,RDT2274LV ,RDM3900   ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04170 ,0.00507 ,2.73180   ,0.10155 ,0.06284  ,0.18853  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3916-RDT2275LV)     ,RDT2275LV ,P1RLV3916 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01219 ,0.00148 ,0.79872   ,0.02969 ,0.01837  ,0.05512  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3917-RDT2275LV)     ,RDT2275LV ,P1RLV3917 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01219 ,0.00148 ,0.79872   ,0.02969 ,0.01837  ,0.05512  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3918-RDT2276LV)     ,RDT2276LV ,P1RLV3918 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06400 ,0.00779 ,4.19250   ,0.15584 ,0.09645  ,0.28934  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3919-RDT2277LV)     ,RDT2277LV ,P1RLV3919 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05396 ,0.00657 ,3.53488   ,0.13140 ,0.08132  ,0.24396  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3921-RDT2278LV)     ,RDT2278LV ,P1RLV3921 ,0.42  ,0.112  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09274 ,0.01128 ,6.07535   ,0.22584 ,0.13976  ,0.41929  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3920-RDM3905)       ,RDM3905   ,P1RLV3920 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05402 ,0.00657 ,3.53906   ,0.13156 ,0.08142  ,0.24425  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3905-RDT2278LV)       ,RDT2278LV ,RDM3905   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00961 ,0.00117 ,0.62986   ,0.02341 ,0.01449  ,0.04347  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3922-RDT2279LV)     ,RDT2279LV ,P1RLV3922 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04214 ,0.00513 ,2.76083   ,0.10263 ,0.06351  ,0.19054  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3923-RDT2280LV)     ,RDT2280LV ,P1RLV3923 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05297 ,0.00644 ,3.46971   ,0.12898 ,0.07982  ,0.23946  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3924-RDT2281LV)     ,RDT2281LV ,P1RLV3924 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3926-RDT2283LV)     ,RDT2283LV ,P1RLV3926 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05567 ,0.00677 ,3.64718   ,0.13557 ,0.08390  ,0.25171  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3927-RDT2283LV)     ,RDT2283LV ,P1RLV3927 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03112 ,0.00379 ,2.03857   ,0.07578 ,0.04690  ,0.14069  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3928-RDT2284LV)     ,RDT2284LV ,P1RLV3928 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03974 ,0.00484 ,2.60342   ,0.09678 ,0.05989  ,0.17967  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3929-RDT2285LV)     ,RDT2285LV ,P1RLV3929 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02330 ,0.00283 ,1.52624   ,0.05673 ,0.03511  ,0.10533  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3932-RDM3915)       ,RDM3915   ,P1RLV3932 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02468 ,0.00300 ,1.61686   ,0.06010 ,0.03720  ,0.11159  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3933-RDM3915)       ,RDM3915   ,P1RLV3933 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04338 ,0.00528 ,2.84179   ,0.10564 ,0.06538  ,0.19613  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3915-RDT2285LV)       ,RDT2285LV ,RDM3915   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01386 ,0.00169 ,0.90818   ,0.03376 ,0.02089  ,0.06268  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3930-RDT2286LV)     ,RDT2286LV ,P1RLV3930 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02553 ,0.00311 ,1.67237   ,0.06217 ,0.03847  ,0.11542  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3931-RDT2286LV)     ,RDT2286LV ,P1RLV3931 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08157   ,0.04020 ,0.02488  ,0.07464  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3934-RDT2287LV)     ,RDT2287LV ,P1RLV3934 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3936-RDT2288LV)     ,RDT2288LV ,P1RLV3936 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06019 ,0.00732 ,3.94290   ,0.14657 ,0.09071  ,0.27212  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3935-RDM3920)       ,RDM3920   ,P1RLV3935 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05922 ,0.00721 ,3.87927   ,0.14420 ,0.08924  ,0.26773  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3920-RDT2288LV)       ,RDT2288LV ,RDM3920   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01360 ,0.00166 ,0.89106   ,0.03312 ,0.02050  ,0.06150  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3937-RDM3922)       ,RDM3922   ,P1RLV3937 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03231 ,0.00600 ,3.15701   ,0.09945 ,0.07718  ,0.23155  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3922-RDT2289LV)       ,RDT2289LV ,RDM3922   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00934 ,0.00173 ,0.91261   ,0.02875 ,0.02231  ,0.06694  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3938-RDM3923)       ,RDM3923   ,P1RLV3938 ,0.42  ,0.064  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.02731 ,0.00623 ,3.47190   ,0.09422 ,0.06794  ,0.20382  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3939-RDM3924)       ,RDM3924   ,P1RLV3939 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02462 ,0.00457 ,2.40610   ,0.07580 ,0.05883  ,0.17648  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3923-RDM3924)         ,RDM3923   ,RDM3924   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00468 ,0.00087 ,0.45687   ,0.01439 ,0.01117  ,0.03351  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3923-RDT2289LV)       ,RDT2289LV ,RDM3923   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00234 ,0.00081 ,0.50058   ,0.00948 ,0.00610  ,0.01831  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3942-RDT2290LV)     ,RDT2290LV ,P1RLV3942 ,0.42  ,0.075  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04044 ,0.00750 ,3.95131   ,0.12447 ,0.09660  ,0.28981  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3943-RDT2290LV)     ,RDT2290LV ,P1RLV3943 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02918 ,0.00542 ,2.85135   ,0.08982 ,0.06971  ,0.20913  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3941-RDM3926)       ,RDM3926   ,P1RLV3941 ,0.42  ,0.103  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05550 ,0.01030 ,5.42292   ,0.17083 ,0.13258  ,0.39775  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3940-RDM3925)       ,RDM3925   ,P1RLV3940 ,0.42  ,0.080  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04314 ,0.00801 ,4.21566   ,0.13280 ,0.10307  ,0.30920  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3925-RDM3926)         ,RDM3926   ,RDM3925   ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02454 ,0.00455 ,2.39774   ,0.07553 ,0.05862  ,0.17586  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3926-RDT2290LV)       ,RDT2290LV ,RDM3926   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52450   ,0.01652 ,0.01282  ,0.03847  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3945-RDM3929)       ,RDM3929   ,P1RLV3945 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03544 ,0.00658 ,3.46336   ,0.10910 ,0.08467  ,0.25402  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3929-RDT2290LV)       ,RDT2290LV ,RDM3929   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01608 ,0.00298 ,1.57154   ,0.04951 ,0.03842  ,0.11527  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3944-RDT2291LV)     ,RDT2291LV ,P1RLV3944 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02264 ,0.00420 ,2.21174   ,0.06967 ,0.05407  ,0.16222  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3946-RDT2291LV)     ,RDT2291LV ,P1RLV3946 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01513 ,0.00281 ,1.47810   ,0.04656 ,0.03614  ,0.10841  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3948-RDT2293LV)     ,RDT2293LV ,P1RLV3948 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05440 ,0.00662 ,3.56374   ,0.13247 ,0.08198  ,0.24595  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3949-RDT2294LV)     ,RDT2294LV ,P1RLV3949 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04388 ,0.00534 ,2.87465   ,0.10686 ,0.06613  ,0.19839  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3950-RDT2295LV)     ,RDT2295LV ,P1RLV3950 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05851 ,0.00712 ,3.83309   ,0.14248 ,0.08818  ,0.26454  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3951-RDM3936)       ,RDM3936   ,P1RLV3951 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02737 ,0.00333 ,1.79278   ,0.06664 ,0.04124  ,0.12373  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3936-RDT2296LV)       ,RDT2296LV ,RDM3936   ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02929 ,0.00356 ,1.91892   ,0.07133 ,0.04414  ,0.13243  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3952-RDM3937)       ,RDM3937   ,P1RLV3952 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01354 ,0.00165 ,0.88677   ,0.03296 ,0.02040  ,0.06120  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3937-RDT2296LV)       ,RDT2296LV ,RDM3937   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01398 ,0.00170 ,0.91595   ,0.03405 ,0.02107  ,0.06321  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3953-RDT2297LV)     ,RDT2297LV ,P1RLV3953 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01617 ,0.00197 ,1.05929   ,0.03938 ,0.02437  ,0.07311  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3954-RDT2298LV)     ,RDT2298LV ,P1RLV3954 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03607 ,0.00439 ,2.36311   ,0.08784 ,0.05436  ,0.16309  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3955-RDT2299LV)     ,RDT2299LV ,P1RLV3955 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02841 ,0.00346 ,1.86086   ,0.06917 ,0.04281  ,0.12843  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3956-RDT2300LV)     ,RDT2300LV ,P1RLV3956 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03220 ,0.00392 ,2.10910   ,0.07840 ,0.04852  ,0.14556  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3957-RDT2301LV)     ,RDT2301LV ,P1RLV3957 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07939 ,0.00966 ,5.20096   ,0.19333 ,0.11965  ,0.35894  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3958-RDT2302LV)     ,RDT2302LV ,P1RLV3958 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3959-RDT2303LV)     ,RDT2303LV ,P1RLV3959 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3960-RDT2304LV)     ,RDT2304LV ,P1RLV3960 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3961-RDM3946)       ,RDM3946   ,P1RLV3961 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03138 ,0.00582 ,3.06599   ,0.09658 ,0.07496  ,0.22488  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3946-RDT2305LV)       ,RDT2305LV ,RDM3946   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01475 ,0.00274 ,1.44137   ,0.04541 ,0.03524  ,0.10572  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3992-RDM3948)       ,RDM3948   ,P1RLV3992 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02164 ,0.00402 ,2.11478   ,0.06662 ,0.05170  ,0.15511  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3983-RDM3947)       ,RDM3947   ,P1RLV3983 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01273 ,0.00236 ,1.24389   ,0.03918 ,0.03041  ,0.09123  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3947-RDM3948)         ,RDM3948   ,RDM3947   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00975 ,0.00181 ,0.95247   ,0.03000 ,0.02329  ,0.06986  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3948-RDT2305LV)       ,RDT2305LV ,RDM3948   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00387 ,0.00088 ,0.49177   ,0.01335 ,0.00962  ,0.02887  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3962-RDM3949)       ,RDM3949   ,P1RLV3962 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02831 ,0.00525 ,2.76619   ,0.08714 ,0.06763  ,0.20289  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3949-RDT2306LV)       ,RDT2306LV ,RDM3949   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01054 ,0.00196 ,1.03004   ,0.03245 ,0.02518  ,0.07555  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3963-RDM3950)       ,RDM3950   ,P1RLV3963 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02232 ,0.00414 ,2.18072   ,0.06870 ,0.05332  ,0.15995  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3950-RDT2306LV)       ,RDT2306LV ,RDM3950   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00528 ,0.00098 ,0.51555   ,0.01624 ,0.01260  ,0.03781  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3964-RDT2307LV)     ,RDT2307LV ,P1RLV3964 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01080 ,0.00200 ,1.05522   ,0.03324 ,0.02580  ,0.07740  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3965-RDT2308LV)     ,RDT2308LV ,P1RLV3965 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01261 ,0.00234 ,1.23201   ,0.03881 ,0.03012  ,0.09036  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3966-RDT2309LV)     ,RDT2309LV ,P1RLV3966 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02015 ,0.00374 ,1.96840   ,0.06201 ,0.04812  ,0.14437  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3967-RDM3954)       ,RDM3954   ,P1RLV3967 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01129 ,0.00209 ,1.10299   ,0.03475 ,0.02697  ,0.08090  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3954-RDT2309LV)       ,RDT2309LV ,RDM3954   ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02062 ,0.00383 ,2.01500   ,0.06348 ,0.04926  ,0.14779  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
