Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV3969-RDM3955)       ,RDM3955   ,P1RLV3969 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01790 ,0.00332 ,1.74866   ,0.05509 ,0.04275  ,0.12826  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3955-RDT2309LV)       ,RDT2309LV ,RDM3955   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01511 ,0.00280 ,1.47655   ,0.04651 ,0.03610  ,0.10830  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3968-RDT2310LV)     ,RDT2310LV ,P1RLV3968 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02209 ,0.00410 ,2.15854   ,0.06800 ,0.05277  ,0.15832  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3970-RDT2311LV)     ,RDT2311LV ,P1RLV3970 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02452 ,0.00455 ,2.39628   ,0.07549 ,0.05859  ,0.17576  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3971-RDT2312LV)     ,RDT2312LV ,P1RLV3971 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01256 ,0.00233 ,1.22708   ,0.03866 ,0.03000  ,0.09000  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3972-RDT2313LV)     ,RDT2313LV ,P1RLV3972 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02211 ,0.00410 ,2.16020   ,0.06805 ,0.05281  ,0.15844  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3973-RDM3960)       ,RDM3960   ,P1RLV3973 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01216 ,0.00226 ,1.18859   ,0.03744 ,0.02906  ,0.08718  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3960-RDT2314LV)       ,RDT2314LV ,RDM3960   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01055 ,0.00196 ,1.03058   ,0.03246 ,0.02520  ,0.07559  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3974-RDM3961)       ,RDM3961   ,P1RLV3974 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01205 ,0.00224 ,1.17778   ,0.03710 ,0.02880  ,0.08639  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3961-RDT2314LV)       ,RDT2314LV ,RDM3961   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01054 ,0.00196 ,1.03005   ,0.03245 ,0.02518  ,0.07555  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3976-RDT2315LV)     ,RDT2315LV ,P1RLV3976 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01548 ,0.00287 ,1.51250   ,0.04765 ,0.03698  ,0.11094  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3978-RDT2315LV)     ,RDT2315LV ,P1RLV3978 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01456 ,0.00270 ,1.42312   ,0.04483 ,0.03479  ,0.10438  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3981-RDT2315LV)     ,RDT2315LV ,P1RLV3981 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02388 ,0.00443 ,2.33371   ,0.07352 ,0.05706  ,0.17117  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3982-RDM3965)       ,RDM3965   ,P1RLV3982 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02171 ,0.00403 ,2.12083   ,0.06681 ,0.05185  ,0.15555  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3965-RDT2315LV)       ,RDT2315LV ,RDM3965   ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00350 ,0.00065 ,0.34239   ,0.01079 ,0.00837  ,0.02511  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3977-RDT2316LV)     ,RDT2316LV ,P1RLV3977 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01697 ,0.00315 ,1.65828   ,0.05224 ,0.04054  ,0.12163  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3979-RDT2317LV)     ,RDT2317LV ,P1RLV3979 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01616 ,0.00300 ,1.57853   ,0.04973 ,0.03859  ,0.11578  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3980-RDT2318LV)     ,RDT2318LV ,P1RLV3980 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02001 ,0.00371 ,1.95490   ,0.06158 ,0.04779  ,0.14338  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3984-RDT2319LV)     ,RDT2319LV ,P1RLV3984 ,0.42  ,0.024  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01032 ,0.00235 ,1.31137   ,0.03559 ,0.02566  ,0.07698  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3987-RDT2320LV)     ,RDT2320LV ,P1RLV3987 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01535 ,0.00285 ,1.50027   ,0.04726 ,0.03668  ,0.11004  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3986-RDM3971)       ,RDM3971   ,P1RLV3986 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01128 ,0.00209 ,1.10209   ,0.03472 ,0.02694  ,0.08083  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3985-RDM3970)       ,RDM3970   ,P1RLV3985 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01156 ,0.00215 ,1.12948   ,0.03558 ,0.02761  ,0.08284  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3970-RDM3971)         ,RDM3971   ,RDM3970   ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02408 ,0.00447 ,2.35243   ,0.07411 ,0.05751  ,0.17254  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3971-RDT2320LV)       ,RDT2320LV ,RDM3971   ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00631 ,0.00117 ,0.61608   ,0.01941 ,0.01506  ,0.04519  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3989-RDM3973)       ,RDM3973   ,P1RLV3989 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01199 ,0.00223 ,1.17204   ,0.03692 ,0.02865  ,0.08596  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3973-RDT2320LV)       ,RDT2320LV ,RDM3973   ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02448 ,0.00454 ,2.39238   ,0.07536 ,0.05849  ,0.17547  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3988-RDT2321LV)     ,RDT2321LV ,P1RLV3988 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02660 ,0.00494 ,2.59865   ,0.08186 ,0.06353  ,0.19060  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3990-RDT2322LV)     ,RDT2322LV ,P1RLV3990 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01444 ,0.00268 ,1.41119   ,0.04445 ,0.03450  ,0.10350  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3991-RDM3976)       ,RDM3976   ,P1RLV3991 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02098 ,0.00389 ,2.04949   ,0.06456 ,0.05011  ,0.15032  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3976-RDT2323LV)       ,RDT2323LV ,RDM3976   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01418 ,0.00263 ,1.38541   ,0.04364 ,0.03387  ,0.10161  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3993-RDM3977)       ,RDM3977   ,P1RLV3993 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02196 ,0.00407 ,2.14535   ,0.06758 ,0.05245  ,0.15735  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3999-RDM3978)       ,RDM3978   ,P1RLV3999 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01113 ,0.00206 ,1.08715   ,0.03425 ,0.02658  ,0.07974  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3977-RDM3978)         ,RDM3977   ,RDM3978   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01358 ,0.00252 ,1.32730   ,0.04181 ,0.03245  ,0.09735  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3977-RDT2323LV)       ,RDT2323LV ,RDM3977   ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00305 ,0.00057 ,0.29789   ,0.00938 ,0.00728  ,0.02185  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3994-RDM3979)       ,RDM3979   ,P1RLV3994 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02297 ,0.00426 ,2.24468   ,0.07071 ,0.05488  ,0.16464  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3979-RDT2324LV)       ,RDT2324LV ,RDM3979   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00453 ,0.00084 ,0.44226   ,0.01393 ,0.01081  ,0.03244  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3997-RDM3981)       ,RDM3981   ,P1RLV3997 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03165 ,0.00587 ,3.09212   ,0.09741 ,0.07560  ,0.22679  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3995-RDM3980)       ,RDM3980   ,P1RLV3995 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02290 ,0.00425 ,2.23787   ,0.07050 ,0.05471  ,0.16414  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3980-RDM3981)         ,RDM3981   ,RDM3980   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00913 ,0.00169 ,0.89176   ,0.02809 ,0.02180  ,0.06541  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3981-RDT2324LV)       ,RDT2324LV ,RDM3981   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00360 ,0.00082 ,0.45737   ,0.01241 ,0.00895  ,0.02685  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3996-RDT2325LV)     ,RDT2325LV ,P1RLV3996 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01923 ,0.00357 ,1.87897   ,0.05919 ,0.04594  ,0.13781  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4002-RDM3983)       ,RDM3983   ,P1RLV4002 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01378 ,0.00256 ,1.34631   ,0.04241 ,0.03292  ,0.09875  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3983-RDT2325LV)       ,RDT2325LV ,RDM3983   ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01807 ,0.00335 ,1.76610   ,0.05564 ,0.04318  ,0.12954  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4007-RDM3984)       ,RDM3984   ,P1RLV4007 ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00616 ,0.00114 ,0.60166   ,0.01895 ,0.01471  ,0.04413  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3984-RDT2325LV)       ,RDT2325LV ,RDM3984   ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01756 ,0.00326 ,1.71603   ,0.05406 ,0.04195  ,0.12586  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3998-RDM3985)       ,RDM3985   ,P1RLV3998 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01141 ,0.00212 ,1.11490   ,0.03512 ,0.02726  ,0.08177  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3985-RDT2326LV)       ,RDT2326LV ,RDM3985   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01366 ,0.00253 ,1.33467   ,0.04204 ,0.03263  ,0.09789  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4000-RDM3986)       ,RDM3986   ,P1RLV4000 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01205 ,0.00224 ,1.17734   ,0.03709 ,0.02878  ,0.08635  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3986-RDT2326LV)       ,RDT2326LV ,RDM3986   ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02264 ,0.00420 ,2.21234   ,0.06969 ,0.05409  ,0.16227  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4001-RDT2327LV)     ,RDT2327LV ,P1RLV4001 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02401 ,0.00446 ,2.34615   ,0.07391 ,0.05736  ,0.17208  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4003-RDT2328LV)     ,RDT2328LV ,P1RLV4003 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01668 ,0.00310 ,1.62994   ,0.05135 ,0.03985  ,0.11955  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4004-RDT2328LV)     ,RDT2328LV ,P1RLV4004 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00979 ,0.00182 ,0.95698   ,0.03015 ,0.02340  ,0.07019  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4005-RDT2328LV)     ,RDT2328LV ,P1RLV4005 ,0.42  ,0.032  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00876 ,0.00302 ,1.87508   ,0.03552 ,0.02286  ,0.06857  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4006-RDT2328LV)     ,RDT2328LV ,P1RLV4006 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02330 ,0.00432 ,2.27689   ,0.07173 ,0.05567  ,0.16700  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4008-RDT2329LV)     ,RDT2329LV ,P1RLV4008 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01934 ,0.00359 ,1.89016   ,0.05954 ,0.04621  ,0.13864  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4009-RDT2330LV)     ,RDT2330LV ,P1RLV4009 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02638 ,0.00490 ,2.57756   ,0.08120 ,0.06302  ,0.18905  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4010-RDT2330LV)     ,RDT2330LV ,P1RLV4010 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02638 ,0.00490 ,2.57756   ,0.08120 ,0.06302  ,0.18905  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4011-RDT2331LV)     ,RDT2331LV ,P1RLV4011 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01540 ,0.00286 ,1.50515   ,0.04741 ,0.03680  ,0.11040  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4013-RDT2332LV)     ,RDT2332LV ,P1RLV4013 ,0.42  ,0.102  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05539 ,0.01028 ,5.41241   ,0.17050 ,0.13233  ,0.39698  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4012-RDM3996)       ,RDM3996   ,P1RLV4012 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04274 ,0.00793 ,4.17644   ,0.13157 ,0.10211  ,0.30632  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3996-RDT2332LV)       ,RDT2332LV ,RDM3996   ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01315 ,0.00244 ,1.28501   ,0.04048 ,0.03142  ,0.09425  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4014-RDM3998)       ,RDM3998   ,P1RLV4014 ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04713 ,0.00875 ,4.60483   ,0.14506 ,0.11258  ,0.33774  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4015-RDM3998)       ,RDM3998   ,P1RLV4015 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03484 ,0.00646 ,3.40380   ,0.10723 ,0.08322  ,0.24965  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM3998-RDT2332LV)       ,RDT2332LV ,RDM3998   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00843 ,0.00156 ,0.82331   ,0.02594 ,0.02013  ,0.06039  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4016-RDT2333LV)     ,RDT2333LV ,P1RLV4016 ,0.42  ,0.044  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01908 ,0.00435 ,2.42609   ,0.06584 ,0.04747  ,0.14242  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4017-RDM4001)       ,RDM4001   ,P1RLV4017 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02256 ,0.00419 ,2.20454   ,0.06945 ,0.05390  ,0.16169  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4001-RDT2334LV)       ,RDT2334LV ,RDM4001   ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01920 ,0.00356 ,1.87644   ,0.05911 ,0.04588  ,0.13763  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4021-RDM4002)       ,RDM4002   ,P1RLV4021 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01835 ,0.00340 ,1.79257   ,0.05647 ,0.04383  ,0.13148  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4002-RDT2334LV)       ,RDT2334LV ,RDM4002   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01435 ,0.00266 ,1.40248   ,0.04418 ,0.03429  ,0.10287  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4018-RDT2335LV)     ,RDT2335LV ,P1RLV4018 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01695 ,0.00315 ,1.65620   ,0.05217 ,0.04049  ,0.12148  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4019-RDT2336LV)     ,RDT2336LV ,P1RLV4019 ,0.42  ,0.096  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05211 ,0.00967 ,5.09150   ,0.16039 ,0.12448  ,0.37344  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4020-RDT2337LV)     ,RDT2337LV ,P1RLV4020 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02562 ,0.00475 ,2.50351   ,0.07886 ,0.06121  ,0.18362  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4023-RDT2338LV)     ,RDT2338LV ,P1RLV4023 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01715 ,0.00318 ,1.67577   ,0.05279 ,0.04097  ,0.12291  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4024-RDT2339LV)     ,RDT2339LV ,P1RLV4024 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01299 ,0.00241 ,1.26954   ,0.03999 ,0.03104  ,0.09312  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4025-RDM4008)       ,RDM4008   ,P1RLV4025 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01530 ,0.00284 ,1.49504   ,0.04710 ,0.03655  ,0.10966  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4008-RDT2339LV)       ,RDT2339LV ,RDM4008   ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01148 ,0.00213 ,1.12202   ,0.03535 ,0.02743  ,0.08230  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4026-RDT2340LV)     ,RDT2340LV ,P1RLV4026 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01481 ,0.00275 ,1.44734   ,0.04559 ,0.03539  ,0.10616  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4027-RDT2341LV)     ,RDT2341LV ,P1RLV4027 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02791 ,0.00518 ,2.72727   ,0.08591 ,0.06668  ,0.20003  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4028-RDT2342LV)     ,RDT2342LV ,P1RLV4028 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01984 ,0.00368 ,1.93823   ,0.06106 ,0.04739  ,0.14216  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4030-RDM4013)       ,RDM4013   ,P1RLV4030 ,0.42  ,0.082  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04441 ,0.00824 ,4.33913   ,0.13669 ,0.10609  ,0.31826  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4029-RDM4012)       ,RDM4012   ,P1RLV4029 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03441 ,0.00638 ,3.36178   ,0.10590 ,0.08219  ,0.24657  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4012-RDM4013)         ,RDM4013   ,RDM4012   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01038 ,0.00193 ,1.01404   ,0.03194 ,0.02479  ,0.07438  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4013-RDT2343LV)       ,RDT2343LV ,RDM4013   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00519 ,0.00096 ,0.50702   ,0.01597 ,0.01240  ,0.03719  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4031-RDM4014)       ,RDM4014   ,P1RLV4031 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03511 ,0.00652 ,3.43077   ,0.10808 ,0.08388  ,0.25163  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4032-RDM4014)       ,RDM4014   ,P1RLV4032 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02614 ,0.00485 ,2.55464   ,0.08048 ,0.06246  ,0.18737  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4014-RDT2343LV)       ,RDT2343LV ,RDM4014   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00519 ,0.00096 ,0.50755   ,0.01599 ,0.01241  ,0.03723  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4033-RDT2344LV)     ,RDT2344LV ,P1RLV4033 ,0.42  ,0.085  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.03664 ,0.00835 ,4.65816   ,0.12641 ,0.09115  ,0.27346  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4035-RDT2345LV)     ,RDT2345LV ,P1RLV4035 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01521 ,0.00185 ,0.99654   ,0.03704 ,0.02293  ,0.06878  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4036-RDT2346LV)     ,RDT2346LV ,P1RLV4036 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03048 ,0.00371 ,1.99704   ,0.07423 ,0.04594  ,0.13783  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4037-RDM4019)       ,RDM4019   ,P1RLV4037 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03908 ,0.00475 ,2.55979   ,0.09515 ,0.05889  ,0.17666  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4019-RDT2346LV)       ,RDT2346LV ,RDM4019   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00852 ,0.00104 ,0.55842   ,0.02076 ,0.01285  ,0.03854  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4038-RDT2347LV)     ,RDT2347LV ,P1RLV4038 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01946 ,0.00361 ,1.90175   ,0.05991 ,0.04649  ,0.13948  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4039-RDT2348LV)     ,RDT2348LV ,P1RLV4039 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02574 ,0.00478 ,2.51550   ,0.07924 ,0.06150  ,0.18450  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4040-RDT2349LV)     ,RDT2349LV ,P1RLV4040 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01174 ,0.00143 ,0.76910   ,0.02859 ,0.01769  ,0.05308  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4041-RDT2349LV)     ,RDT2349LV ,P1RLV4041 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01174 ,0.00143 ,0.76910   ,0.02859 ,0.01769  ,0.05308  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4042-RDT2350LV)     ,RDT2350LV ,P1RLV4042 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4044-RDT2351LV)     ,RDT2351LV ,P1RLV4044 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4045-RDT2352LV)     ,RDT2352LV ,P1RLV4045 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4046-RDT2353LV)     ,RDT2353LV ,P1RLV4046 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4047-RDT2354LV)     ,RDT2354LV ,P1RLV4047 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04361 ,0.00531 ,2.85698   ,0.10620 ,0.06572  ,0.19717  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4048-RDT2355LV)     ,RDT2355LV ,P1RLV4048 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4049-RDT2356LV)     ,RDT2356LV ,P1RLV4049 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07882 ,0.00959 ,5.16317   ,0.19193 ,0.11878  ,0.35633  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4050-RDT2357LV)     ,RDT2357LV ,P1RLV4050 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04177 ,0.00508 ,2.73604   ,0.10171 ,0.06294  ,0.18883  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4058-RDT2357LV)     ,RDT2357LV ,P1RLV4058 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01030 ,0.00125 ,0.67452   ,0.02507 ,0.01552  ,0.04655  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4059-RDT2357LV)     ,RDT2357LV ,P1RLV4059 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03236 ,0.00394 ,2.11995   ,0.07880 ,0.04877  ,0.14631  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4051-RDT2358LV)     ,RDT2358LV ,P1RLV4051 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03911 ,0.00476 ,2.56200   ,0.09524 ,0.05894  ,0.17682  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4052-RDT2359LV)     ,RDT2359LV ,P1RLV4052 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05503 ,0.00670 ,3.60503   ,0.13401 ,0.08293  ,0.24880  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4053-RDT2360LV)     ,RDT2360LV ,P1RLV4053 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00715 ,0.00133 ,0.69879   ,0.02201 ,0.01708  ,0.05125  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4054-RDT2361LV)     ,RDT2361LV ,P1RLV4054 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07952 ,0.00968 ,5.20950   ,0.19365 ,0.11984  ,0.35953  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4055-RDT2362LV)     ,RDT2362LV ,P1RLV4055 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02823 ,0.00524 ,2.75823   ,0.08689 ,0.06743  ,0.20230  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4056-RDT2363LV)     ,RDT2363LV ,P1RLV4056 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01621 ,0.00301 ,1.58370   ,0.04989 ,0.03872  ,0.11616  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4057-RDT2364LV)     ,RDT2364LV ,P1RLV4057 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4060-RDT2365LV)     ,RDT2365LV ,P1RLV4060 ,0.42  ,0.127  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10541 ,0.01283 ,6.90517   ,0.25668 ,0.15885  ,0.47656  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4062-RDM4042)       ,RDM4042   ,P1RLV4062 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01195 ,0.00145 ,0.78297   ,0.02910 ,0.01801  ,0.05404  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4042-RDT2365LV)       ,RDT2365LV ,RDM4042   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01310 ,0.00159 ,0.85814   ,0.03190 ,0.01974  ,0.05922  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4061-RDT2366LV)     ,RDT2366LV ,P1RLV4061 ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07136 ,0.00868 ,4.67450   ,0.17376 ,0.10754  ,0.32261  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4063-RDM4044)       ,RDM4044   ,P1RLV4063 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01361 ,0.00166 ,0.89156   ,0.03314 ,0.02051  ,0.06153  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4044-RDT2367LV)       ,RDT2367LV ,RDM4044   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03247 ,0.00395 ,2.12729   ,0.07908 ,0.04894  ,0.14681  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4064-RDM4045)       ,RDM4045   ,P1RLV4064 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01277 ,0.00155 ,0.83669   ,0.03110 ,0.01925  ,0.05774  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4045-RDT2367LV)       ,RDT2367LV ,RDM4045   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01623 ,0.00197 ,1.06310   ,0.03952 ,0.02446  ,0.07337  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4065-RDT2368LV)     ,RDT2368LV ,P1RLV4065 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06203 ,0.00755 ,4.06369   ,0.15106 ,0.09348  ,0.28045  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4066-RDM4047)       ,RDM4047   ,P1RLV4066 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04464 ,0.00543 ,2.92455   ,0.10871 ,0.06728  ,0.20184  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4047-RDT2368LV)       ,RDT2368LV ,RDM4047   ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00629 ,0.00077 ,0.41191   ,0.01531 ,0.00948  ,0.02843  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4067-RDT2369LV)     ,RDT2369LV ,P1RLV4067 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03761 ,0.00458 ,2.46400   ,0.09159 ,0.05668  ,0.17005  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4068-RDM4049)       ,RDM4049   ,P1RLV4068 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05051 ,0.00615 ,3.30877   ,0.12299 ,0.07612  ,0.22835  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4049-RDT2370LV)       ,RDT2370LV ,RDM4049   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01395 ,0.00170 ,0.91365   ,0.03396 ,0.02102  ,0.06306  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5650-RDM4050)_s0    ,RDM4050   ,P1RLV5650 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04479 ,0.00545 ,2.93398   ,0.10906 ,0.06750  ,0.20249  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5650-RDM4050)_s1    ,RDM4050   ,P1RLV5650 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00677 ,0.00082 ,0.44346   ,0.01648 ,0.01020  ,0.03061  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4050-RDT2370LV)       ,RDT2370LV ,RDM4050   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00849 ,0.00103 ,0.55617   ,0.02067 ,0.01279  ,0.03838  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4069-RDT2371LV)     ,RDT2371LV ,P1RLV4069 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93151   ,0.03463 ,0.02143  ,0.06429  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4070-RDT2371LV)     ,RDT2371LV ,P1RLV4070 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93151   ,0.03463 ,0.02143  ,0.06429  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4071-RDT2372LV)     ,RDT2372LV ,P1RLV4071 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4072-RDT2373LV)     ,RDT2373LV ,P1RLV4072 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01980 ,0.00241 ,1.29702   ,0.04821 ,0.02984  ,0.08951  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4073-RDT2373LV)     ,RDT2373LV ,P1RLV4073 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00986 ,0.00120 ,0.64620   ,0.02402 ,0.01487  ,0.04460  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4075-RDT2373LV)     ,RDT2373LV ,P1RLV4075 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02550 ,0.00310 ,1.67049   ,0.06210 ,0.03843  ,0.11529  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4074-RDT2374LV)     ,RDT2374LV ,P1RLV4074 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4076-RDT2375LV)     ,RDT2375LV ,P1RLV4076 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02058 ,0.00250 ,1.34827   ,0.05012 ,0.03102  ,0.09305  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4077-RDT2376LV)     ,RDT2376LV ,P1RLV4077 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06020 ,0.00732 ,3.94354   ,0.14659 ,0.09072  ,0.27216  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4078-RDT2377LV)     ,RDT2377LV ,P1RLV4078 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4079-RDT2378LV)     ,RDT2378LV ,P1RLV4079 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04150 ,0.00505 ,2.71894   ,0.10107 ,0.06255  ,0.18765  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4080-RDM4062)       ,RDM4062   ,P1RLV4080 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05401 ,0.00657 ,3.53848   ,0.13153 ,0.08140  ,0.24421  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4062-RDT2378LV)       ,RDT2378LV ,RDM4062   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01605 ,0.00195 ,1.05163   ,0.03909 ,0.02419  ,0.07258  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4081-RDT2379LV)     ,RDT2379LV ,P1RLV4081 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04530 ,0.00551 ,2.96780   ,0.11032 ,0.06827  ,0.20482  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4082-RDT2379LV)     ,RDT2379LV ,P1RLV4082 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03356 ,0.00408 ,2.19855   ,0.08173 ,0.05058  ,0.15173  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4083-RDM4065)       ,RDM4065   ,P1RLV4083 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02328 ,0.00283 ,1.52481   ,0.05668 ,0.03508  ,0.10523  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4065-RDT2379LV)       ,RDT2379LV ,RDM4065   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01605 ,0.00195 ,1.05163   ,0.03909 ,0.02419  ,0.07258  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4084-RDT2380LV)     ,RDT2380LV ,P1RLV4084 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06650 ,0.00809 ,4.35665   ,0.16195 ,0.10022  ,0.30067  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4085-RDT2381LV)     ,RDT2381LV ,P1RLV4085 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4086-RDT2382LV)     ,RDT2382LV ,P1RLV4086 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03451 ,0.00420 ,2.26055   ,0.08403 ,0.05200  ,0.15601  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4087-RDT2382LV)     ,RDT2382LV ,P1RLV4087 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00277 ,0.00034 ,0.18149   ,0.00675 ,0.00418  ,0.01253  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4088-RDT2382LV)     ,RDT2382LV ,P1RLV4088 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03498 ,0.00426 ,2.29173   ,0.08519 ,0.05272  ,0.15816  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4089-RDT2383LV)     ,RDT2383LV ,P1RLV4089 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02157 ,0.00263 ,1.41336   ,0.05254 ,0.03251  ,0.09754  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4090-RDT2383LV)     ,RDT2383LV ,P1RLV4090 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00656 ,0.00080 ,0.42952   ,0.01597 ,0.00988  ,0.02964  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4091-RDT2383LV)     ,RDT2383LV ,P1RLV4091 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02245 ,0.00273 ,1.47093   ,0.05468 ,0.03384  ,0.10152  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4092-RDT2384LV)     ,RDT2384LV ,P1RLV4092 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04583 ,0.00558 ,3.00228   ,0.11160 ,0.06907  ,0.20720  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4093-RDT2385LV)     ,RDT2385LV ,P1RLV4093 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04187 ,0.00510 ,2.74312   ,0.10197 ,0.06311  ,0.18932  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4095-RDT2386LV)     ,RDT2386LV ,P1RLV4095 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04624 ,0.00563 ,3.02888   ,0.11259 ,0.06968  ,0.20904  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4096-RDT2386LV)     ,RDT2386LV ,P1RLV4096 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03184 ,0.00387 ,2.08552   ,0.07752 ,0.04798  ,0.14393  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4094-RDM4076)       ,RDM4076   ,P1RLV4094 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04336 ,0.00528 ,2.84066   ,0.10559 ,0.06535  ,0.19605  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4076-RDT2386LV)       ,RDT2386LV ,RDM4076   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01226 ,0.00149 ,0.80313   ,0.02985 ,0.01848  ,0.05543  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4097-RDT2387LV)     ,RDT2387LV ,P1RLV4097 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4098-RDT2388LV)     ,RDT2388LV ,P1RLV4098 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03044 ,0.00370 ,1.99381   ,0.07411 ,0.04587  ,0.13760  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4100-RDT2390LV)     ,RDT2390LV ,P1RLV4100 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02163 ,0.00263 ,1.41680   ,0.05267 ,0.03259  ,0.09778  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4102-RDT2392LV)     ,RDT2392LV ,P1RLV4102 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01655 ,0.00201 ,1.08418   ,0.04030 ,0.02494  ,0.07482  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4103-RDT2393LV)     ,RDT2393LV ,P1RLV4103 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04910 ,0.00597 ,3.21630   ,0.11956 ,0.07399  ,0.22197  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4104-RDT2393LV)     ,RDT2393LV ,P1RLV4104 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05675 ,0.00691 ,3.71756   ,0.13819 ,0.08552  ,0.25657  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4108-RDT2393LV)     ,RDT2393LV ,P1RLV4108 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03201 ,0.00390 ,2.09716   ,0.07796 ,0.04825  ,0.14474  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4109-RDT2393LV)     ,RDT2393LV ,P1RLV4109 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03561 ,0.00433 ,2.33254   ,0.08671 ,0.05366  ,0.16098  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4110-RDT2393LV)     ,RDT2393LV ,P1RLV4110 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04331 ,0.00527 ,2.83712   ,0.10546 ,0.06527  ,0.19580  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4105-RDT2394LV)     ,RDT2394LV ,P1RLV4105 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01373 ,0.00167 ,0.89977   ,0.03345 ,0.02070  ,0.06210  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4106-RDT2394LV)     ,RDT2394LV ,P1RLV4106 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01373 ,0.00167 ,0.89977   ,0.03345 ,0.02070  ,0.06210  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4107-RDT2395LV)     ,RDT2395LV ,P1RLV4107 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4111-RDT2396LV)     ,RDT2396LV ,P1RLV4111 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4112-RDT2397LV)     ,RDT2397LV ,P1RLV4112 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05567 ,0.00677 ,3.64677   ,0.13556 ,0.08389  ,0.25168  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4113-RDT2398LV)     ,RDT2398LV ,P1RLV4113 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4115-RDT2400LV)     ,RDT2400LV ,P1RLV4115 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4119-RDT2404LV)     ,RDT2404LV ,P1RLV4119 ,0.42  ,0.069  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03732 ,0.00692 ,3.64611   ,0.11486 ,0.08914  ,0.26743  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4120-RDT2405LV)     ,RDT2405LV ,P1RLV4120 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4121-RDT2406LV)     ,RDT2406LV ,P1RLV4121 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02434 ,0.00296 ,1.59469   ,0.05928 ,0.03669  ,0.11006  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4122-RDT2406LV)     ,RDT2406LV ,P1RLV4122 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03852 ,0.00469 ,2.52314   ,0.09379 ,0.05804  ,0.17413  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4123-RDT2406LV)     ,RDT2406LV ,P1RLV4123 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06013 ,0.00732 ,3.93908   ,0.14642 ,0.09062  ,0.27185  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4124-RDT2407LV)     ,RDT2407LV ,P1RLV4124 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01445 ,0.00176 ,0.94654   ,0.03519 ,0.02178  ,0.06533  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4125-RDT2407LV)     ,RDT2407LV ,P1RLV4125 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01445 ,0.00176 ,0.94654   ,0.03519 ,0.02178  ,0.06533  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4126-RDM4108)       ,RDM4108   ,P1RLV4126 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03157 ,0.00384 ,2.06825   ,0.07688 ,0.04758  ,0.14274  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4108-RDT2408LV)       ,RDT2408LV ,RDM4108   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00872 ,0.00106 ,0.57127   ,0.02124 ,0.01314  ,0.03943  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4127-RDM4109)       ,RDM4109   ,P1RLV4127 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05542 ,0.00674 ,3.63024   ,0.13494 ,0.08351  ,0.25054  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4109-RDT2408LV)       ,RDT2408LV ,RDM4109   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00871 ,0.00106 ,0.57050   ,0.02121 ,0.01312  ,0.03937  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4129-RDT2410LV)     ,RDT2410LV ,P1RLV4129 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03409 ,0.00415 ,2.23334   ,0.08302 ,0.05138  ,0.15413  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4130-RDM4112)       ,RDM4112   ,P1RLV4130 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01968 ,0.00239 ,1.28916   ,0.04792 ,0.02966  ,0.08897  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4112-RDT2410LV)       ,RDT2410LV ,RDM4112   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01429 ,0.00174 ,0.93609   ,0.03480 ,0.02153  ,0.06460  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4131-RDT2411LV)     ,RDT2411LV ,P1RLV4131 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4132-RDT2412LV)     ,RDT2412LV ,P1RLV4132 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02254 ,0.00274 ,1.47673   ,0.05489 ,0.03397  ,0.10192  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4133-RDT2413LV)     ,RDT2413LV ,P1RLV4133 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02580 ,0.00314 ,1.69012   ,0.06283 ,0.03888  ,0.11664  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4134-RDT2414LV)     ,RDT2414LV ,P1RLV4134 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02838 ,0.00345 ,1.85919   ,0.06911 ,0.04277  ,0.12831  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4135-RDT2414LV)     ,RDT2414LV ,P1RLV4135 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01771 ,0.00216 ,1.16038   ,0.04313 ,0.02669  ,0.08008  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5104-RDT2414LV)     ,RDT2414LV ,P1RLV5104 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04436 ,0.00540 ,2.90611   ,0.10803 ,0.06685  ,0.20056  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4136-RDT2415LV)     ,RDT2415LV ,P1RLV4136 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03883 ,0.00472 ,2.54381   ,0.09456 ,0.05852  ,0.17556  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4137-RDT2416LV)     ,RDT2416LV ,P1RLV4137 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4138-RDT2417LV)     ,RDT2417LV ,P1RLV4138 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02574 ,0.00313 ,1.68650   ,0.06269 ,0.03880  ,0.11639  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4139-RDT2417LV)     ,RDT2417LV ,P1RLV4139 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02574 ,0.00313 ,1.68650   ,0.06269 ,0.03880  ,0.11639  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4140-RDT2418LV)     ,RDT2418LV ,P1RLV4140 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01662 ,0.00202 ,1.08883   ,0.04047 ,0.02505  ,0.07515  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4141-RDT2419LV)     ,RDT2419LV ,P1RLV4141 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03197 ,0.00389 ,2.09426   ,0.07785 ,0.04818  ,0.14453  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4142-RDT2420LV)     ,RDT2420LV ,P1RLV4142 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01496 ,0.00182 ,0.98017   ,0.03644 ,0.02255  ,0.06765  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4143-RDT2421LV)     ,RDT2421LV ,P1RLV4143 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03545 ,0.00431 ,2.32239   ,0.08633 ,0.05343  ,0.16028  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4144-RDT2422LV)     ,RDT2422LV ,P1RLV4144 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02324 ,0.00283 ,1.52235   ,0.05659 ,0.03502  ,0.10506  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
