Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV4145-RDT2423LV)     ,RDT2423LV ,P1RLV4145 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02929 ,0.00356 ,1.91890   ,0.07133 ,0.04414  ,0.13243  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4146-RDT2423LV)     ,RDT2423LV ,P1RLV4146 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00304 ,0.00037 ,0.19917   ,0.00740 ,0.00458  ,0.01375  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4147-RDT2423LV)     ,RDT2423LV ,P1RLV4147 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04311 ,0.00525 ,2.82386   ,0.10497 ,0.06496  ,0.19489  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4148-RDT2423LV)     ,RDT2423LV ,P1RLV4148 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03243 ,0.00395 ,2.12426   ,0.07896 ,0.04887  ,0.14661  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4149-RDT2424LV)     ,RDT2424LV ,P1RLV4149 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4150-RDT2425LV)     ,RDT2425LV ,P1RLV4150 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01982 ,0.00241 ,1.29831   ,0.04826 ,0.02987  ,0.08960  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4151-RDT2426LV)     ,RDT2426LV ,P1RLV4151 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01645 ,0.00200 ,1.07747   ,0.04005 ,0.02479  ,0.07436  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4165-RDT2427LV)     ,RDT2427LV ,P1RLV4165 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05953 ,0.00724 ,3.89944   ,0.14495 ,0.08971  ,0.26912  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4166-RDT2427LV)     ,RDT2427LV ,P1RLV4166 ,0.42  ,0.127  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10590 ,0.01289 ,6.93736   ,0.25788 ,0.15959  ,0.47878  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4152-RDM4135)       ,RDM4135   ,P1RLV4152 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03804 ,0.00463 ,2.49183   ,0.09263 ,0.05732  ,0.17197  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4135-RDT2427LV)       ,RDT2427LV ,RDM4135   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02327 ,0.00283 ,1.52433   ,0.05666 ,0.03507  ,0.10520  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4153-RDT2428LV)     ,RDT2428LV ,P1RLV4153 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02936 ,0.00357 ,1.92336   ,0.07150 ,0.04425  ,0.13274  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4154-RDT2429LV)     ,RDT2429LV ,P1RLV4154 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4155-RDT2430LV)     ,RDT2430LV ,P1RLV4155 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4156-RDT2431LV)     ,RDT2431LV ,P1RLV4156 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4157-RDT2432LV)     ,RDT2432LV ,P1RLV4157 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06084 ,0.00740 ,3.98575   ,0.14816 ,0.09169  ,0.27508  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4164-RDM4143)       ,RDM4143   ,P1RLV4164 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03693 ,0.00449 ,2.41940   ,0.08993 ,0.05566  ,0.16697  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM4143-RDT2432LV)       ,RDT2432LV ,RDM4143   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01603 ,0.00195 ,1.04986   ,0.03903 ,0.02415  ,0.07246  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4158-RDT2433LV)     ,RDT2433LV ,P1RLV4158 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03970 ,0.00483 ,2.60092   ,0.09668 ,0.05983  ,0.17950  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4159-RDT2434LV)     ,RDT2434LV ,P1RLV4159 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04973 ,0.00605 ,3.25760   ,0.12109 ,0.07494  ,0.22482  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4160-RDT2435LV)     ,RDT2435LV ,P1RLV4160 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04999 ,0.00608 ,3.27504   ,0.12174 ,0.07534  ,0.22603  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4161-RDT2436LV)     ,RDT2436LV ,P1RLV4161 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04253 ,0.00517 ,2.78585   ,0.10356 ,0.06409  ,0.19226  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4162-RDT2437LV)     ,RDT2437LV ,P1RLV4162 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03741 ,0.00455 ,2.45087   ,0.09110 ,0.05638  ,0.16915  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4163-RDT2438LV)     ,RDT2438LV ,P1RLV4163 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03074 ,0.00374 ,2.01405   ,0.07487 ,0.04633  ,0.13900  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4167-RDT2439LV)     ,RDT2439LV ,P1RLV4167 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05107 ,0.00621 ,3.34580   ,0.12437 ,0.07697  ,0.23091  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4168-RDT2440LV)     ,RDT2440LV ,P1RLV4168 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03777 ,0.00460 ,2.47438   ,0.09198 ,0.05692  ,0.17077  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4171-RDT2443LV)     ,RDT2443LV ,P1RLV4171 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02477 ,0.00301 ,1.62242   ,0.06031 ,0.03732  ,0.11197  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4172-RDT2444LV)     ,RDT2444LV ,P1RLV4172 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02225 ,0.00271 ,1.45736   ,0.05417 ,0.03353  ,0.10058  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4173-RDT2445LV)     ,RDT2445LV ,P1RLV4173 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01926 ,0.00234 ,1.26176   ,0.04690 ,0.02903  ,0.08708  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4175-RDT2447LV)     ,RDT2447LV ,P1RLV4175 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70172   ,0.06326 ,0.03915  ,0.11744  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4177-RDM4159)       ,RDM4159   ,P1RLV4177 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05497 ,0.00669 ,3.60131   ,0.13387 ,0.08285  ,0.24854  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4159-RDT2447LV)       ,RDT2447LV ,RDM4159   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01631 ,0.00199 ,1.06872   ,0.03973 ,0.02459  ,0.07376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4176-RDT2448LV)     ,RDT2448LV ,P1RLV4176 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03667 ,0.00446 ,2.40240   ,0.08930 ,0.05527  ,0.16580  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4179-RDT2449LV)     ,RDT2449LV ,P1RLV4179 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06024 ,0.00733 ,3.94649   ,0.14670 ,0.09079  ,0.27237  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4178-RDM4161)       ,RDM4161   ,P1RLV4178 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03267 ,0.00398 ,2.14020   ,0.07956 ,0.04923  ,0.14770  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4161-RDT2449LV)       ,RDT2449LV ,RDM4161   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03100 ,0.00377 ,2.03073   ,0.07549 ,0.04672  ,0.14015  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4180-RDM4163)       ,RDM4163   ,P1RLV4180 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04270 ,0.00520 ,2.79757   ,0.10399 ,0.06436  ,0.19307  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4163-RDT2449LV)       ,RDT2449LV ,RDM4163   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01551 ,0.00189 ,1.01585   ,0.03776 ,0.02337  ,0.07011  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4181-RDT2450LV)     ,RDT2450LV ,P1RLV4181 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02341 ,0.00285 ,1.53365   ,0.05701 ,0.03528  ,0.10584  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4182-RDT2451LV)     ,RDT2451LV ,P1RLV4182 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01946 ,0.00237 ,1.27471   ,0.04738 ,0.02932  ,0.08797  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4185-RDT2451LV)     ,RDT2451LV ,P1RLV4185 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01946 ,0.00237 ,1.27471   ,0.04738 ,0.02932  ,0.08797  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4183-RDT2452LV)     ,RDT2452LV ,P1RLV4183 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4186-RDT2454LV)     ,RDT2454LV ,P1RLV4186 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06962 ,0.00847 ,4.56078   ,0.16953 ,0.10492  ,0.31476  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4187-RDT2455LV)     ,RDT2455LV ,P1RLV4187 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4188-RDT2456LV)     ,RDT2456LV ,P1RLV4188 ,0.42  ,0.116  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09674 ,0.01177 ,6.33748   ,0.23558 ,0.14579  ,0.43738  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4189-RDT2456LV)     ,RDT2456LV ,P1RLV4189 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06935 ,0.00844 ,4.54297   ,0.16887 ,0.10451  ,0.31353  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4190-RDT2457LV)     ,RDT2457LV ,P1RLV4190 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02685 ,0.00327 ,1.75922   ,0.06539 ,0.04047  ,0.12141  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4191-RDT2457LV)     ,RDT2457LV ,P1RLV4191 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01142 ,0.00139 ,0.74836   ,0.02782 ,0.01722  ,0.05165  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4193-RDM4175)       ,RDM4175   ,P1RLV4193 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06077 ,0.00739 ,3.98130   ,0.14799 ,0.09159  ,0.27477  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4194-RDM4175)       ,RDM4175   ,P1RLV4194 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04814 ,0.00586 ,3.15330   ,0.11722 ,0.07254  ,0.21762  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4175-RDT2458LV)       ,RDT2458LV ,RDM4175   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01014 ,0.00123 ,0.66456   ,0.02470 ,0.01529  ,0.04586  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4195-RDM4177)       ,RDM4177   ,P1RLV4195 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07548 ,0.00918 ,4.94471   ,0.18381 ,0.11375  ,0.34126  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4177-RDT2458LV)       ,RDT2458LV ,RDM4177   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01014 ,0.00123 ,0.66456   ,0.02470 ,0.01529  ,0.04586  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4196-RDT2459LV)     ,RDT2459LV ,P1RLV4196 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4198-RDT2460LV)     ,RDT2460LV ,P1RLV4198 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04988 ,0.00607 ,3.26728   ,0.12145 ,0.07516  ,0.22549  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4197-RDM4179)       ,RDM4179   ,P1RLV4197 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02837 ,0.00345 ,1.85828   ,0.06908 ,0.04275  ,0.12825  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4179-RDT2460LV)       ,RDT2460LV ,RDM4179   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01618 ,0.00197 ,1.05976   ,0.03939 ,0.02438  ,0.07314  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4199-RDM4181)       ,RDM4181   ,P1RLV4199 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07648 ,0.00931 ,5.00986   ,0.18623 ,0.11525  ,0.34575  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4181-RDT2460LV)       ,RDT2460LV ,RDM4181   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01618 ,0.00197 ,1.05992   ,0.03940 ,0.02438  ,0.07315  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4200-RDT2461LV)     ,RDT2461LV ,P1RLV4200 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03228 ,0.00393 ,2.11494   ,0.07862 ,0.04865  ,0.14596  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4210-RDT2461LV)     ,RDT2461LV ,P1RLV4210 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04598 ,0.00559 ,3.01188   ,0.11196 ,0.06929  ,0.20786  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4211-RDM4184)       ,RDM4184   ,P1RLV4211 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01388 ,0.00169 ,0.90901   ,0.03379 ,0.02091  ,0.06274  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4184-RDT2461LV)       ,RDT2461LV ,RDM4184   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01439 ,0.00175 ,0.94268   ,0.03504 ,0.02169  ,0.06506  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4203-RDT2462LV)     ,RDT2462LV ,P1RLV4203 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04182 ,0.00509 ,2.73950   ,0.10183 ,0.06302  ,0.18907  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4201-RDM4185)       ,RDM4185   ,P1RLV4201 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01341 ,0.00163 ,0.87844   ,0.03265 ,0.02021  ,0.06063  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4185-RDT2462LV)       ,RDT2462LV ,RDM4185   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01620 ,0.00197 ,1.06128   ,0.03945 ,0.02441  ,0.07324  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4202-RDM4186)       ,RDM4186   ,P1RLV4202 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02672 ,0.00325 ,1.75060   ,0.06507 ,0.04027  ,0.12082  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4186-RDT2462LV)       ,RDT2462LV ,RDM4186   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01619 ,0.00197 ,1.06076   ,0.03943 ,0.02440  ,0.07321  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4204-RDM4188)       ,RDM4188   ,P1RLV4204 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06548 ,0.00797 ,4.28926   ,0.15944 ,0.09867  ,0.29602  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4205-RDM4188)       ,RDM4188   ,P1RLV4205 ,0.42  ,0.104  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08647 ,0.01052 ,5.66474   ,0.21057 ,0.13032  ,0.39095  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4188-RDT2463LV)       ,RDT2463LV ,RDM4188   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01618 ,0.00197 ,1.05992   ,0.03940 ,0.02438  ,0.07315  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4206-RDM4190)       ,RDM4190   ,P1RLV4206 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07742 ,0.00942 ,5.07185   ,0.18853 ,0.11668  ,0.35003  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4207-RDM4190)       ,RDM4190   ,P1RLV4207 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05225 ,0.00636 ,3.42299   ,0.12724 ,0.07875  ,0.23624  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4208-RDM4190)       ,RDM4190   ,P1RLV4208 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03614 ,0.00440 ,2.36756   ,0.08801 ,0.05447  ,0.16340  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4190-RDT2463LV)       ,RDT2463LV ,RDM4190   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01618 ,0.00197 ,1.05976   ,0.03939 ,0.02438  ,0.07314  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4209-RDT2464LV)     ,RDT2464LV ,P1RLV4209 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04081 ,0.00497 ,2.67331   ,0.09937 ,0.06150  ,0.18450  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4212-RDT2465LV)     ,RDT2465LV ,P1RLV4212 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02813 ,0.00342 ,1.84291   ,0.06851 ,0.04240  ,0.12719  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4213-RDT2466LV)     ,RDT2466LV ,P1RLV4213 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02253 ,0.00274 ,1.47620   ,0.05487 ,0.03396  ,0.10188  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4214-RDT2467LV)     ,RDT2467LV ,P1RLV4214 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4216-RDM4198)       ,RDM4198   ,P1RLV4216 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05574 ,0.00678 ,3.65128   ,0.13573 ,0.08400  ,0.25199  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4198-RDT2469LV)       ,RDT2469LV ,RDM4198   ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01709 ,0.00208 ,1.11976   ,0.04162 ,0.02576  ,0.07728  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4217-RDM4199)       ,RDM4199   ,P1RLV4217 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05995 ,0.00729 ,3.92719   ,0.14598 ,0.09034  ,0.27103  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4199-RDT2469LV)       ,RDT2469LV ,RDM4199   ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01722 ,0.00209 ,1.12788   ,0.04193 ,0.02595  ,0.07784  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4220-RDM4200)       ,RDM4200   ,P1RLV4220 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01657 ,0.00307 ,1.61876   ,0.05099 ,0.03958  ,0.11873  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4200-RDT2470LV)       ,RDT2470LV ,RDM4200   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02109 ,0.00391 ,2.06090   ,0.06492 ,0.05039  ,0.15116  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4232-RDM4202)       ,RDM4202   ,P1RLV4232 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03692 ,0.00449 ,2.41864   ,0.08991 ,0.05564  ,0.16692  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4231-RDM4201)       ,RDM4201   ,P1RLV4231 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03215 ,0.00391 ,2.10582   ,0.07828 ,0.04844  ,0.14533  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4201-RDM4202)         ,RDM4202   ,RDM4201   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01634 ,0.00199 ,1.07067   ,0.03980 ,0.02463  ,0.07389  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4202-RDT2470LV)       ,RDT2470LV ,RDM4202   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01634 ,0.00199 ,1.07014   ,0.03978 ,0.02462  ,0.07386  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4225-RDT2471LV)     ,RDT2471LV ,P1RLV4225 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01336 ,0.00163 ,0.87544   ,0.03254 ,0.02014  ,0.06042  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4222-RDM4204)       ,RDM4204   ,P1RLV4222 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03434 ,0.00418 ,2.24961   ,0.08362 ,0.05175  ,0.15526  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4223-RDM4204)       ,RDM4204   ,P1RLV4223 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02121 ,0.00258 ,1.38953   ,0.05165 ,0.03197  ,0.09590  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4221-RDM4203)       ,RDM4203   ,P1RLV4221 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03866 ,0.00470 ,2.53256   ,0.09414 ,0.05826  ,0.17478  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4203-RDM4204)         ,RDM4204   ,RDM4203   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01575 ,0.00192 ,1.03162   ,0.03835 ,0.02373  ,0.07120  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4204-RDT2471LV)       ,RDT2471LV ,RDM4204   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01574 ,0.00192 ,1.03119   ,0.03833 ,0.02372  ,0.07117  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4227-RDM4208)       ,RDM4208   ,P1RLV4227 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03713 ,0.00452 ,2.43251   ,0.09042 ,0.05596  ,0.16788  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4226-RDM4207)       ,RDM4207   ,P1RLV4226 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01883 ,0.00229 ,1.23361   ,0.04586 ,0.02838  ,0.08514  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4228-RDM4207)       ,RDM4207   ,P1RLV4228 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04320 ,0.00526 ,2.83006   ,0.10520 ,0.06511  ,0.19532  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4207-RDM4208)         ,RDM4208   ,RDM4207   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01574 ,0.00192 ,1.03109   ,0.03833 ,0.02372  ,0.07116  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4208-RDT2471LV)       ,RDT2471LV ,RDM4208   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01574 ,0.00192 ,1.03109   ,0.03833 ,0.02372  ,0.07116  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4224-RDT2472LV)     ,RDT2472LV ,P1RLV4224 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02799 ,0.00341 ,1.83383   ,0.06817 ,0.04219  ,0.12656  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4230-RDT2473LV)     ,RDT2473LV ,P1RLV4230 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01953 ,0.00238 ,1.27932   ,0.04756 ,0.02943  ,0.08829  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4229-RDM4211)       ,RDM4211   ,P1RLV4229 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04678 ,0.00569 ,3.06436   ,0.11391 ,0.07050  ,0.21149  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4211-RDT2473LV)       ,RDT2473LV ,RDM4211   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93178   ,0.03464 ,0.02144  ,0.06431  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4233-RDT2474LV)     ,RDT2474LV ,P1RLV4233 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07960 ,0.00969 ,5.21423   ,0.19383 ,0.11995  ,0.35986  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4234-RDT2475LV)     ,RDT2475LV ,P1RLV4234 ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07419 ,0.00903 ,4.86039   ,0.18067 ,0.11181  ,0.33544  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4235-RDT2476LV)     ,RDT2476LV ,P1RLV4235 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04292 ,0.00796 ,4.19335   ,0.13210 ,0.10252  ,0.30756  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4236-RDT2477LV)     ,RDT2477LV ,P1RLV4236 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03427 ,0.00636 ,3.34872   ,0.10549 ,0.08187  ,0.24561  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4237-RDT2478LV)     ,RDT2478LV ,P1RLV4237 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06220 ,0.00757 ,4.07445   ,0.15146 ,0.09373  ,0.28120  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4238-RDT2478LV)     ,RDT2478LV ,P1RLV4238 ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08474 ,0.01031 ,5.55107   ,0.20635 ,0.12770  ,0.38311  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4239-RDT2478LV)     ,RDT2478LV ,P1RLV4239 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04322 ,0.00526 ,2.83140   ,0.10525 ,0.06514  ,0.19541  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4240-RDT2478LV)     ,RDT2478LV ,P1RLV4240 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07485 ,0.00911 ,4.90344   ,0.18227 ,0.11280  ,0.33841  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4241-RDT2479LV)     ,RDT2479LV ,P1RLV4241 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01831 ,0.00223 ,1.19958   ,0.04459 ,0.02760  ,0.08279  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4242-RDT2480LV)     ,RDT2480LV ,P1RLV4242 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02235 ,0.00272 ,1.46429   ,0.05443 ,0.03369  ,0.10106  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4243-RDT2481LV)     ,RDT2481LV ,P1RLV4243 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02898 ,0.00353 ,1.89865   ,0.07058 ,0.04368  ,0.13103  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4244-RDT2482LV)     ,RDT2482LV ,P1RLV4244 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02462 ,0.00300 ,1.61288   ,0.05995 ,0.03710  ,0.11131  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4245-RDT2483LV)     ,RDT2483LV ,P1RLV4245 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02273 ,0.00277 ,1.48917   ,0.05536 ,0.03426  ,0.10277  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4246-RDT2484LV)     ,RDT2484LV ,P1RLV4246 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01575 ,0.00192 ,1.03153   ,0.03834 ,0.02373  ,0.07119  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4247-RDT2484LV)     ,RDT2484LV ,P1RLV4247 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01575 ,0.00192 ,1.03153   ,0.03834 ,0.02373  ,0.07119  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4248-RDT2485LV)     ,RDT2485LV ,P1RLV4248 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01922 ,0.00234 ,1.25906   ,0.04680 ,0.02896  ,0.08689  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4249-RDT2485LV)     ,RDT2485LV ,P1RLV4249 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00209 ,0.00025 ,0.13674   ,0.00508 ,0.00315  ,0.00944  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4250-RDT2485LV)     ,RDT2485LV ,P1RLV4250 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01713 ,0.00208 ,1.12233   ,0.04172 ,0.02582  ,0.07746  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4251-RDM4231)       ,RDM4231   ,P1RLV4251 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05101 ,0.00621 ,3.34171   ,0.12422 ,0.07688  ,0.23063  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5087-RDM4231)       ,RDM4231   ,P1RLV5087 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09126 ,0.01110 ,5.97860   ,0.22224 ,0.13754  ,0.41261  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4231-RDT2486LV)       ,RDT2486LV ,RDM4231   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01545 ,0.00188 ,1.01225   ,0.03763 ,0.02329  ,0.06986  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4252-RDM4232)       ,RDM4232   ,P1RLV4252 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07243 ,0.00881 ,4.74514   ,0.17639 ,0.10916  ,0.32748  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4253-RDM4232)       ,RDM4232   ,P1RLV4253 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06550 ,0.00797 ,4.29072   ,0.15950 ,0.09871  ,0.29612  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4254-RDM4232)       ,RDM4232   ,P1RLV4254 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05504 ,0.00670 ,3.60580   ,0.13404 ,0.08295  ,0.24885  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4255-RDM4232)       ,RDM4232   ,P1RLV4255 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04963 ,0.00604 ,3.25143   ,0.12086 ,0.07480  ,0.22440  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4232-RDT2486LV)       ,RDT2486LV ,RDM4232   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01546 ,0.00188 ,1.01276   ,0.03765 ,0.02330  ,0.06990  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4256-RDM4237)       ,RDM4237   ,P1RLV4256 ,0.42  ,0.111  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09230 ,0.01123 ,6.04622   ,0.22475 ,0.13909  ,0.41728  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4237-RDT2487LV)       ,RDT2487LV ,RDM4237   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01013 ,0.00123 ,0.66350   ,0.02466 ,0.01526  ,0.04579  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4261-RDM4238)       ,RDM4238   ,P1RLV4261 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04332 ,0.00527 ,2.83777   ,0.10549 ,0.06528  ,0.19585  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4238-RDT2487LV)       ,RDT2487LV ,RDM4238   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01530 ,0.00186 ,1.00228   ,0.03726 ,0.02306  ,0.06917  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4257-RDT2488LV)     ,RDT2488LV ,P1RLV4257 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01628 ,0.00302 ,1.59084   ,0.05011 ,0.03889  ,0.11668  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4258-RDT2488LV)     ,RDT2488LV ,P1RLV4258 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01102 ,0.00205 ,1.07717   ,0.03393 ,0.02634  ,0.07901  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4259-RDT2488LV)     ,RDT2488LV ,P1RLV4259 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02044 ,0.00379 ,1.99712   ,0.06291 ,0.04883  ,0.14648  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4260-RDT2488LV)     ,RDT2488LV ,P1RLV4260 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03094 ,0.00574 ,3.02289   ,0.09523 ,0.07391  ,0.22172  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4263-RDT2488LV)     ,RDT2488LV ,P1RLV4263 ,0.42  ,0.088  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04777 ,0.00886 ,4.66744   ,0.14703 ,0.11411  ,0.34234  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4262-RDT2489LV)     ,RDT2489LV ,P1RLV4262 ,0.42  ,0.048  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01296 ,0.00447 ,2.77333   ,0.05253 ,0.03381  ,0.10142  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4264-RDT2490LV)     ,RDT2490LV ,P1RLV4264 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03819 ,0.00709 ,3.73203   ,0.11757 ,0.09124  ,0.27373  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4265-RDT2491LV)     ,RDT2491LV ,P1RLV4265 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06511 ,0.00792 ,4.26525   ,0.15855 ,0.09812  ,0.29436  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4267-RDM4247)       ,RDM4247   ,P1RLV4267 ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08203 ,0.00998 ,5.37340   ,0.19974 ,0.12361  ,0.37084  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4247-RDT2491LV)       ,RDT2491LV ,RDM4247   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01655 ,0.00201 ,1.08415   ,0.04030 ,0.02494  ,0.07482  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4266-RDT2492LV)     ,RDT2492LV ,P1RLV4266 ,0.42  ,0.085  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04609 ,0.00855 ,4.50350   ,0.14187 ,0.11010  ,0.33031  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4268-RDT2493LV)     ,RDT2493LV ,P1RLV4268 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03176 ,0.00386 ,2.08025   ,0.07733 ,0.04786  ,0.14357  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4269-RDT2493LV)     ,RDT2493LV ,P1RLV4269 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00965 ,0.00117 ,0.63231   ,0.02350 ,0.01455  ,0.04364  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4271-RDT2493LV)     ,RDT2493LV ,P1RLV4271 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03992 ,0.00486 ,2.61504   ,0.09721 ,0.06016  ,0.18048  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4270-RDT2494LV)     ,RDT2494LV ,P1RLV4270 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4272-RDT2495LV)     ,RDT2495LV ,P1RLV4272 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06690 ,0.00814 ,4.38274   ,0.16292 ,0.10082  ,0.30247  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4273-RDT2496LV)     ,RDT2496LV ,P1RLV4273 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01976 ,0.00240 ,1.29469   ,0.04813 ,0.02978  ,0.08935  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4274-RDT2496LV)     ,RDT2496LV ,P1RLV4274 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01190 ,0.00145 ,0.77978   ,0.02899 ,0.01794  ,0.05382  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4275-RDT2496LV)     ,RDT2496LV ,P1RLV4275 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01718 ,0.00209 ,1.12528   ,0.04183 ,0.02589  ,0.07766  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4276-RDT2497LV)     ,RDT2497LV ,P1RLV4276 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02828 ,0.00344 ,1.85248   ,0.06886 ,0.04262  ,0.12785  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4277-RDT2497LV)     ,RDT2497LV ,P1RLV4277 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02828 ,0.00344 ,1.85248   ,0.06886 ,0.04262  ,0.12785  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4278-RDM4259)       ,RDM4259   ,P1RLV4278 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03279 ,0.00399 ,2.14830   ,0.07986 ,0.04942  ,0.14826  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM4259-RDT2498LV)       ,RDT2498LV ,RDM4259   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01526 ,0.00186 ,0.99986   ,0.03717 ,0.02300  ,0.06900  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4280-RDM4260)       ,RDM4260   ,P1RLV4280 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02076 ,0.00253 ,1.35988   ,0.05055 ,0.03128  ,0.09385  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM4260-RDT2498LV)       ,RDT2498LV ,RDM4260   ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02245 ,0.00273 ,1.47083   ,0.05467 ,0.03384  ,0.10151  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4279-RDT2499LV)     ,RDT2499LV ,P1RLV4279 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03476 ,0.00423 ,2.27688   ,0.08464 ,0.05238  ,0.15714  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4281-RDT2500LV)     ,RDT2500LV ,P1RLV4281 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04414 ,0.00537 ,2.89183   ,0.10750 ,0.06653  ,0.19958  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4282-RDT2501LV)     ,RDT2501LV ,P1RLV4282 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4283-RDT2502LV)     ,RDT2502LV ,P1RLV4283 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05852 ,0.00712 ,3.83350   ,0.14250 ,0.08819  ,0.26457  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4284-RDT2503LV)     ,RDT2503LV ,P1RLV4284 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4285-RDT2504LV)     ,RDT2504LV ,P1RLV4285 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01111 ,0.00135 ,0.72784   ,0.02706 ,0.01674  ,0.05023  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4286-RDT2504LV)     ,RDT2504LV ,P1RLV4286 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01111 ,0.00135 ,0.72784   ,0.02706 ,0.01674  ,0.05023  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4287-RDT2505LV)     ,RDT2505LV ,P1RLV4287 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06934 ,0.00844 ,4.54240   ,0.16885 ,0.10450  ,0.31349  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4288-RDT2506LV)     ,RDT2506LV ,P1RLV4288 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04198 ,0.00511 ,2.75027   ,0.10223 ,0.06327  ,0.18981  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4289-RDT2507LV)     ,RDT2507LV ,P1RLV4289 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00543 ,0.00066 ,0.35541   ,0.01321 ,0.00818  ,0.02453  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4290-RDT2507LV)     ,RDT2507LV ,P1RLV4290 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00543 ,0.00066 ,0.35541   ,0.01321 ,0.00818  ,0.02453  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4291-RDT2508LV)     ,RDT2508LV ,P1RLV4291 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4292-RDT2509LV)     ,RDT2509LV ,P1RLV4292 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05079 ,0.00618 ,3.32728   ,0.12368 ,0.07654  ,0.22963  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4293-RDM4274)       ,RDM4274   ,P1RLV4293 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03952 ,0.00481 ,2.58872   ,0.09623 ,0.05955  ,0.17866  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4274-RDT2510LV)       ,RDT2510LV ,RDM4274   ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00947 ,0.00115 ,0.62054   ,0.02307 ,0.01428  ,0.04283  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4294-RDM4275)       ,RDM4275   ,P1RLV4294 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04101 ,0.00499 ,2.68626   ,0.09985 ,0.06180  ,0.18539  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4275-RDT2510LV)       ,RDT2510LV ,RDM4275   ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00948 ,0.00115 ,0.62131   ,0.02310 ,0.01429  ,0.04288  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4295-RDT2511LV)     ,RDT2511LV ,P1RLV4295 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04755 ,0.00579 ,3.11484   ,0.11579 ,0.07166  ,0.21497  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4297-RDM4277)       ,RDM4277   ,P1RLV4297 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06035 ,0.00734 ,3.95367   ,0.14697 ,0.09095  ,0.27286  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4277-RDT2511LV)       ,RDT2511LV ,RDM4277   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01393 ,0.00170 ,0.91286   ,0.03393 ,0.02100  ,0.06300  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4296-RDT2512LV)     ,RDT2512LV ,P1RLV4296 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04577 ,0.00557 ,2.99807   ,0.11145 ,0.06897  ,0.20691  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4298-RDT2513LV)     ,RDT2513LV ,P1RLV4298 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06447 ,0.00784 ,4.22332   ,0.15699 ,0.09716  ,0.29147  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4299-RDT2514LV)     ,RDT2514LV ,P1RLV4299 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05263 ,0.00640 ,3.44777   ,0.12816 ,0.07932  ,0.23795  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4301-RDT2515LV)     ,RDT2515LV ,P1RLV4301 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08174 ,0.00995 ,5.35482   ,0.19905 ,0.12319  ,0.36956  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4300-RDM4281)       ,RDM4281   ,P1RLV4300 ,0.42  ,0.106  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08850 ,0.01077 ,5.79788   ,0.21552 ,0.13338  ,0.40014  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4281-RDT2515LV)       ,RDT2515LV ,RDM4281   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01262 ,0.00154 ,0.82650   ,0.03072 ,0.01901  ,0.05704  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4302-RDM4283)       ,RDM4283   ,P1RLV4302 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05208 ,0.00634 ,3.41191   ,0.12683 ,0.07849  ,0.23547  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4283-RDT2515LV)       ,RDT2515LV ,RDM4283   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01584 ,0.00193 ,1.03757   ,0.03857 ,0.02387  ,0.07161  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4303-RDM4284)       ,RDM4284   ,P1RLV4303 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03878 ,0.00472 ,2.54027   ,0.09443 ,0.05844  ,0.17532  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4284-RDT2516LV)       ,RDT2516LV ,RDM4284   ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02455 ,0.00299 ,1.60854   ,0.05979 ,0.03700  ,0.11101  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4304-RDM4285)       ,RDM4285   ,P1RLV4304 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02373 ,0.00289 ,1.55463   ,0.05779 ,0.03576  ,0.10729  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4307-RDM4285)       ,RDM4285   ,P1RLV4307 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04248 ,0.00517 ,2.78306   ,0.10345 ,0.06402  ,0.19207  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4285-RDT2516LV)       ,RDT2516LV ,RDM4285   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01215 ,0.00148 ,0.79610   ,0.02959 ,0.01831  ,0.05494  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4306-RDT2517LV)     ,RDT2517LV ,P1RLV4306 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07222 ,0.00879 ,4.73125   ,0.17587 ,0.10884  ,0.32653  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4305-RDM4287)       ,RDM4287   ,P1RLV4305 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04279 ,0.00521 ,2.80321   ,0.10420 ,0.06449  ,0.19346  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4287-RDT2517LV)       ,RDT2517LV ,RDM4287   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01485 ,0.00181 ,0.97310   ,0.03617 ,0.02239  ,0.06716  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4308-RDT2518LV)     ,RDT2518LV ,P1RLV4308 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02563 ,0.00312 ,1.67888   ,0.06241 ,0.03862  ,0.11587  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4309-RDT2519LV)     ,RDT2519LV ,P1RLV4309 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00916 ,0.00111 ,0.59988   ,0.02230 ,0.01380  ,0.04140  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4310-RDT2520LV)     ,RDT2520LV ,P1RLV4310 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02580 ,0.00314 ,1.69011   ,0.06283 ,0.03888  ,0.11664  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4311-RDT2521LV)     ,RDT2521LV ,P1RLV4311 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06405 ,0.00779 ,4.19589   ,0.15597 ,0.09653  ,0.28958  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4313-RDT2522LV)     ,RDT2522LV ,P1RLV4313 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01170 ,0.00142 ,0.76635   ,0.02849 ,0.01763  ,0.05289  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4312-RDM4293)       ,RDM4293   ,P1RLV4312 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01521 ,0.00185 ,0.99618   ,0.03703 ,0.02292  ,0.06875  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4293-RDT2522LV)       ,RDT2522LV ,RDM4293   ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00406 ,0.00049 ,0.26628   ,0.00990 ,0.00613  ,0.01838  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4314-RDM4295)       ,RDM4295   ,P1RLV4314 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01469 ,0.00179 ,0.96240   ,0.03577 ,0.02214  ,0.06642  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4295-RDT2522LV)       ,RDT2522LV ,RDM4295   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00854 ,0.00104 ,0.55958   ,0.02080 ,0.01287  ,0.03862  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4316-RDT2523LV)     ,RDT2523LV ,P1RLV4316 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03249 ,0.00395 ,2.12815   ,0.07911 ,0.04896  ,0.14687  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
