Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV4315-RDM4296)       ,RDM4296   ,P1RLV4315 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03351 ,0.00408 ,2.19519   ,0.08160 ,0.05050  ,0.15150  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4296-RDT2523LV)       ,RDT2523LV ,RDM4296   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01146 ,0.00139 ,0.75055   ,0.02790 ,0.01727  ,0.05180  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4317-RDT2524LV)     ,RDT2524LV ,P1RLV4317 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06580 ,0.00801 ,4.31056   ,0.16023 ,0.09916  ,0.29749  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4318-RDT2525LV)     ,RDT2525LV ,P1RLV4318 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01532 ,0.00186 ,1.00387   ,0.03732 ,0.02309  ,0.06928  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4319-RDT2525LV)     ,RDT2525LV ,P1RLV4319 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01532 ,0.00186 ,1.00387   ,0.03732 ,0.02309  ,0.06928  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4320-RDT2526LV)     ,RDT2526LV ,P1RLV4320 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4321-RDT2527LV)     ,RDT2527LV ,P1RLV4321 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03962 ,0.00482 ,2.59530   ,0.09647 ,0.05970  ,0.17911  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4322-RDT2528LV)     ,RDT2528LV ,P1RLV4322 ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07163 ,0.00872 ,4.69240   ,0.17443 ,0.10795  ,0.32384  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4323-RDT2529LV)     ,RDT2529LV ,P1RLV4323 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07909 ,0.00962 ,5.18109   ,0.19259 ,0.11919  ,0.35757  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4324-RDT2530LV)     ,RDT2530LV ,P1RLV4324 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04255 ,0.00518 ,2.78748   ,0.10362 ,0.06413  ,0.19238  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4325-RDT2531LV)     ,RDT2531LV ,P1RLV4325 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03204 ,0.00390 ,2.09879   ,0.07802 ,0.04828  ,0.14485  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4326-RDT2532LV)     ,RDT2532LV ,P1RLV4326 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00716 ,0.00087 ,0.46873   ,0.01742 ,0.01078  ,0.03235  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4327-RDT2533LV)     ,RDT2533LV ,P1RLV4327 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03949 ,0.00480 ,2.58689   ,0.09616 ,0.05951  ,0.17853  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4328-RDT2534LV)     ,RDT2534LV ,P1RLV4328 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02652 ,0.00323 ,1.73754   ,0.06459 ,0.03997  ,0.11992  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4330-RDT2535LV)     ,RDT2535LV ,P1RLV4330 ,0.42  ,0.112  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09290 ,0.01130 ,6.08561   ,0.22622 ,0.14000  ,0.42000  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4329-RDM4310)       ,RDM4310   ,P1RLV4329 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02995 ,0.00364 ,1.96197   ,0.07293 ,0.04513  ,0.13540  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4310-RDT2535LV)       ,RDT2535LV ,RDM4310   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06712   ,0.03967 ,0.02455  ,0.07365  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4331-RDT2536LV)     ,RDT2536LV ,P1RLV4331 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03532 ,0.00430 ,2.31363   ,0.08600 ,0.05322  ,0.15967  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4334-RDT2537LV)     ,RDT2537LV ,P1RLV4334 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01754 ,0.00213 ,1.14925   ,0.04272 ,0.02644  ,0.07931  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4332-RDM4313)       ,RDM4313   ,P1RLV4332 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02217 ,0.00270 ,1.45241   ,0.05399 ,0.03341  ,0.10024  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4313-RDT2537LV)       ,RDT2537LV ,RDM4313   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01027 ,0.00125 ,0.67288   ,0.02501 ,0.01548  ,0.04644  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4335-RDM4315)       ,RDM4315   ,P1RLV4335 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01618 ,0.00197 ,1.05994   ,0.03940 ,0.02438  ,0.07315  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4315-RDT2537LV)       ,RDT2537LV ,RDM4315   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01006 ,0.00122 ,0.65903   ,0.02450 ,0.01516  ,0.04548  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4333-RDT2538LV)     ,RDT2538LV ,P1RLV4333 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01775 ,0.00216 ,1.16249   ,0.04321 ,0.02674  ,0.08023  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4336-RDT2539LV)     ,RDT2539LV ,P1RLV4336 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05273 ,0.00642 ,3.45432   ,0.12841 ,0.07947  ,0.23840  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4337-RDT2539LV)     ,RDT2539LV ,P1RLV4337 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03018 ,0.00367 ,1.97688   ,0.07349 ,0.04548  ,0.13643  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4338-RDT2539LV)     ,RDT2539LV ,P1RLV4338 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03178 ,0.00387 ,2.08183   ,0.07739 ,0.04789  ,0.14368  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4339-RDT2540LV)     ,RDT2540LV ,P1RLV4339 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01846 ,0.00225 ,1.20916   ,0.04495 ,0.02782  ,0.08345  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4340-RDT2541LV)     ,RDT2541LV ,P1RLV4340 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01142 ,0.00139 ,0.74792   ,0.02780 ,0.01721  ,0.05162  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4341-RDT2542LV)     ,RDT2542LV ,P1RLV4341 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04189 ,0.00510 ,2.74409   ,0.10200 ,0.06313  ,0.18938  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4344-RDM4325)       ,RDM4325   ,P1RLV4344 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00677 ,0.00082 ,0.44355   ,0.01649 ,0.01020  ,0.03061  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4342-RDM4323)       ,RDM4323   ,P1RLV4342 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04351 ,0.00529 ,2.85009   ,0.10594 ,0.06557  ,0.19670  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4343-RDM4324)       ,RDM4324   ,P1RLV4343 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02100 ,0.00256 ,1.37595   ,0.05115 ,0.03165  ,0.09496  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4323-RDM4324)         ,RDM4323   ,RDM4324   ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00735 ,0.00089 ,0.48121   ,0.01789 ,0.01107  ,0.03321  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4323-RDM4325)         ,RDM4325   ,RDM4323   ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00569 ,0.00069 ,0.37271   ,0.01385 ,0.00857  ,0.02572  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4325-RDT2543LV)       ,RDT2543LV ,RDM4325   ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00341 ,0.00042 ,0.22348   ,0.00831 ,0.00514  ,0.01542  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4345-RDM4326)       ,RDM4326   ,P1RLV4345 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01669 ,0.00203 ,1.09365   ,0.04065 ,0.02516  ,0.07548  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4326-RDT2543LV)       ,RDT2543LV ,RDM4326   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03235 ,0.00394 ,2.11909   ,0.07877 ,0.04875  ,0.14625  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4346-RDT2544LV)     ,RDT2544LV ,P1RLV4346 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04546 ,0.00553 ,2.97827   ,0.11071 ,0.06851  ,0.20554  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4347-RDT2545LV)     ,RDT2545LV ,P1RLV4347 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01936 ,0.00236 ,1.26806   ,0.04714 ,0.02917  ,0.08751  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4348-RDT2546LV)     ,RDT2546LV ,P1RLV4348 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06601 ,0.00803 ,4.32454   ,0.16075 ,0.09949  ,0.29846  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4350-RDM4331)       ,RDM4331   ,P1RLV4350 ,0.42  ,0.120  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09991 ,0.01216 ,6.54501   ,0.24329 ,0.15057  ,0.45170  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4352-RDM4331)       ,RDM4331   ,P1RLV4352 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07891 ,0.00960 ,5.16965   ,0.19217 ,0.11893  ,0.35678  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4353-RDM4331)       ,RDM4331   ,P1RLV4353 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03384 ,0.00412 ,2.21688   ,0.08241 ,0.05100  ,0.15300  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4331-RDT2548LV)       ,RDT2548LV ,RDM4331   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01298 ,0.00158 ,0.85054   ,0.03162 ,0.01957  ,0.05870  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4351-RDM4332)       ,RDM4332   ,P1RLV4351 ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08569 ,0.01043 ,5.61346   ,0.20867 ,0.12914  ,0.38741  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4332-RDT2548LV)       ,RDT2548LV ,RDM4332   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03037 ,0.00370 ,1.98943   ,0.07395 ,0.04577  ,0.13730  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4354-RDT2549LV)     ,RDT2549LV ,P1RLV4354 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01570 ,0.00191 ,1.02882   ,0.03824 ,0.02367  ,0.07100  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4355-RDT2550LV)     ,RDT2550LV ,P1RLV4355 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05698 ,0.00693 ,3.73261   ,0.13875 ,0.08587  ,0.25760  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4356-RDT2551LV)     ,RDT2551LV ,P1RLV4356 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01275 ,0.00155 ,0.83510   ,0.03104 ,0.01921  ,0.05763  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4368-RDT2551LV)     ,RDT2551LV ,P1RLV4368 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01275 ,0.00155 ,0.83510   ,0.03104 ,0.01921  ,0.05763  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4359-RDT2552LV)     ,RDT2552LV ,P1RLV4359 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01908 ,0.00232 ,1.25002   ,0.04647 ,0.02876  ,0.08627  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4357-RDM4339)       ,RDM4339   ,P1RLV4357 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01125 ,0.00137 ,0.73730   ,0.02741 ,0.01696  ,0.05088  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4339-RDT2552LV)       ,RDT2552LV ,RDM4339   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03268 ,0.00398 ,2.14116   ,0.07959 ,0.04926  ,0.14777  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4360-RDM4341)       ,RDM4341   ,P1RLV4360 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04300 ,0.00523 ,2.81707   ,0.10472 ,0.06481  ,0.19442  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4341-RDT2552LV)       ,RDT2552LV ,RDM4341   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03189 ,0.00388 ,2.08909   ,0.07766 ,0.04806  ,0.14418  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4358-RDT2553LV)     ,RDT2553LV ,P1RLV4358 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4361-RDT2554LV)     ,RDT2554LV ,P1RLV4361 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02891 ,0.00352 ,1.89386   ,0.07040 ,0.04357  ,0.13070  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4362-RDT2555LV)     ,RDT2555LV ,P1RLV4362 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06271 ,0.00763 ,4.10782   ,0.15270 ,0.09450  ,0.28350  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4363-RDT2556LV)     ,RDT2556LV ,P1RLV4363 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03140 ,0.00382 ,2.05679   ,0.07646 ,0.04732  ,0.14195  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4364-RDT2556LV)     ,RDT2556LV ,P1RLV4364 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04910 ,0.00597 ,3.21628   ,0.11956 ,0.07399  ,0.22197  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4365-RDT2556LV)     ,RDT2556LV ,P1RLV4365 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04571 ,0.00556 ,2.99475   ,0.11132 ,0.06889  ,0.20668  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4366-RDT2557LV)     ,RDT2557LV ,P1RLV4366 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01967 ,0.00365 ,1.92235   ,0.06056 ,0.04700  ,0.14100  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4367-RDT2557LV)     ,RDT2557LV ,P1RLV4367 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01967 ,0.00365 ,1.92235   ,0.06056 ,0.04700  ,0.14100  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4369-RDT2558LV)     ,RDT2558LV ,P1RLV4369 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4370-RDT2559LV)     ,RDT2559LV ,P1RLV4370 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07210 ,0.00877 ,4.72297   ,0.17556 ,0.10865  ,0.32595  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4371-RDT2560LV)     ,RDT2560LV ,P1RLV4371 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4372-RDT2561LV)     ,RDT2561LV ,P1RLV4372 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02442 ,0.00297 ,1.59963   ,0.05946 ,0.03680  ,0.11040  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4373-RDT2562LV)     ,RDT2562LV ,P1RLV4373 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04337 ,0.00528 ,2.84098   ,0.10561 ,0.06536  ,0.19607  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4374-RDM4355)       ,RDM4355   ,P1RLV4374 ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08395 ,0.01021 ,5.49929   ,0.20442 ,0.12651  ,0.37953  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4355-RDT2563LV)       ,RDT2563LV ,RDM4355   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01619 ,0.00197 ,1.06054   ,0.03942 ,0.02440  ,0.07319  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4375-RDM4356)       ,RDM4356   ,P1RLV4375 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06218 ,0.00757 ,4.07364   ,0.15143 ,0.09371  ,0.28114  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4356-RDT2563LV)       ,RDT2563LV ,RDM4356   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01620 ,0.00197 ,1.06106   ,0.03944 ,0.02441  ,0.07323  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4377-RDT2564LV)     ,RDT2564LV ,P1RLV4377 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06751 ,0.00821 ,4.42251   ,0.16440 ,0.10174  ,0.30522  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4376-RDM4357)       ,RDM4357   ,P1RLV4376 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05885 ,0.00716 ,3.85496   ,0.14330 ,0.08868  ,0.26605  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4357-RDT2564LV)       ,RDT2564LV ,RDM4357   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01620 ,0.00197 ,1.06109   ,0.03944 ,0.02441  ,0.07323  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4378-RDM4359)       ,RDM4359   ,P1RLV4378 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04436 ,0.00540 ,2.90589   ,0.10802 ,0.06685  ,0.20055  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4359-RDT2564LV)       ,RDT2564LV ,RDM4359   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03239 ,0.00394 ,2.12160   ,0.07886 ,0.04881  ,0.14642  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4379-RDT2565LV)     ,RDT2565LV ,P1RLV4379 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01762 ,0.00214 ,1.15428   ,0.04291 ,0.02655  ,0.07966  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4380-RDT2565LV)     ,RDT2565LV ,P1RLV4380 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01860 ,0.00226 ,1.21833   ,0.04529 ,0.02803  ,0.08408  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4381-RDT2565LV)     ,RDT2565LV ,P1RLV4381 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01273 ,0.00155 ,0.83375   ,0.03099 ,0.01918  ,0.05754  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4382-RDT2566LV)     ,RDT2566LV ,P1RLV4382 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05961 ,0.00725 ,3.90506   ,0.14516 ,0.08984  ,0.26951  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4383-RDT2566LV)     ,RDT2566LV ,P1RLV4383 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05490 ,0.00668 ,3.59628   ,0.13368 ,0.08273  ,0.24820  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4384-RDT2567LV)     ,RDT2567LV ,P1RLV4384 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02749 ,0.00334 ,1.80068   ,0.06694 ,0.04142  ,0.12427  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4385-RDT2568LV)     ,RDT2568LV ,P1RLV4385 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02027 ,0.00247 ,1.32755   ,0.04935 ,0.03054  ,0.09162  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4386-RDT2569LV)     ,RDT2569LV ,P1RLV4386 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01929 ,0.00235 ,1.26353   ,0.04697 ,0.02907  ,0.08720  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4387-RDT2570LV)     ,RDT2570LV ,P1RLV4387 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03880 ,0.00472 ,2.54172   ,0.09448 ,0.05847  ,0.17542  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4388-RDT2570LV)     ,RDT2570LV ,P1RLV4388 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04003 ,0.00487 ,2.62210   ,0.09747 ,0.06032  ,0.18096  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4389-RDT2571LV)     ,RDT2571LV ,P1RLV4389 ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04165 ,0.00773 ,4.06961   ,0.12820 ,0.09950  ,0.29849  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4391-RDT2571LV)     ,RDT2571LV ,P1RLV4391 ,0.42  ,0.110  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05956 ,0.01105 ,5.81936   ,0.18332 ,0.14227  ,0.42682  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4390-RDT2572LV)     ,RDT2572LV ,P1RLV4390 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4393-RDT2573LV)     ,RDT2573LV ,P1RLV4393 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01402 ,0.00260 ,1.37032   ,0.04317 ,0.03350  ,0.10051  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4392-RDM4373)       ,RDM4373   ,P1RLV4392 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01176 ,0.00218 ,1.14939   ,0.03621 ,0.02810  ,0.08430  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4373-RDT2573LV)       ,RDT2573LV ,RDM4373   ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00641 ,0.00119 ,0.62610   ,0.01972 ,0.01531  ,0.04592  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4394-RDM4375)       ,RDM4375   ,P1RLV4394 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02464 ,0.00457 ,2.40727   ,0.07583 ,0.05885  ,0.17656  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4395-RDM4376)       ,RDM4376   ,P1RLV4395 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01877 ,0.00348 ,1.83445   ,0.05779 ,0.04485  ,0.13455  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4375-RDM4376)         ,RDM4375   ,RDM4376   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00509 ,0.00094 ,0.49717   ,0.01566 ,0.01216  ,0.03647  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM4375-RDT2573LV)       ,RDT2573LV ,RDM4375   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00255 ,0.00088 ,0.54618   ,0.01035 ,0.00666  ,0.01997  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4396-RDT2574LV)     ,RDT2574LV ,P1RLV4396 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01150 ,0.00213 ,1.12339   ,0.03539 ,0.02747  ,0.08240  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4397-RDT2574LV)     ,RDT2574LV ,P1RLV4397 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02048 ,0.00380 ,2.00127   ,0.06304 ,0.04893  ,0.14678  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4398-RDT2574LV)     ,RDT2574LV ,P1RLV4398 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03195 ,0.00593 ,3.12169   ,0.09834 ,0.07632  ,0.22896  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4399-RDT2575LV)     ,RDT2575LV ,P1RLV4399 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4400-RDT2576LV)     ,RDT2576LV ,P1RLV4400 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4401-RDT2577LV)     ,RDT2577LV ,P1RLV4401 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4402-RDT2578LV)     ,RDT2578LV ,P1RLV4402 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4404-RDT2580LV)     ,RDT2580LV ,P1RLV4404 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4406-RDM4387)       ,RDM4387   ,P1RLV4406 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01277 ,0.00155 ,0.83670   ,0.03110 ,0.01925  ,0.05774  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM4387-RDT2582LV)       ,RDT2582LV ,RDM4387   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01320 ,0.00161 ,0.86446   ,0.03213 ,0.01989  ,0.05966  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4407-RDM4388)       ,RDM4388   ,P1RLV4407 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01085 ,0.00132 ,0.71047   ,0.02641 ,0.01634  ,0.04903  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4408-RDM4388)       ,RDM4388   ,P1RLV4408 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03522 ,0.00429 ,2.30755   ,0.08578 ,0.05308  ,0.15925  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM4388-RDT2582LV)       ,RDT2582LV ,RDM4388   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01320 ,0.00161 ,0.86449   ,0.03214 ,0.01989  ,0.05966  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4409-RDT2583LV)     ,RDT2583LV ,P1RLV4409 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04530 ,0.00551 ,2.96728   ,0.11030 ,0.06826  ,0.20479  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4411-RDT2583LV)     ,RDT2583LV ,P1RLV4411 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03372 ,0.00410 ,2.20889   ,0.08211 ,0.05082  ,0.15245  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4410-RDM4391)       ,RDM4391   ,P1RLV4410 ,0.42  ,0.111  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09194 ,0.01119 ,6.02289   ,0.22389 ,0.13856  ,0.41567  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM4391-RDT2583LV)       ,RDT2583LV ,RDM4391   ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02638 ,0.00321 ,1.72838   ,0.06425 ,0.03976  ,0.11928  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4412-RDT2584LV)     ,RDT2584LV ,P1RLV4412 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05371 ,0.00654 ,3.51854   ,0.13079 ,0.08094  ,0.24283  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4414-RDT2585LV)     ,RDT2585LV ,P1RLV4414 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04923 ,0.00599 ,3.22489   ,0.11988 ,0.07419  ,0.22256  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4413-RDM4394)       ,RDM4394   ,P1RLV4413 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05045 ,0.00614 ,3.30494   ,0.12285 ,0.07603  ,0.22809  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM4394-RDT2585LV)       ,RDT2585LV ,RDM4394   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01194 ,0.00145 ,0.78219   ,0.02908 ,0.01799  ,0.05398  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4415-RDM4396)       ,RDM4396   ,P1RLV4415 ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08452 ,0.01028 ,5.53709   ,0.20583 ,0.12738  ,0.38214  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM4396-RDT2585LV)       ,RDT2585LV ,RDM4396   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02343 ,0.00285 ,1.53500   ,0.05706 ,0.03531  ,0.10594  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4416-RDT2586LV)     ,RDT2586LV ,P1RLV4416 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07342 ,0.00893 ,4.80957   ,0.17878 ,0.11064  ,0.33193  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4417-RDT2587LV)     ,RDT2587LV ,P1RLV4417 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05306 ,0.00646 ,3.47620   ,0.12922 ,0.07997  ,0.23991  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4418-RDT2587LV)     ,RDT2587LV ,P1RLV4418 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03790 ,0.00461 ,2.48253   ,0.09228 ,0.05711  ,0.17133  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4419-RDM4400)       ,RDM4400   ,P1RLV4419 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03271 ,0.00398 ,2.14295   ,0.07966 ,0.04930  ,0.14789  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4400-RDT2587LV)       ,RDT2587LV ,RDM4400   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01488 ,0.00181 ,0.97462   ,0.03623 ,0.02242  ,0.06726  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4420-RDM4401)       ,RDM4401   ,P1RLV4420 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01139 ,0.00211 ,1.11265   ,0.03505 ,0.02720  ,0.08161  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4401-RDT2588LV)       ,RDT2588LV ,RDM4401   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00461 ,0.00085 ,0.45001   ,0.01418 ,0.01100  ,0.03301  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4513-RDM4402)       ,RDM4402   ,P1RLV4513 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00936 ,0.00174 ,0.91496   ,0.02882 ,0.02237  ,0.06711  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4402-RDT2588LV)       ,RDT2588LV ,RDM4402   ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02868 ,0.00532 ,2.80204   ,0.08827 ,0.06851  ,0.20552  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4422-RDT2589LV)     ,RDT2589LV ,P1RLV4422 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01358 ,0.00252 ,1.32685   ,0.04180 ,0.03244  ,0.09732  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4421-RDM4403)       ,RDM4403   ,P1RLV4421 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01392 ,0.00258 ,1.36002   ,0.04284 ,0.03325  ,0.09975  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4403-RDT2589LV)       ,RDT2589LV ,RDM4403   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00530 ,0.00098 ,0.51750   ,0.01630 ,0.01265  ,0.03796  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4424-RDM4406)       ,RDM4406   ,P1RLV4424 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01556 ,0.00289 ,1.52039   ,0.04789 ,0.03717  ,0.11151  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4473-RDM4406)       ,RDM4406   ,P1RLV4473 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00853 ,0.00158 ,0.83392   ,0.02627 ,0.02039  ,0.06116  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4423-RDM4405)       ,RDM4405   ,P1RLV4423 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01194 ,0.00222 ,1.16696   ,0.03676 ,0.02853  ,0.08559  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4474-RDM4411)       ,RDM4411   ,P1RLV4474 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01052 ,0.00195 ,1.02789   ,0.03238 ,0.02513  ,0.07539  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4405-RDM4411)         ,RDM4405   ,RDM4411   ,0.42  ,0.069  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03734 ,0.00693 ,3.64883   ,0.11494 ,0.08921  ,0.26763  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4405-RDM4406)         ,RDM4406   ,RDM4405   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00530 ,0.00098 ,0.51802   ,0.01632 ,0.01266  ,0.03799  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4406-RDT2590LV)       ,RDT2590LV ,RDM4406   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00265 ,0.00091 ,0.56766   ,0.01075 ,0.00692  ,0.02076  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4425-RDM4407)       ,RDM4407   ,P1RLV4425 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01178 ,0.00219 ,1.15095   ,0.03626 ,0.02814  ,0.08442  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4472-RDM4407)       ,RDM4407   ,P1RLV4472 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01014 ,0.00188 ,0.99079   ,0.03121 ,0.02422  ,0.07267  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4469-RDM4408)       ,RDM4408   ,P1RLV4469 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00958 ,0.00178 ,0.93652   ,0.02950 ,0.02290  ,0.06869  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4407-RDM4408)         ,RDM4407   ,RDM4408   ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03627 ,0.00673 ,3.54403   ,0.11164 ,0.08665  ,0.25994  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4407-RDT2590LV)       ,RDT2590LV ,RDM4407   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00265 ,0.00091 ,0.56766   ,0.01075 ,0.00692  ,0.02076  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4471-RDT2591LV)     ,RDT2591LV ,P1RLV4471 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01129 ,0.00210 ,1.10354   ,0.03476 ,0.02698  ,0.08094  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4427-RDM4413)       ,RDM4413   ,P1RLV4427 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01155 ,0.00214 ,1.12875   ,0.03556 ,0.02760  ,0.08279  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4426-RDM4412)       ,RDM4412   ,P1RLV4426 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01199 ,0.00222 ,1.17137   ,0.03690 ,0.02864  ,0.08591  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4412-RDM4413)         ,RDM4413   ,RDM4412   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00513 ,0.00095 ,0.50155   ,0.01580 ,0.01226  ,0.03679  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4413-RDT2591LV)       ,RDT2591LV ,RDM4413   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00514 ,0.00095 ,0.50229   ,0.01582 ,0.01228  ,0.03684  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4428-RDM4414)       ,RDM4414   ,P1RLV4428 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01145 ,0.00212 ,1.11862   ,0.03524 ,0.02735  ,0.08205  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4470-RDM4414)       ,RDM4414   ,P1RLV4470 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01030 ,0.00191 ,1.00613   ,0.03169 ,0.02460  ,0.07380  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4429-RDM4415)       ,RDM4415   ,P1RLV4429 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01001 ,0.00186 ,0.97833   ,0.03082 ,0.02392  ,0.07176  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4414-RDM4415)         ,RDM4414   ,RDM4415   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00513 ,0.00095 ,0.50155   ,0.01580 ,0.01226  ,0.03679  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4414-RDT2591LV)       ,RDT2591LV ,RDM4414   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00408 ,0.00093 ,0.51823   ,0.01406 ,0.01014  ,0.03042  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4431-RDT2592LV)     ,RDT2592LV ,P1RLV4431 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01018 ,0.00189 ,0.99457   ,0.03133 ,0.02432  ,0.07295  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4430-RDM4418)       ,RDM4418   ,P1RLV4430 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01071 ,0.00199 ,1.04664   ,0.03297 ,0.02559  ,0.07677  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4418-RDT2592LV)       ,RDT2592LV ,RDM4418   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01027 ,0.00191 ,1.00340   ,0.03161 ,0.02453  ,0.07360  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4432-RDM4420)       ,RDM4420   ,P1RLV4432 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01011 ,0.00188 ,0.98793   ,0.03112 ,0.02415  ,0.07246  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4420-RDT2592LV)       ,RDT2592LV ,RDM4420   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00513 ,0.00095 ,0.50155   ,0.01580 ,0.01226  ,0.03679  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4434-RDT2593LV)     ,RDT2593LV ,P1RLV4434 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00938 ,0.00174 ,0.91607   ,0.02886 ,0.02240  ,0.06719  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4433-RDM4421)       ,RDM4421   ,P1RLV4433 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01171 ,0.00217 ,1.14414   ,0.03604 ,0.02797  ,0.08392  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4421-RDT2593LV)       ,RDT2593LV ,RDM4421   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49938   ,0.01573 ,0.01221  ,0.03663  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4435-RDM4423)       ,RDM4423   ,P1RLV4435 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00634 ,0.00118 ,0.61914   ,0.01950 ,0.01514  ,0.04541  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4423-RDT2593LV)       ,RDT2593LV ,RDM4423   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01022 ,0.00190 ,0.99875   ,0.03146 ,0.02442  ,0.07325  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4437-RDM4425)       ,RDM4425   ,P1RLV4437 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00973 ,0.00181 ,0.95068   ,0.02995 ,0.02324  ,0.06973  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4459-RDM4425)       ,RDM4425   ,P1RLV4459 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01367 ,0.00254 ,1.33586   ,0.04208 ,0.03266  ,0.09798  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4436-RDM4424)       ,RDM4424   ,P1RLV4436 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01000 ,0.00186 ,0.97743   ,0.03079 ,0.02390  ,0.07169  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4424-RDM4425)         ,RDM4425   ,RDM4424   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.52024   ,0.01639 ,0.01272  ,0.03816  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4425-RDT2594LV)       ,RDT2594LV ,RDM4425   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00422 ,0.00096 ,0.53647   ,0.01456 ,0.01050  ,0.03149  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4438-RDM4426)       ,RDM4426   ,P1RLV4438 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01081 ,0.00201 ,1.05624   ,0.03327 ,0.02582  ,0.07747  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4458-RDM4426)       ,RDM4426   ,P1RLV4458 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01080 ,0.00200 ,1.05512   ,0.03324 ,0.02580  ,0.07739  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4457-RDM4427)       ,RDM4427   ,P1RLV4457 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01241 ,0.00230 ,1.21303   ,0.03821 ,0.02966  ,0.08897  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4426-RDM4427)         ,RDM4426   ,RDM4427   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.51951   ,0.01637 ,0.01270  ,0.03810  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4426-RDT2594LV)       ,RDT2594LV ,RDM4426   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00267 ,0.00092 ,0.57067   ,0.01081 ,0.00696  ,0.02087  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4441-RDT2595LV)     ,RDT2595LV ,P1RLV4441 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01007 ,0.00187 ,0.98363   ,0.03099 ,0.02405  ,0.07215  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4440-RDM4431)       ,RDM4431   ,P1RLV4440 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00943 ,0.00175 ,0.92143   ,0.02903 ,0.02253  ,0.06758  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4439-RDM4430)       ,RDM4430   ,P1RLV4439 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01223 ,0.00227 ,1.19467   ,0.03763 ,0.02921  ,0.08762  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4430-RDM4431)         ,RDM4431   ,RDM4430   ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02042 ,0.00379 ,1.99530   ,0.06286 ,0.04878  ,0.14635  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4431-RDT2595LV)       ,RDT2595LV ,RDM4431   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00540 ,0.00100 ,0.52773   ,0.01662 ,0.01290  ,0.03871  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4442-RDM4433)       ,RDM4433   ,P1RLV4442 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01084 ,0.00201 ,1.05895   ,0.03336 ,0.02589  ,0.07767  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4433-RDT2595LV)       ,RDT2595LV ,RDM4433   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01081 ,0.00201 ,1.05656   ,0.03328 ,0.02583  ,0.07749  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4444-RDT2596LV)     ,RDT2596LV ,P1RLV4444 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00846 ,0.00157 ,0.82694   ,0.02605 ,0.02022  ,0.06065  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4443-RDM4434)       ,RDM4434   ,P1RLV4443 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01039 ,0.00193 ,1.01481   ,0.03197 ,0.02481  ,0.07443  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4434-RDT2596LV)       ,RDT2596LV ,RDM4434   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00541 ,0.00100 ,0.52830   ,0.01664 ,0.01292  ,0.03875  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4446-RDT2597LV)     ,RDT2597LV ,P1RLV4446 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00911 ,0.00169 ,0.89007   ,0.02804 ,0.02176  ,0.06528  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4445-RDM4436)       ,RDM4436   ,P1RLV4445 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00897 ,0.00166 ,0.87602   ,0.02760 ,0.02142  ,0.06425  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4436-RDT2597LV)       ,RDT2597LV ,RDM4436   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00541 ,0.00100 ,0.52826   ,0.01664 ,0.01292  ,0.03875  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4447-RDM4438)       ,RDM4438   ,P1RLV4447 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00950 ,0.00176 ,0.92813   ,0.02924 ,0.02269  ,0.06807  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4448-RDM4438)       ,RDM4438   ,P1RLV4448 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00914 ,0.00170 ,0.89299   ,0.02813 ,0.02183  ,0.06550  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4438-RDT2597LV)       ,RDT2597LV ,RDM4438   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00540 ,0.00100 ,0.52773   ,0.01662 ,0.01290  ,0.03871  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4449-RDT2598LV)     ,RDT2598LV ,P1RLV4449 ,0.42  ,0.066  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.02837 ,0.00647 ,3.60614   ,0.09786 ,0.07057  ,0.21170  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4450-RDT2598LV)     ,RDT2598LV ,P1RLV4450 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02135 ,0.00396 ,2.08659   ,0.06573 ,0.05101  ,0.15304  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4454-RDT2598LV)     ,RDT2598LV ,P1RLV4454 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02094 ,0.00389 ,2.04646   ,0.06447 ,0.05003  ,0.15010  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4455-RDT2598LV)     ,RDT2598LV ,P1RLV4455 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02272 ,0.00422 ,2.22031   ,0.06994 ,0.05428  ,0.16285  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4453-RDM4444)       ,RDM4444   ,P1RLV4453 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01367 ,0.00254 ,1.33588   ,0.04208 ,0.03266  ,0.09798  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4451-RDM4442)       ,RDM4442   ,P1RLV4451 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01416 ,0.00263 ,1.38364   ,0.04359 ,0.03383  ,0.10148  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4452-RDM4443)       ,RDM4443   ,P1RLV4452 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01026 ,0.00190 ,1.00273   ,0.03159 ,0.02452  ,0.07355  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4442-RDM4443)         ,RDM4442   ,RDM4443   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01039 ,0.00193 ,1.01475   ,0.03197 ,0.02481  ,0.07443  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4442-RDM4444)         ,RDM4444   ,RDM4442   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00413 ,0.00094 ,0.52448   ,0.01423 ,0.01026  ,0.03079  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4444-RDT2598LV)       ,RDT2598LV ,RDM4444   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00260 ,0.00090 ,0.55664   ,0.01054 ,0.00679  ,0.02036  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4456-RDM4447)       ,RDM4447   ,P1RLV4456 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01305 ,0.00242 ,1.27478   ,0.04016 ,0.03117  ,0.09350  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4447-RDT2599LV)       ,RDT2599LV ,RDM4447   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00514 ,0.00095 ,0.50203   ,0.01581 ,0.01227  ,0.03682  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4532-RDM4448)       ,RDM4448   ,P1RLV4532 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01628 ,0.00302 ,1.59075   ,0.05011 ,0.03889  ,0.11667  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4448-RDT2599LV)       ,RDT2599LV ,RDM4448   ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02762 ,0.00513 ,2.69910   ,0.08503 ,0.06599  ,0.19797  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
