Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV4462-RDT2600LV)     ,RDT2600LV ,P1RLV4462 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00984 ,0.00183 ,0.96167   ,0.03029 ,0.02351  ,0.07053  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4468-RDT2600LV)     ,RDT2600LV ,P1RLV4468 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00817 ,0.00152 ,0.79807   ,0.02514 ,0.01951  ,0.05854  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4461-RDM4450)       ,RDM4450   ,P1RLV4461 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01502 ,0.00279 ,1.46805   ,0.04625 ,0.03589  ,0.10768  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4460-RDM4449)       ,RDM4449   ,P1RLV4460 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01623 ,0.00301 ,1.58571   ,0.04995 ,0.03877  ,0.11631  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4449-RDM4450)         ,RDM4450   ,RDM4449   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01555 ,0.00288 ,1.51899   ,0.04785 ,0.03714  ,0.11141  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4450-RDT2600LV)       ,RDT2600LV ,RDM4450   ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02838 ,0.00527 ,2.77270   ,0.08734 ,0.06779  ,0.20337  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4463-RDT2601LV)     ,RDT2601LV ,P1RLV4463 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02300 ,0.00427 ,2.24742   ,0.07080 ,0.05495  ,0.16484  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4464-RDT2601LV)     ,RDT2601LV ,P1RLV4464 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02420 ,0.00449 ,2.36458   ,0.07449 ,0.05781  ,0.17343  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4465-RDT2601LV)     ,RDT2601LV ,P1RLV4465 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02307 ,0.00428 ,2.25393   ,0.07100 ,0.05511  ,0.16532  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4466-RDT2601LV)     ,RDT2601LV ,P1RLV4466 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02272 ,0.00422 ,2.21996   ,0.06993 ,0.05427  ,0.16282  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4467-RDT2601LV)     ,RDT2601LV ,P1RLV4467 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02061 ,0.00382 ,2.01349   ,0.06343 ,0.04923  ,0.14768  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4511-RDT2602LV)     ,RDT2602LV ,P1RLV4511 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01102 ,0.00205 ,1.07687   ,0.03392 ,0.02633  ,0.07898  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4476-RDM4459)       ,RDM4459   ,P1RLV4476 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01060 ,0.00197 ,1.03574   ,0.03263 ,0.02532  ,0.07597  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4512-RDM4459)       ,RDM4459   ,P1RLV4512 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01014 ,0.00188 ,0.99104   ,0.03122 ,0.02423  ,0.07269  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4475-RDM4458)       ,RDM4458   ,P1RLV4475 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01089 ,0.00202 ,1.06406   ,0.03352 ,0.02601  ,0.07804  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4458-RDM4459)         ,RDM4459   ,RDM4458   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00487 ,0.00090 ,0.47566   ,0.01498 ,0.01163  ,0.03489  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4459-RDT2602LV)       ,RDT2602LV ,RDM4459   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00244 ,0.00084 ,0.52232   ,0.00989 ,0.00637  ,0.01910  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4477-RDM4460)       ,RDM4460   ,P1RLV4477 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01269 ,0.00236 ,1.24027   ,0.03907 ,0.03032  ,0.09097  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4510-RDM4462)       ,RDM4462   ,P1RLV4510 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01089 ,0.00202 ,1.06396   ,0.03352 ,0.02601  ,0.07804  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4509-RDM4461)       ,RDM4461   ,P1RLV4509 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01293 ,0.00240 ,1.26320   ,0.03979 ,0.03088  ,0.09265  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4461-RDM4462)         ,RDM4462   ,RDM4461   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00487 ,0.00090 ,0.47566   ,0.01498 ,0.01163  ,0.03489  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4460-RDM4462)         ,RDM4460   ,RDM4462   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00487 ,0.00090 ,0.47566   ,0.01498 ,0.01163  ,0.03489  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4460-RDT2602LV)       ,RDT2602LV ,RDM4460   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00244 ,0.00084 ,0.52177   ,0.00988 ,0.00636  ,0.01908  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4480-RDM4467)       ,RDM4467   ,P1RLV4480 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01119 ,0.00208 ,1.09347   ,0.03445 ,0.02673  ,0.08020  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4479-RDM4466)       ,RDM4466   ,P1RLV4479 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01195 ,0.00222 ,1.16736   ,0.03677 ,0.02854  ,0.08562  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4478-RDM4465)       ,RDM4465   ,P1RLV4478 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01334 ,0.00248 ,1.30391   ,0.04108 ,0.03188  ,0.09564  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4465-RDM4466)         ,RDM4466   ,RDM4465   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01072 ,0.00199 ,1.04763   ,0.03300 ,0.02561  ,0.07684  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4466-RDM4467)         ,RDM4467   ,RDM4466   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00425 ,0.00097 ,0.54078   ,0.01468 ,0.01058  ,0.03175  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4467-RDT2603LV)       ,RDT2603LV ,RDM4467   ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00537 ,0.00185 ,1.14868   ,0.02176 ,0.01400  ,0.04201  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4506-RDM4471)       ,RDM4471   ,P1RLV4506 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01335 ,0.00248 ,1.30451   ,0.04109 ,0.03189  ,0.09568  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4481-RDM4468)       ,RDM4468   ,P1RLV4481 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01043 ,0.00194 ,1.01889   ,0.03210 ,0.02491  ,0.07473  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4505-RDM4468)       ,RDM4468   ,P1RLV4505 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01331 ,0.00247 ,1.30021   ,0.04096 ,0.03179  ,0.09537  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4482-RDM4469)       ,RDM4469   ,P1RLV4482 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00973 ,0.00181 ,0.95108   ,0.02996 ,0.02325  ,0.06976  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4468-RDM4469)         ,RDM4468   ,RDM4469   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00914 ,0.00170 ,0.89357   ,0.02815 ,0.02185  ,0.06554  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4468-RDM4471)         ,RDM4471   ,RDM4468   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00457 ,0.00085 ,0.44653   ,0.01407 ,0.01092  ,0.03275  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4471-RDT2603LV)       ,RDT2603LV ,RDM4471   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00426 ,0.00097 ,0.54105   ,0.01468 ,0.01059  ,0.03176  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4483-RDT2604LV)     ,RDT2604LV ,P1RLV4483 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00965 ,0.00179 ,0.94243   ,0.02969 ,0.02304  ,0.06912  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4502-RDM4474)       ,RDM4474   ,P1RLV4502 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01377 ,0.00255 ,1.34505   ,0.04237 ,0.03288  ,0.09865  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4503-RDM4474)       ,RDM4474   ,P1RLV4503 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01297 ,0.00241 ,1.26724   ,0.03992 ,0.03098  ,0.09295  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4484-RDM4473)       ,RDM4473   ,P1RLV4484 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01236 ,0.00229 ,1.20727   ,0.03803 ,0.02952  ,0.08855  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4473-RDM4474)         ,RDM4474   ,RDM4473   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00499 ,0.00093 ,0.48773   ,0.01536 ,0.01192  ,0.03577  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4474-RDT2604LV)       ,RDT2604LV ,RDM4474   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00229 ,0.00079 ,0.48992   ,0.00928 ,0.00597  ,0.01792  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4504-RDM4476)       ,RDM4476   ,P1RLV4504 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01391 ,0.00258 ,1.35902   ,0.04281 ,0.03323  ,0.09968  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4476-RDT2604LV)       ,RDT2604LV ,RDM4476   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00914 ,0.00170 ,0.89347   ,0.02815 ,0.02184  ,0.06553  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4486-RDT2605LV)     ,RDT2605LV ,P1RLV4486 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01135 ,0.00211 ,1.10854   ,0.03492 ,0.02710  ,0.08131  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4485-RDM4477)       ,RDM4477   ,P1RLV4485 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01109 ,0.00206 ,1.08350   ,0.03413 ,0.02649  ,0.07947  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4477-RDT2605LV)       ,RDT2605LV ,RDM4477   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00998 ,0.00185 ,0.97558   ,0.03073 ,0.02385  ,0.07155  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4487-RDM4479)       ,RDM4479   ,P1RLV4487 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01253 ,0.00232 ,1.22422   ,0.03857 ,0.02993  ,0.08979  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4499-RDM4479)       ,RDM4479   ,P1RLV4499 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01075 ,0.00200 ,1.05080   ,0.03310 ,0.02569  ,0.07707  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4479-RDT2605LV)       ,RDT2605LV ,RDM4479   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00397 ,0.00090 ,0.50417   ,0.01368 ,0.00987  ,0.02960  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4489-RDM4482)       ,RDM4482   ,P1RLV4489 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01087 ,0.00202 ,1.06166   ,0.03344 ,0.02596  ,0.07787  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4488-RDM4481)       ,RDM4481   ,P1RLV4488 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01105 ,0.00205 ,1.07955   ,0.03401 ,0.02639  ,0.07918  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4481-RDM4482)         ,RDM4482   ,RDM4481   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52466   ,0.01653 ,0.01283  ,0.03848  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4482-RDT2606LV)       ,RDT2606LV ,RDM4482   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00269 ,0.00093 ,0.57553   ,0.01090 ,0.00702  ,0.02105  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4490-RDM4483)       ,RDM4483   ,P1RLV4490 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00959 ,0.00178 ,0.93709   ,0.02952 ,0.02291  ,0.06873  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4483-RDT2606LV)       ,RDT2606LV ,RDM4483   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04931   ,0.03306 ,0.02565  ,0.07696  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4491-RDT2607LV)     ,RDT2607LV ,P1RLV4491 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00933 ,0.00173 ,0.91139   ,0.02871 ,0.02228  ,0.06685  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4494-RDT2607LV)     ,RDT2607LV ,P1RLV4494 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01328 ,0.00247 ,1.29802   ,0.04089 ,0.03173  ,0.09520  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4492-RDM4485)       ,RDM4485   ,P1RLV4492 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01047 ,0.00194 ,1.02312   ,0.03223 ,0.02501  ,0.07504  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4485-RDT2607LV)       ,RDT2607LV ,RDM4485   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52467   ,0.01653 ,0.01283  ,0.03848  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4493-RDT2608LV)     ,RDT2608LV ,P1RLV4493 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01317 ,0.00244 ,1.28684   ,0.04054 ,0.03146  ,0.09438  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4495-RDT2609LV)     ,RDT2609LV ,P1RLV4495 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01177 ,0.00218 ,1.15025   ,0.03623 ,0.02812  ,0.08437  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4496-RDM4489)       ,RDM4489   ,P1RLV4496 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01166 ,0.00216 ,1.13932   ,0.03589 ,0.02785  ,0.08356  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4489-RDT2609LV)       ,RDT2609LV ,RDM4489   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52466   ,0.01653 ,0.01283  ,0.03848  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4498-RDT2610LV)     ,RDT2610LV ,P1RLV4498 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01143 ,0.00212 ,1.11709   ,0.03519 ,0.02731  ,0.08193  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4497-RDM4490)       ,RDM4490   ,P1RLV4497 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01233 ,0.00229 ,1.20455   ,0.03795 ,0.02945  ,0.08835  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4490-RDT2610LV)       ,RDT2610LV ,RDM4490   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52466   ,0.01653 ,0.01283  ,0.03848  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4501-RDT2611LV)     ,RDT2611LV ,P1RLV4501 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01602 ,0.00297 ,1.56509   ,0.04930 ,0.03826  ,0.11479  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4500-RDM4492)       ,RDM4492   ,P1RLV4500 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01476 ,0.00274 ,1.44247   ,0.04544 ,0.03527  ,0.10580  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4492-RDT2611LV)       ,RDT2611LV ,RDM4492   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00499 ,0.00093 ,0.48804   ,0.01537 ,0.01193  ,0.03580  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4508-RDT2612LV)     ,RDT2612LV ,P1RLV4508 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01361 ,0.00253 ,1.33023   ,0.04190 ,0.03252  ,0.09757  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4507-RDM4494)       ,RDM4494   ,P1RLV4507 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01347 ,0.00250 ,1.31613   ,0.04146 ,0.03218  ,0.09653  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4494-RDT2612LV)       ,RDT2612LV ,RDM4494   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00536 ,0.00099 ,0.52348   ,0.01649 ,0.01280  ,0.03840  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4514-RDT2613LV)     ,RDT2613LV ,P1RLV4514 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01367 ,0.00254 ,1.33553   ,0.04207 ,0.03265  ,0.09796  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4515-RDT2614LV)     ,RDT2614LV ,P1RLV4515 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01427 ,0.00265 ,1.39469   ,0.04394 ,0.03410  ,0.10229  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4516-RDT2615LV)     ,RDT2615LV ,P1RLV4516 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01402 ,0.00260 ,1.36998   ,0.04316 ,0.03349  ,0.10048  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4517-RDM4499)       ,RDM4499   ,P1RLV4517 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01378 ,0.00256 ,1.34692   ,0.04243 ,0.03293  ,0.09879  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4499-RDT2616LV)       ,RDT2616LV ,RDM4499   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00975 ,0.00181 ,0.95287   ,0.03002 ,0.02330  ,0.06989  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4535-RDM4500)       ,RDM4500   ,P1RLV4535 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00794 ,0.00147 ,0.77561   ,0.02443 ,0.01896  ,0.05689  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4500-RDT2616LV)       ,RDT2616LV ,RDM4500   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01048 ,0.00194 ,1.02362   ,0.03225 ,0.02503  ,0.07508  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4519-RDT2617LV)     ,RDT2617LV ,P1RLV4519 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00895 ,0.00166 ,0.87449   ,0.02755 ,0.02138  ,0.06414  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4537-RDT2617LV)     ,RDT2617LV ,P1RLV4537 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01083 ,0.00201 ,1.05868   ,0.03335 ,0.02588  ,0.07765  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4518-RDM4501)       ,RDM4501   ,P1RLV4518 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01226 ,0.00227 ,1.19774   ,0.03773 ,0.02928  ,0.08785  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4536-RDM4501)       ,RDM4501   ,P1RLV4536 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01147 ,0.00213 ,1.12120   ,0.03532 ,0.02741  ,0.08224  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4501-RDT2617LV)       ,RDT2617LV ,RDM4501   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01053 ,0.00195 ,1.02881   ,0.03241 ,0.02515  ,0.07546  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4520-RDM4503)       ,RDM4503   ,P1RLV4520 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00934 ,0.00173 ,0.91241   ,0.02874 ,0.02231  ,0.06692  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4538-RDM4506)       ,RDM4506   ,P1RLV4538 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01160 ,0.00215 ,1.13326   ,0.03570 ,0.02771  ,0.08312  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4503-RDM4506)         ,RDM4503   ,RDM4506   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00527 ,0.00098 ,0.51466   ,0.01621 ,0.01258  ,0.03775  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4503-RDT2617LV)       ,RDT2617LV ,RDM4503   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51415   ,0.01620 ,0.01257  ,0.03771  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4523-RDM4509)       ,RDM4509   ,P1RLV4523 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01262 ,0.00234 ,1.23357   ,0.03886 ,0.03016  ,0.09048  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4540-RDM4509)       ,RDM4509   ,P1RLV4540 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01092 ,0.00203 ,1.06663   ,0.03360 ,0.02608  ,0.07823  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4522-RDM4508)       ,RDM4508   ,P1RLV4522 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01221 ,0.00227 ,1.19287   ,0.03758 ,0.02916  ,0.08749  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4521-RDM4507)       ,RDM4507   ,P1RLV4521 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01036 ,0.00192 ,1.01238   ,0.03189 ,0.02475  ,0.07425  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4539-RDM4507)       ,RDM4507   ,P1RLV4539 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01183 ,0.00220 ,1.15615   ,0.03642 ,0.02827  ,0.08480  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4507-RDM4508)         ,RDM4508   ,RDM4507   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51415   ,0.01620 ,0.01257  ,0.03771  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4508-RDM4509)         ,RDM4509   ,RDM4508   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00418 ,0.00095 ,0.53093   ,0.01441 ,0.01039  ,0.03117  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4509-RDT2618LV)       ,RDT2618LV ,RDM4509   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00264 ,0.00091 ,0.56455   ,0.01069 ,0.00688  ,0.02065  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4524-RDM4510)       ,RDM4510   ,P1RLV4524 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01420 ,0.00263 ,1.38728   ,0.04370 ,0.03392  ,0.10175  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4525-RDM4511)       ,RDM4511   ,P1RLV4525 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01295 ,0.00240 ,1.26569   ,0.03987 ,0.03094  ,0.09283  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4541-RDM4511)       ,RDM4511   ,P1RLV4541 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01090 ,0.00202 ,1.06554   ,0.03357 ,0.02605  ,0.07815  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4510-RDM4511)         ,RDM4510   ,RDM4511   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51415   ,0.01620 ,0.01257  ,0.03771  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4510-RDT2618LV)       ,RDT2618LV ,RDM4510   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51415   ,0.01620 ,0.01257  ,0.03771  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4543-RDT2619LV)     ,RDT2619LV ,P1RLV4543 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01056 ,0.00196 ,1.03159   ,0.03250 ,0.02522  ,0.07566  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4526-RDM4515)       ,RDM4515   ,P1RLV4526 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01112 ,0.00206 ,1.08690   ,0.03424 ,0.02657  ,0.07972  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4542-RDM4515)       ,RDM4515   ,P1RLV4542 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01071 ,0.00199 ,1.04660   ,0.03297 ,0.02559  ,0.07676  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4515-RDT2619LV)       ,RDT2619LV ,RDM4515   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01053 ,0.00195 ,1.02882   ,0.03241 ,0.02515  ,0.07546  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4527-RDM4516)       ,RDM4516   ,P1RLV4527 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01208 ,0.00224 ,1.18070   ,0.03719 ,0.02887  ,0.08660  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4528-RDM4516)       ,RDM4516   ,P1RLV4528 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01314 ,0.00244 ,1.28386   ,0.04044 ,0.03139  ,0.09417  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4544-RDM4516)       ,RDM4516   ,P1RLV4544 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01026 ,0.00190 ,1.00205   ,0.03157 ,0.02450  ,0.07350  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4546-RDM4521)       ,RDM4521   ,P1RLV4546 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00692 ,0.00128 ,0.67630   ,0.02130 ,0.01653  ,0.04960  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4516-RDM4521)         ,RDM4516   ,RDM4521   ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02233 ,0.00414 ,2.18238   ,0.06875 ,0.05336  ,0.16007  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4516-RDT2619LV)       ,RDT2619LV ,RDM4516   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00264 ,0.00091 ,0.56397   ,0.01068 ,0.00687  ,0.02062  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4529-RDT2620LV)     ,RDT2620LV ,P1RLV4529 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01424 ,0.00264 ,1.39185   ,0.04385 ,0.03403  ,0.10209  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4531-RDT2621LV)     ,RDT2621LV ,P1RLV4531 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01130 ,0.00210 ,1.10421   ,0.03478 ,0.02700  ,0.08099  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4530-RDM4523)       ,RDM4523   ,P1RLV4530 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01247 ,0.00231 ,1.21837   ,0.03838 ,0.02979  ,0.08936  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4567-RDM4523)       ,RDM4523   ,P1RLV4567 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00801 ,0.00149 ,0.78256   ,0.02465 ,0.01913  ,0.05740  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4523-RDT2621LV)       ,RDT2621LV ,RDM4523   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00420 ,0.00096 ,0.53343   ,0.01448 ,0.01044  ,0.03132  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4534-RDM4527)       ,RDM4527   ,P1RLV4534 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01754 ,0.00326 ,1.71399   ,0.05399 ,0.04190  ,0.12571  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4553-RDM4528)       ,RDM4528   ,P1RLV4553 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00803 ,0.00149 ,0.78485   ,0.02472 ,0.01919  ,0.05757  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4533-RDM4526)       ,RDM4526   ,P1RLV4533 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01523 ,0.00283 ,1.48769   ,0.04686 ,0.03637  ,0.10912  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4526-RDM4528)         ,RDM4528   ,RDM4526   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01471 ,0.00273 ,1.43766   ,0.04529 ,0.03515  ,0.10545  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4527-RDM4528)         ,RDM4527   ,RDM4528   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00490 ,0.00091 ,0.47901   ,0.01509 ,0.01171  ,0.03513  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4527-RDT2622LV)       ,RDT2622LV ,RDM4527   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00246 ,0.00085 ,0.52550   ,0.00995 ,0.00641  ,0.01922  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4554-RDM4529)       ,RDM4529   ,P1RLV4554 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01927 ,0.00358 ,1.88257   ,0.05930 ,0.04603  ,0.13808  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4555-RDM4530)       ,RDM4530   ,P1RLV4555 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01434 ,0.00266 ,1.40109   ,0.04414 ,0.03425  ,0.10276  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4529-RDM4530)         ,RDM4529   ,RDM4530   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01030 ,0.00191 ,1.00663   ,0.03171 ,0.02461  ,0.07383  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4529-RDT2622LV)       ,RDT2622LV ,RDM4529   ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00694 ,0.00129 ,0.67839   ,0.02137 ,0.01659  ,0.04976  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4547-RDT2623LV)     ,RDT2623LV ,P1RLV4547 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01169 ,0.00217 ,1.14193   ,0.03597 ,0.02792  ,0.08376  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4560-RDT2623LV)     ,RDT2623LV ,P1RLV4560 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00976 ,0.00181 ,0.95363   ,0.03004 ,0.02331  ,0.06994  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4548-RDM4533)       ,RDM4533   ,P1RLV4548 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00968 ,0.00180 ,0.94586   ,0.02980 ,0.02312  ,0.06937  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4559-RDM4535)       ,RDM4535   ,P1RLV4559 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01266 ,0.00235 ,1.23693   ,0.03897 ,0.03024  ,0.09072  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4533-RDM4535)         ,RDM4533   ,RDM4535   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00515 ,0.00096 ,0.50332   ,0.01586 ,0.01231  ,0.03692  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4533-RDT2624LV)       ,RDT2624LV ,RDM4533   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00515 ,0.00096 ,0.50331   ,0.01586 ,0.01231  ,0.03692  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4549-RDM4534)       ,RDM4534   ,P1RLV4549 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01011 ,0.00188 ,0.98805   ,0.03113 ,0.02416  ,0.07247  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4534-RDT2624LV)       ,RDT2624LV ,RDM4534   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01030 ,0.00191 ,1.00663   ,0.03171 ,0.02461  ,0.07383  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4550-RDT2625LV)     ,RDT2625LV ,P1RLV4550 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01170 ,0.00217 ,1.14367   ,0.03603 ,0.02796  ,0.08388  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4551-RDT2626LV)     ,RDT2626LV ,P1RLV4551 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01417 ,0.00263 ,1.38467   ,0.04362 ,0.03385  ,0.10156  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4552-RDT2626LV)     ,RDT2626LV ,P1RLV4552 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01341 ,0.00249 ,1.31059   ,0.04129 ,0.03204  ,0.09613  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4556-RDM4539)       ,RDM4539   ,P1RLV4556 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01407 ,0.00261 ,1.37433   ,0.04329 ,0.03360  ,0.10080  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4539-RDT2627LV)       ,RDT2627LV ,RDM4539   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01545 ,0.00287 ,1.50995   ,0.04757 ,0.03692  ,0.11075  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4557-RDM4540)       ,RDM4540   ,P1RLV4557 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01382 ,0.00256 ,1.35045   ,0.04254 ,0.03302  ,0.09905  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4558-RDM4541)       ,RDM4541   ,P1RLV4558 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01369 ,0.00254 ,1.33775   ,0.04214 ,0.03271  ,0.09812  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4540-RDM4541)         ,RDM4540   ,RDM4541   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01030 ,0.00191 ,1.00663   ,0.03171 ,0.02461  ,0.07383  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4540-RDT2627LV)       ,RDT2627LV ,RDM4540   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00258 ,0.00089 ,0.55210   ,0.01046 ,0.00673  ,0.02019  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4561-RDT2628LV)     ,RDT2628LV ,P1RLV4561 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01281 ,0.00238 ,1.25201   ,0.03944 ,0.03061  ,0.09183  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4563-RDT2629LV)     ,RDT2629LV ,P1RLV4563 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01158 ,0.00215 ,1.13185   ,0.03566 ,0.02767  ,0.08302  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4562-RDM4543)       ,RDM4543   ,P1RLV4562 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01050 ,0.00195 ,1.02563   ,0.03231 ,0.02508  ,0.07523  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4543-RDT2629LV)       ,RDT2629LV ,RDM4543   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00466 ,0.00086 ,0.45526   ,0.01434 ,0.01113  ,0.03339  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4564-RDT2630LV)     ,RDT2630LV ,P1RLV4564 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03005 ,0.00558 ,2.93620   ,0.09250 ,0.07179  ,0.21536  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4565-RDT2631LV)     ,RDT2631LV ,P1RLV4565 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02265 ,0.00420 ,2.21328   ,0.06972 ,0.05411  ,0.16233  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4566-RDT2632LV)     ,RDT2632LV ,P1RLV4566 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01143 ,0.00212 ,1.11697   ,0.03519 ,0.02731  ,0.08192  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4569-RDT2633LV)     ,RDT2633LV ,P1RLV4569 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02178 ,0.00404 ,2.12820   ,0.06704 ,0.05203  ,0.15609  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4570-RDT2634LV)     ,RDT2634LV ,P1RLV4570 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01821 ,0.00338 ,1.77913   ,0.05605 ,0.04350  ,0.13049  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4573-RDM4552)       ,RDM4552   ,P1RLV4573 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01298 ,0.00241 ,1.26795   ,0.03994 ,0.03100  ,0.09300  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4572-RDM4551)       ,RDM4551   ,P1RLV4572 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01654 ,0.00307 ,1.61599   ,0.05091 ,0.03951  ,0.11853  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4616-RDM4551)       ,RDM4551   ,P1RLV4616 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01414 ,0.00262 ,1.38136   ,0.04352 ,0.03377  ,0.10132  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4571-RDM4550)       ,RDM4550   ,P1RLV4571 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02087 ,0.00387 ,2.03950   ,0.06425 ,0.04986  ,0.14959  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4550-RDM4551)         ,RDM4551   ,RDM4550   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00190 ,0.99811   ,0.03144 ,0.02440  ,0.07321  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4551-RDM4552)         ,RDM4552   ,RDM4551   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00256 ,0.00088 ,0.54702   ,0.01036 ,0.00667  ,0.02000  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4552-RDT2635LV)       ,RDT2635LV ,RDM4552   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00256 ,0.00088 ,0.54783   ,0.01038 ,0.00668  ,0.02003  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4574-RDM4553)       ,RDM4553   ,P1RLV4574 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01134 ,0.00210 ,1.10756   ,0.03489 ,0.02708  ,0.08123  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4615-RDM4556)       ,RDM4556   ,P1RLV4615 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01193 ,0.00221 ,1.16540   ,0.03671 ,0.02849  ,0.08548  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4575-RDM4554)       ,RDM4554   ,P1RLV4575 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00913 ,0.00170 ,0.89256   ,0.02812 ,0.02182  ,0.06547  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4614-RDM4554)       ,RDM4554   ,P1RLV4614 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01194 ,0.00222 ,1.16691   ,0.03676 ,0.02853  ,0.08559  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4554-RDM4556)         ,RDM4556   ,RDM4554   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01008 ,0.00187 ,0.98502   ,0.03103 ,0.02408  ,0.07225  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4553-RDM4556)         ,RDM4553   ,RDM4556   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00504 ,0.00093 ,0.49224   ,0.01551 ,0.01203  ,0.03610  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4553-RDT2635LV)       ,RDT2635LV ,RDM4553   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00405 ,0.00092 ,0.51540   ,0.01399 ,0.01009  ,0.03026  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4577-RDT2636LV)     ,RDT2636LV ,P1RLV4577 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01282 ,0.00238 ,1.25300   ,0.03947 ,0.03063  ,0.09190  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4576-RDM4558)       ,RDM4558   ,P1RLV4576 ,0.42  ,0.021  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00582 ,0.00201 ,1.24514   ,0.02358 ,0.01518  ,0.04554  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4613-RDM4558)       ,RDM4558   ,P1RLV4613 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00927 ,0.00172 ,0.90529   ,0.02852 ,0.02213  ,0.06640  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4558-RDT2636LV)       ,RDT2636LV ,RDM4558   ,0.42  ,0.019  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00505 ,0.00174 ,1.08050   ,0.02047 ,0.01317  ,0.03951  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4578-RDM4560)       ,RDM4560   ,P1RLV4578 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01281 ,0.00238 ,1.25159   ,0.03943 ,0.03060  ,0.09180  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4560-RDT2636LV)       ,RDT2636LV ,RDM4560   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01003 ,0.00186 ,0.98045   ,0.03089 ,0.02397  ,0.07191  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4606-RDM4561)       ,RDM4561   ,P1RLV4606 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00916 ,0.00170 ,0.89514   ,0.02820 ,0.02188  ,0.06565  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4561-RDT2636LV)       ,RDT2636LV ,RDM4561   ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01198 ,0.00222 ,1.17074   ,0.03688 ,0.02862  ,0.08587  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4581-RDT2637LV)     ,RDT2637LV ,P1RLV4581 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01152 ,0.00214 ,1.12556   ,0.03546 ,0.02752  ,0.08255  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4605-RDT2637LV)     ,RDT2637LV ,P1RLV4605 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00862 ,0.00160 ,0.84251   ,0.02654 ,0.02060  ,0.06179  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4580-RDM4564)       ,RDM4564   ,P1RLV4580 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01245 ,0.00231 ,1.21609   ,0.03831 ,0.02973  ,0.08919  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4579-RDM4563)       ,RDM4563   ,P1RLV4579 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01184 ,0.00220 ,1.15731   ,0.03646 ,0.02829  ,0.08488  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4563-RDM4564)         ,RDM4564   ,RDM4563   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00499 ,0.00093 ,0.48779   ,0.01537 ,0.01193  ,0.03578  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4564-RDT2637LV)       ,RDT2637LV ,RDM4564   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00999 ,0.00185 ,0.97589   ,0.03074 ,0.02386  ,0.07158  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4582-RDM4566)       ,RDM4566   ,P1RLV4582 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01229 ,0.00228 ,1.20130   ,0.03784 ,0.02937  ,0.08811  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4604-RDM4568)       ,RDM4568   ,P1RLV4604 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01228 ,0.00228 ,1.19967   ,0.03779 ,0.02933  ,0.08799  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4603-RDM4567)       ,RDM4567   ,P1RLV4603 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01313 ,0.00244 ,1.28330   ,0.04043 ,0.03137  ,0.09412  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4567-RDM4568)         ,RDM4568   ,RDM4567   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01532 ,0.00284 ,1.49701   ,0.04716 ,0.03660  ,0.10980  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4566-RDM4568)         ,RDM4566   ,RDM4568   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01532 ,0.00284 ,1.49701   ,0.04716 ,0.03660  ,0.10980  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4566-RDT2637LV)       ,RDT2637LV ,RDM4566   ,0.42  ,0.028  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00750 ,0.00259 ,1.60603   ,0.03042 ,0.01958  ,0.05873  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4583-RDM4570)       ,RDM4570   ,P1RLV4583 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01375 ,0.00255 ,1.34377   ,0.04233 ,0.03285  ,0.09856  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4570-RDT2638LV)       ,RDT2638LV ,RDM4570   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00384 ,0.00071 ,0.37523   ,0.01182 ,0.00917  ,0.02752  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4592-RDM4571)       ,RDM4571   ,P1RLV4592 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01229 ,0.00228 ,1.20113   ,0.03784 ,0.02937  ,0.08810  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4571-RDT2638LV)       ,RDT2638LV ,RDM4571   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00383 ,0.00071 ,0.37459   ,0.01180 ,0.00916  ,0.02747  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4584-RDT2639LV)     ,RDT2639LV ,P1RLV4584 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01367 ,0.00254 ,1.33541   ,0.04207 ,0.03265  ,0.09795  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4585-RDM4573)       ,RDM4573   ,P1RLV4585 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01487 ,0.00276 ,1.45312   ,0.04578 ,0.03553  ,0.10658  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4573-RDT2639LV)       ,RDT2639LV ,RDM4573   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00509 ,0.00094 ,0.49739   ,0.01567 ,0.01216  ,0.03648  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4586-RDT2640LV)     ,RDT2640LV ,P1RLV4586 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01745 ,0.00324 ,1.70525   ,0.05372 ,0.04169  ,0.12507  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4587-RDT2640LV)     ,RDT2640LV ,P1RLV4587 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01870 ,0.00347 ,1.82701   ,0.05755 ,0.04467  ,0.13400  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4588-RDT2640LV)     ,RDT2640LV ,P1RLV4588 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01937 ,0.00359 ,1.89249   ,0.05962 ,0.04627  ,0.13881  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4589-RDT2640LV)     ,RDT2640LV ,P1RLV4589 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01918 ,0.00356 ,1.87374   ,0.05903 ,0.04581  ,0.13743  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4590-RDM4578)       ,RDM4578   ,P1RLV4590 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01662 ,0.00308 ,1.62412   ,0.05116 ,0.03971  ,0.11912  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4591-RDM4579)       ,RDM4579   ,P1RLV4591 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01339 ,0.00249 ,1.30856   ,0.04122 ,0.03199  ,0.09598  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4578-RDM4579)         ,RDM4578   ,RDM4579   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01416 ,0.00263 ,1.38393   ,0.04360 ,0.03384  ,0.10151  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4578-RDT2640LV)       ,RDT2640LV ,RDM4578   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00454 ,0.00084 ,0.44330   ,0.01396 ,0.01084  ,0.03251  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4594-RDM4581)       ,RDM4581   ,P1RLV4594 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01338 ,0.00248 ,1.30780   ,0.04120 ,0.03197  ,0.09592  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4593-RDM4580)       ,RDM4580   ,P1RLV4593 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00716 ,0.00133 ,0.69991   ,0.02205 ,0.01711  ,0.05134  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4580-RDM4581)         ,RDM4581   ,RDM4580   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49900   ,0.01572 ,0.01220  ,0.03660  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
