Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM4581-RDT2641LV)       ,RDT2641LV ,RDM4581   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00190 ,0.99801   ,0.03144 ,0.02440  ,0.07320  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4595-RDM4582)       ,RDM4582   ,P1RLV4595 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01524 ,0.00283 ,1.48930   ,0.04692 ,0.03641  ,0.10923  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4602-RDM4583)       ,RDM4583   ,P1RLV4602 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01319 ,0.00245 ,1.28929   ,0.04061 ,0.03152  ,0.09456  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4582-RDM4583)         ,RDM4582   ,RDM4583   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01022 ,0.00190 ,0.99842   ,0.03145 ,0.02441  ,0.07323  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4582-RDT2641LV)       ,RDT2641LV ,RDM4582   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49900   ,0.01572 ,0.01220  ,0.03660  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4596-RDT2642LV)     ,RDT2642LV ,P1RLV4596 ,0.42  ,0.023  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00613 ,0.00211 ,1.31103   ,0.02483 ,0.01598  ,0.04794  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4598-RDT2643LV)     ,RDT2643LV ,P1RLV4598 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01249 ,0.00232 ,1.22076   ,0.03846 ,0.02985  ,0.08954  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4597-RDM4585)       ,RDM4585   ,P1RLV4597 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01345 ,0.00250 ,1.31411   ,0.04140 ,0.03213  ,0.09638  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4585-RDT2643LV)       ,RDT2643LV ,RDM4585   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00190 ,0.99801   ,0.03144 ,0.02440  ,0.07320  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4599-RDM4587)       ,RDM4587   ,P1RLV4599 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01741 ,0.00323 ,1.70099   ,0.05358 ,0.04159  ,0.12476  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4587-RDT2643LV)       ,RDT2643LV ,RDM4587   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00190 ,0.99801   ,0.03144 ,0.02440  ,0.07320  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4600-RDM4588)       ,RDM4588   ,P1RLV4600 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01295 ,0.00240 ,1.26495   ,0.03985 ,0.03093  ,0.09278  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4588-RDT2644LV)       ,RDT2644LV ,RDM4588   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00190 ,0.99801   ,0.03144 ,0.02440  ,0.07320  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4601-RDM4589)       ,RDM4589   ,P1RLV4601 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01419 ,0.00263 ,1.38661   ,0.04368 ,0.03390  ,0.10170  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4589-RDT2644LV)       ,RDT2644LV ,RDM4589   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00190 ,0.99801   ,0.03144 ,0.02440  ,0.07320  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4609-RDT2645LV)     ,RDT2645LV ,P1RLV4609 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01493 ,0.00277 ,1.45927   ,0.04597 ,0.03568  ,0.10703  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4610-RDT2645LV)     ,RDT2645LV ,P1RLV4610 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01483 ,0.00275 ,1.44922   ,0.04565 ,0.03543  ,0.10629  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4611-RDT2645LV)     ,RDT2645LV ,P1RLV4611 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01947 ,0.00361 ,1.90267   ,0.05994 ,0.04652  ,0.13955  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4608-RDM4591)       ,RDM4591   ,P1RLV4608 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01640 ,0.00304 ,1.60230   ,0.05048 ,0.03917  ,0.11752  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4612-RDM4595)       ,RDM4595   ,P1RLV4612 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01921 ,0.00357 ,1.87732   ,0.05914 ,0.04590  ,0.13769  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4607-RDM4590)       ,RDM4590   ,P1RLV4607 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01389 ,0.00258 ,1.35751   ,0.04276 ,0.03319  ,0.09957  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4590-RDM4595)         ,RDM4595   ,RDM4590   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01012 ,0.00188 ,0.98854   ,0.03114 ,0.02417  ,0.07250  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4591-RDM4595)         ,RDM4591   ,RDM4595   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00506 ,0.00094 ,0.49423   ,0.01557 ,0.01208  ,0.03625  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4591-RDT2645LV)       ,RDT2645LV ,RDM4591   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00253 ,0.00087 ,0.54214   ,0.01027 ,0.00661  ,0.01983  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4618-RDT2646LV)     ,RDT2646LV ,P1RLV4618 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03020 ,0.00367 ,1.97812   ,0.07353 ,0.04551  ,0.13652  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4619-RDT2646LV)     ,RDT2646LV ,P1RLV4619 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02368 ,0.00288 ,1.55119   ,0.05766 ,0.03568  ,0.10705  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4617-RDM4596)       ,RDM4596   ,P1RLV4617 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01633 ,0.00303 ,1.59584   ,0.05027 ,0.03902  ,0.11705  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4596-RDT2646LV)       ,RDT2646LV ,RDM4596   ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00786 ,0.00096 ,0.51490   ,0.01914 ,0.01185  ,0.03554  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4620-RDT2647LV)     ,RDT2647LV ,P1RLV4620 ,0.42  ,0.033  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01411 ,0.00322 ,1.79380   ,0.04868 ,0.03510  ,0.10530  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4621-RDT2647LV)     ,RDT2647LV ,P1RLV4621 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01466 ,0.00272 ,1.43204   ,0.04511 ,0.03501  ,0.10503  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4622-RDT2647LV)     ,RDT2647LV ,P1RLV4622 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01993 ,0.00370 ,1.94750   ,0.06135 ,0.04761  ,0.14284  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4623-RDT2647LV)     ,RDT2647LV ,P1RLV4623 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01739 ,0.00323 ,1.69968   ,0.05354 ,0.04155  ,0.12466  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4625-RDT2648LV)     ,RDT2648LV ,P1RLV4625 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01575 ,0.00292 ,1.53941   ,0.04849 ,0.03764  ,0.11291  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4624-RDM4603)       ,RDM4603   ,P1RLV4624 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01911 ,0.00355 ,1.86690   ,0.05881 ,0.04564  ,0.13693  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4603-RDT2648LV)       ,RDT2648LV ,RDM4603   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01031 ,0.00191 ,1.00717   ,0.03173 ,0.02462  ,0.07387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4626-RDM4605)       ,RDM4605   ,P1RLV4626 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01219 ,0.00226 ,1.19100   ,0.03752 ,0.02912  ,0.08735  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4605-RDT2648LV)       ,RDT2648LV ,RDM4605   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00515 ,0.00096 ,0.50300   ,0.01585 ,0.01230  ,0.03689  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4628-RDT2649LV)     ,RDT2649LV ,P1RLV4628 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01026 ,0.00190 ,1.00287   ,0.03159 ,0.02452  ,0.07356  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4630-RDM4608)       ,RDM4608   ,P1RLV4630 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01322 ,0.00245 ,1.29165   ,0.04069 ,0.03158  ,0.09474  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4608-RDT2649LV)       ,RDT2649LV ,RDM4608   ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01794 ,0.00333 ,1.75272   ,0.05521 ,0.04285  ,0.12855  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4678-RDM4609)       ,RDM4609   ,P1RLV4678 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01171 ,0.00217 ,1.14440   ,0.03605 ,0.02798  ,0.08394  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4627-RDM4606)       ,RDM4606   ,P1RLV4627 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01089 ,0.00202 ,1.06386   ,0.03351 ,0.02601  ,0.07803  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4679-RDM4610)       ,RDM4610   ,P1RLV4679 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01154 ,0.00214 ,1.12719   ,0.03551 ,0.02756  ,0.08267  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4606-RDM4610)         ,RDM4606   ,RDM4610   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01519 ,0.00282 ,1.48434   ,0.04676 ,0.03629  ,0.10887  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4606-RDM4609)         ,RDM4609   ,RDM4606   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00223 ,0.00077 ,0.47705   ,0.00904 ,0.00582  ,0.01745  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4609-RDT2649LV)       ,RDT2649LV ,RDM4609   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00223 ,0.00077 ,0.47647   ,0.00902 ,0.00581  ,0.01742  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4631-RDT2650LV)     ,RDT2650LV ,P1RLV4631 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01290 ,0.00239 ,1.26036   ,0.03970 ,0.03081  ,0.09244  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4629-RDM4611)       ,RDM4611   ,P1RLV4629 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01032 ,0.00192 ,1.00874   ,0.03178 ,0.02466  ,0.07399  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4611-RDT2650LV)       ,RDT2650LV ,RDM4611   ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01665 ,0.00309 ,1.62683   ,0.05125 ,0.03977  ,0.11932  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4632-RDM4613)       ,RDM4613   ,P1RLV4632 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01694 ,0.00314 ,1.65484   ,0.05213 ,0.04046  ,0.12138  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4680-RDM4613)       ,RDM4613   ,P1RLV4680 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00868 ,0.00161 ,0.84846   ,0.02673 ,0.02074  ,0.06223  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4613-RDT2650LV)       ,RDT2650LV ,RDM4613   ,0.42  ,0.030  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00809 ,0.00279 ,1.73196   ,0.03281 ,0.02111  ,0.06334  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4677-RDM4614)       ,RDM4614   ,P1RLV4677 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01174 ,0.00218 ,1.14685   ,0.03613 ,0.02804  ,0.08412  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4614-RDT2650LV)       ,RDT2650LV ,RDM4614   ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01715 ,0.00318 ,1.67532   ,0.05278 ,0.04096  ,0.12288  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4634-RDM4617)       ,RDM4617   ,P1RLV4634 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01523 ,0.00283 ,1.48861   ,0.04689 ,0.03639  ,0.10918  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4684-RDM4617)       ,RDM4617   ,P1RLV4684 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00922 ,0.00171 ,0.90105   ,0.02838 ,0.02203  ,0.06609  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4633-RDM4616)       ,RDM4616   ,P1RLV4633 ,0.42  ,0.025  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00672 ,0.00231 ,1.43723   ,0.02722 ,0.01752  ,0.05256  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4616-RDM4617)         ,RDM4617   ,RDM4616   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00270 ,0.00093 ,0.57715   ,0.01093 ,0.00704  ,0.02111  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4617-RDT2651LV)       ,RDT2651LV ,RDM4617   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00240 ,0.00083 ,0.51425   ,0.00974 ,0.00627  ,0.01881  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4635-RDM4618)       ,RDM4618   ,P1RLV4635 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01627 ,0.00302 ,1.58931   ,0.05007 ,0.03886  ,0.11657  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4636-RDM4619)       ,RDM4619   ,P1RLV4636 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01547 ,0.00287 ,1.51128   ,0.04761 ,0.03695  ,0.11085  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4618-RDM4619)         ,RDM4618   ,RDM4619   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00996 ,0.00185 ,0.97319   ,0.03066 ,0.02379  ,0.07138  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4618-RDT2651LV)       ,RDT2651LV ,RDM4618   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00480 ,0.00089 ,0.46885   ,0.01477 ,0.01146  ,0.03439  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4638-RDM4622)       ,RDM4622   ,P1RLV4638 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01280 ,0.00238 ,1.25073   ,0.03940 ,0.03058  ,0.09174  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4637-RDM4621)       ,RDM4621   ,P1RLV4637 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01239 ,0.00230 ,1.21108   ,0.03815 ,0.02961  ,0.08883  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4621-RDM4622)         ,RDM4622   ,RDM4621   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50404   ,0.01588 ,0.01232  ,0.03697  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4622-RDT2652LV)       ,RDT2652LV ,RDM4622   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50438   ,0.01589 ,0.01233  ,0.03699  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4639-RDM4623)       ,RDM4623   ,P1RLV4639 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01603 ,0.00298 ,1.56662   ,0.04935 ,0.03830  ,0.11490  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4667-RDM4623)       ,RDM4623   ,P1RLV4667 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01212 ,0.00225 ,1.18472   ,0.03732 ,0.02896  ,0.08689  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4623-RDT2652LV)       ,RDT2652LV ,RDM4623   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50438   ,0.01589 ,0.01233  ,0.03699  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4640-RDT2653LV)     ,RDT2653LV ,P1RLV4640 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01149 ,0.00213 ,1.12276   ,0.03537 ,0.02745  ,0.08235  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4642-RDM4627)       ,RDM4627   ,P1RLV4642 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01508 ,0.00280 ,1.47340   ,0.04641 ,0.03602  ,0.10807  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4641-RDM4626)       ,RDM4626   ,P1RLV4641 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01330 ,0.00247 ,1.29955   ,0.04094 ,0.03177  ,0.09532  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4626-RDM4627)         ,RDM4627   ,RDM4626   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50067   ,0.01577 ,0.01224  ,0.03672  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4627-RDT2654LV)       ,RDT2654LV ,RDM4627   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00407 ,0.00093 ,0.51702   ,0.01403 ,0.01012  ,0.03035  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4643-RDM4628)       ,RDM4628   ,P1RLV4643 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01653 ,0.00307 ,1.61545   ,0.05089 ,0.03950  ,0.11849  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4628-RDT2654LV)       ,RDT2654LV ,RDM4628   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01025 ,0.00190 ,1.00168   ,0.03155 ,0.02449  ,0.07347  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4644-RDM4629)       ,RDM4629   ,P1RLV4644 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00968 ,0.00180 ,0.94569   ,0.02979 ,0.02312  ,0.06936  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4645-RDM4629)       ,RDM4629   ,P1RLV4645 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01223 ,0.00227 ,1.19548   ,0.03766 ,0.02923  ,0.08768  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4685-RDM4633)       ,RDM4633   ,P1RLV4685 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01169 ,0.00217 ,1.14271   ,0.03600 ,0.02794  ,0.08381  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4629-RDM4633)         ,RDM4629   ,RDM4633   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00960 ,0.00178 ,0.93814   ,0.02955 ,0.02294  ,0.06881  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4629-RDT2655LV)       ,RDT2655LV ,RDM4629   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00240 ,0.00083 ,0.51454   ,0.00975 ,0.00627  ,0.01882  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4646-RDM4631)       ,RDM4631   ,P1RLV4646 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01696 ,0.00315 ,1.65683   ,0.05219 ,0.04051  ,0.12152  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4657-RDM4632)       ,RDM4632   ,P1RLV4657 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00916 ,0.00170 ,0.89512   ,0.02820 ,0.02188  ,0.06565  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4631-RDM4632)         ,RDM4631   ,RDM4632   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00854 ,0.00158 ,0.83448   ,0.02629 ,0.02040  ,0.06121  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4631-RDT2655LV)       ,RDT2655LV ,RDM4631   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00381 ,0.00087 ,0.48479   ,0.01316 ,0.00949  ,0.02846  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4656-RDT2656LV)     ,RDT2656LV ,P1RLV4656 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01057 ,0.00196 ,1.03313   ,0.03255 ,0.02526  ,0.07578  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4647-RDM4634)       ,RDM4634   ,P1RLV4647 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01142 ,0.00212 ,1.11593   ,0.03515 ,0.02728  ,0.08185  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4634-RDT2656LV)       ,RDT2656LV ,RDM4634   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00428 ,0.00079 ,0.41822   ,0.01317 ,0.01022  ,0.03067  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4648-RDM4635)       ,RDM4635   ,P1RLV4648 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00818 ,0.00152 ,0.79919   ,0.02518 ,0.01954  ,0.05862  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4635-RDT2656LV)       ,RDT2656LV ,RDM4635   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00428 ,0.00079 ,0.41822   ,0.01317 ,0.01022  ,0.03067  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4651-RDT2657LV)     ,RDT2657LV ,P1RLV4651 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01457 ,0.00270 ,1.42336   ,0.04484 ,0.03480  ,0.10440  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4649-RDM4637)       ,RDM4637   ,P1RLV4649 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01305 ,0.00242 ,1.27504   ,0.04017 ,0.03117  ,0.09352  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4637-RDT2657LV)       ,RDT2657LV ,RDM4637   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00822 ,0.00153 ,0.80340   ,0.02531 ,0.01964  ,0.05893  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4652-RDM4639)       ,RDM4639   ,P1RLV4652 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00960 ,0.00178 ,0.93793   ,0.02955 ,0.02293  ,0.06879  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4639-RDT2657LV)       ,RDT2657LV ,RDM4639   ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02792 ,0.00518 ,2.72838   ,0.08595 ,0.06670  ,0.20011  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4654-RDT2658LV)     ,RDT2658LV ,P1RLV4654 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01523 ,0.00283 ,1.48851   ,0.04689 ,0.03639  ,0.10918  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4653-RDM4640)       ,RDM4640   ,P1RLV4653 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01878 ,0.00348 ,1.83476   ,0.05780 ,0.04486  ,0.13457  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4640-RDT2658LV)       ,RDT2658LV ,RDM4640   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00795 ,0.00148 ,0.77688   ,0.02447 ,0.01899  ,0.05698  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4655-RDM4642)       ,RDM4642   ,P1RLV4655 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01479 ,0.00274 ,1.44535   ,0.04553 ,0.03534  ,0.10601  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4642-RDT2658LV)       ,RDT2658LV ,RDM4642   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00822 ,0.00153 ,0.80311   ,0.02530 ,0.01963  ,0.05890  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4658-RDT2659LV)     ,RDT2659LV ,P1RLV4658 ,0.42  ,0.022  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00585 ,0.00202 ,1.25233   ,0.02372 ,0.01527  ,0.04580  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4659-RDT2660LV)     ,RDT2660LV ,P1RLV4659 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00670 ,0.00124 ,0.65496   ,0.02063 ,0.01601  ,0.04804  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4666-RDT2660LV)     ,RDT2660LV ,P1RLV4666 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00729 ,0.00135 ,0.71202   ,0.02243 ,0.01741  ,0.05222  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4660-RDT2661LV)     ,RDT2661LV ,P1RLV4660 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01894 ,0.00352 ,1.85110   ,0.05831 ,0.04526  ,0.13577  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4661-RDT2661LV)     ,RDT2661LV ,P1RLV4661 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01672 ,0.00310 ,1.63327   ,0.05145 ,0.03993  ,0.11979  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4662-RDT2661LV)     ,RDT2661LV ,P1RLV4662 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01626 ,0.00302 ,1.58884   ,0.05005 ,0.03884  ,0.11653  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4663-RDT2661LV)     ,RDT2661LV ,P1RLV4663 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01953 ,0.00362 ,1.90840   ,0.06012 ,0.04666  ,0.13997  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4664-RDT2661LV)     ,RDT2661LV ,P1RLV4664 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01815 ,0.00337 ,1.77312   ,0.05586 ,0.04335  ,0.13005  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4665-RDT2661LV)     ,RDT2661LV ,P1RLV4665 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01771 ,0.00329 ,1.73034   ,0.05451 ,0.04230  ,0.12691  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4669-RDT2662LV)     ,RDT2662LV ,P1RLV4669 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00872 ,0.00162 ,0.85227   ,0.02685 ,0.02084  ,0.06251  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4683-RDT2662LV)     ,RDT2662LV ,P1RLV4683 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00797 ,0.00148 ,0.77857   ,0.02453 ,0.01903  ,0.05710  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4668-RDM4652)       ,RDM4652   ,P1RLV4668 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00752 ,0.00140 ,0.73464   ,0.02314 ,0.01796  ,0.05388  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4652-RDT2662LV)       ,RDT2662LV ,RDM4652   ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03228 ,0.00599 ,3.15385   ,0.09935 ,0.07711  ,0.23132  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4672-RDT2663LV)     ,RDT2663LV ,P1RLV4672 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01148 ,0.00213 ,1.12186   ,0.03534 ,0.02743  ,0.08228  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4671-RDM4656)       ,RDM4656   ,P1RLV4671 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01268 ,0.00235 ,1.23874   ,0.03902 ,0.03029  ,0.09086  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4670-RDM4655)       ,RDM4655   ,P1RLV4670 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01079 ,0.00200 ,1.05460   ,0.03322 ,0.02578  ,0.07735  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4655-RDM4656)         ,RDM4656   ,RDM4655   ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00599 ,0.00111 ,0.58550   ,0.01844 ,0.01431  ,0.04294  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4656-RDT2663LV)       ,RDT2663LV ,RDM4656   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00381 ,0.00087 ,0.48469   ,0.01315 ,0.00948  ,0.02845  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4681-RDM4658)       ,RDM4658   ,P1RLV4681 ,0.42  ,0.022  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00938 ,0.00214 ,1.19196   ,0.03235 ,0.02332  ,0.06997  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4658-RDT2663LV)       ,RDT2663LV ,RDM4658   ,0.42  ,0.038  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01651 ,0.00376 ,2.09872   ,0.05695 ,0.04107  ,0.12321  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4675-RDT2664LV)     ,RDT2664LV ,P1RLV4675 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01132 ,0.00210 ,1.10647   ,0.03486 ,0.02705  ,0.08115  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4674-RDM4660)       ,RDM4660   ,P1RLV4674 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01185 ,0.00220 ,1.15825   ,0.03649 ,0.02832  ,0.08495  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4673-RDM4659)       ,RDM4659   ,P1RLV4673 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00972 ,0.00180 ,0.94974   ,0.02992 ,0.02322  ,0.06966  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4659-RDM4660)         ,RDM4660   ,RDM4659   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00533 ,0.00099 ,0.52095   ,0.01641 ,0.01274  ,0.03821  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4660-RDT2664LV)       ,RDT2664LV ,RDM4660   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00534 ,0.00099 ,0.52139   ,0.01642 ,0.01275  ,0.03824  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4676-RDT2665LV)     ,RDT2665LV ,P1RLV4676 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01420 ,0.00263 ,1.38707   ,0.04370 ,0.03391  ,0.10174  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4687-RDT2666LV)     ,RDT2666LV ,P1RLV4687 ,0.42  ,0.021  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00889 ,0.00203 ,1.12968   ,0.03066 ,0.02211  ,0.06632  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4686-RDM4663)       ,RDM4663   ,P1RLV4686 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01391 ,0.00258 ,1.35911   ,0.04281 ,0.03323  ,0.09969  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4736-RDM4663)       ,RDM4663   ,P1RLV4736 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00926 ,0.00172 ,0.90512   ,0.02851 ,0.02213  ,0.06639  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4663-RDT2666LV)       ,RDT2666LV ,RDM4663   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00877 ,0.00163 ,0.85671   ,0.02699 ,0.02095  ,0.06284  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4688-RDM4665)       ,RDM4665   ,P1RLV4688 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01368 ,0.00254 ,1.33677   ,0.04211 ,0.03268  ,0.09805  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4738-RDM4667)       ,RDM4667   ,P1RLV4738 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01184 ,0.00220 ,1.15649   ,0.03643 ,0.02827  ,0.08482  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4665-RDM4667)         ,RDM4665   ,RDM4667   ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02822 ,0.00524 ,2.75779   ,0.08688 ,0.06742  ,0.20227  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4665-RDT2666LV)       ,RDT2666LV ,RDM4665   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00875 ,0.00162 ,0.85520   ,0.02694 ,0.02091  ,0.06273  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4689-RDM4668)       ,RDM4668   ,P1RLV4689 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01011 ,0.00188 ,0.98793   ,0.03112 ,0.02415  ,0.07246  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4668-RDT2667LV)       ,RDT2667LV ,RDM4668   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49946   ,0.01573 ,0.01221  ,0.03663  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4690-RDM4669)       ,RDM4669   ,P1RLV4690 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01048 ,0.00194 ,1.02414   ,0.03226 ,0.02504  ,0.07512  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4669-RDT2667LV)       ,RDT2667LV ,RDM4669   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00511 ,0.00095 ,0.49906   ,0.01572 ,0.01220  ,0.03660  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4692-RDM4671)       ,RDM4671   ,P1RLV4692 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01153 ,0.00214 ,1.12691   ,0.03550 ,0.02755  ,0.08265  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4732-RDM4678)       ,RDM4678   ,P1RLV4732 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01183 ,0.00219 ,1.15572   ,0.03641 ,0.02826  ,0.08477  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4733-RDM4679)       ,RDM4679   ,P1RLV4733 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01262 ,0.00234 ,1.23269   ,0.03883 ,0.03014  ,0.09041  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4691-RDM4670)       ,RDM4670   ,P1RLV4691 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01290 ,0.00239 ,1.26041   ,0.03971 ,0.03082  ,0.09245  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4670-RDM4679)         ,RDM4679   ,RDM4670   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01570 ,0.00291 ,1.53407   ,0.04833 ,0.03751  ,0.11252  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4678-RDM4679)         ,RDM4678   ,RDM4679   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01069 ,0.00198 ,1.04468   ,0.03291 ,0.02554  ,0.07662  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4671-RDM4678)         ,RDM4671   ,RDM4678   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01070 ,0.00198 ,1.04511   ,0.03292 ,0.02555  ,0.07665  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4671-RDT2668LV)       ,RDT2668LV ,RDM4671   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00260 ,0.00090 ,0.55577   ,0.01053 ,0.00677  ,0.02032  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4693-RDM4672)       ,RDM4672   ,P1RLV4693 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01186 ,0.00220 ,1.15878   ,0.03650 ,0.02833  ,0.08499  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4694-RDM4673)       ,RDM4673   ,P1RLV4694 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01121 ,0.00208 ,1.09575   ,0.03452 ,0.02679  ,0.08037  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4695-RDM4674)       ,RDM4674   ,P1RLV4695 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01025 ,0.00190 ,1.00144   ,0.03155 ,0.02448  ,0.07345  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4673-RDM4674)         ,RDM4673   ,RDM4674   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00990 ,0.00184 ,0.96718   ,0.03047 ,0.02365  ,0.07094  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4672-RDM4673)         ,RDM4672   ,RDM4673   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00958 ,0.00178 ,0.93649   ,0.02950 ,0.02290  ,0.06869  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4729-RDM4676)       ,RDM4676   ,P1RLV4729 ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00262 ,0.00049 ,0.25555   ,0.00805 ,0.00625  ,0.01874  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4727-RDM4675)       ,RDM4675   ,P1RLV4727 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00906 ,0.00168 ,0.88485   ,0.02787 ,0.02163  ,0.06490  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4730-RDM4675)       ,RDM4675   ,P1RLV4730 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01086 ,0.00202 ,1.06162   ,0.03344 ,0.02596  ,0.07787  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4675-RDM4676)         ,RDM4676   ,RDM4675   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00206 ,0.00071 ,0.44094   ,0.00835 ,0.00538  ,0.01613  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4672-RDM4676)         ,RDM4672   ,RDM4676   ,0.42  ,0.015  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00411 ,0.00142 ,0.88059   ,0.01668 ,0.01073  ,0.03220  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4672-RDT2668LV)       ,RDT2668LV ,RDM4672   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00260 ,0.00089 ,0.55550   ,0.01052 ,0.00677  ,0.02031  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4696-RDT2669LV)     ,RDT2669LV ,P1RLV4696 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00771 ,0.00143 ,0.75331   ,0.02373 ,0.01842  ,0.05525  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4725-RDM4681)       ,RDM4681   ,P1RLV4725 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01425 ,0.00264 ,1.39241   ,0.04386 ,0.03404  ,0.10213  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4681-RDT2669LV)       ,RDT2669LV ,RDM4681   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00467 ,0.00087 ,0.45588   ,0.01436 ,0.01115  ,0.03344  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4726-RDM4682)       ,RDM4682   ,P1RLV4726 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01927 ,0.00358 ,1.88249   ,0.05930 ,0.04602  ,0.13807  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4682-RDT2669LV)       ,RDT2669LV ,RDM4682   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00466 ,0.00086 ,0.45541   ,0.01435 ,0.01113  ,0.03340  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4697-RDM4683)       ,RDM4683   ,P1RLV4697 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01775 ,0.00329 ,1.73389   ,0.05462 ,0.04239  ,0.12717  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4683-RDT2670LV)       ,RDT2670LV ,RDM4683   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00521 ,0.00097 ,0.50861   ,0.01602 ,0.01243  ,0.03730  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4698-RDM4684)       ,RDM4684   ,P1RLV4698 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01938 ,0.00360 ,1.89355   ,0.05965 ,0.04629  ,0.13888  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4684-RDT2670LV)       ,RDT2670LV ,RDM4684   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00521 ,0.00097 ,0.50890   ,0.01603 ,0.01244  ,0.03733  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4723-RDT2671LV)     ,RDT2671LV ,P1RLV4723 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00988 ,0.00183 ,0.96551   ,0.03042 ,0.02361  ,0.07082  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4699-RDM4685)       ,RDM4685   ,P1RLV4699 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01952 ,0.00362 ,1.90749   ,0.06009 ,0.04664  ,0.13991  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4685-RDT2671LV)       ,RDT2671LV ,RDM4685   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00387 ,0.00072 ,0.37797   ,0.01191 ,0.00924  ,0.02772  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4700-RDM4686)       ,RDM4686   ,P1RLV4700 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01871 ,0.00347 ,1.82827   ,0.05759 ,0.04470  ,0.13410  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4686-RDT2671LV)       ,RDT2671LV ,RDM4686   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00796 ,0.00148 ,0.77792   ,0.02451 ,0.01902  ,0.05706  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4701-RDM4688)       ,RDM4688   ,P1RLV4701 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00826 ,0.00153 ,0.80690   ,0.02542 ,0.01973  ,0.05918  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4721-RDM4688)       ,RDM4688   ,P1RLV4721 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00957 ,0.00178 ,0.93509   ,0.02946 ,0.02286  ,0.06858  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4720-RDM4690)       ,RDM4690   ,P1RLV4720 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01059 ,0.00197 ,1.03468   ,0.03259 ,0.02530  ,0.07589  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4702-RDM4689)       ,RDM4689   ,P1RLV4702 ,0.42  ,0.017  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00726 ,0.00166 ,0.92313   ,0.02505 ,0.01806  ,0.05419  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4689-RDM4690)         ,RDM4690   ,RDM4689   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00389 ,0.00089 ,0.49489   ,0.01343 ,0.00968  ,0.02905  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4688-RDM4690)         ,RDM4688   ,RDM4690   ,0.42  ,0.014  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00380 ,0.00131 ,0.81397   ,0.01542 ,0.00992  ,0.02977  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4688-RDT2672LV)       ,RDT2672LV ,RDM4688   ,0.42  ,0.007  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00190 ,0.00065 ,0.40644   ,0.00770 ,0.00495  ,0.01486  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4722-RDM4692)       ,RDM4692   ,P1RLV4722 ,0.42  ,0.018  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00754 ,0.00172 ,0.95791   ,0.02600 ,0.01874  ,0.05623  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4724-RDM4693)       ,RDM4693   ,P1RLV4724 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01297 ,0.00241 ,1.26707   ,0.03991 ,0.03098  ,0.09293  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4692-RDM4693)         ,RDM4692   ,RDM4693   ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02445 ,0.00454 ,2.38863   ,0.07525 ,0.05840  ,0.17520  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4692-RDT2672LV)       ,RDT2672LV ,RDM4692   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00205 ,0.00071 ,0.43799   ,0.00830 ,0.00534  ,0.01602  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4703-RDM4694)       ,RDM4694   ,P1RLV4703 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01343 ,0.00249 ,1.31245   ,0.04134 ,0.03209  ,0.09626  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4705-RDM4694)       ,RDM4694   ,P1RLV4705 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01332 ,0.00247 ,1.30163   ,0.04100 ,0.03182  ,0.09547  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4694-RDT2673LV)       ,RDT2673LV ,RDM4694   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00517 ,0.00096 ,0.50492   ,0.01591 ,0.01234  ,0.03703  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4704-RDM4695)       ,RDM4695   ,P1RLV4704 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01144 ,0.00212 ,1.11752   ,0.03520 ,0.02732  ,0.08197  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4695-RDT2673LV)       ,RDT2673LV ,RDM4695   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00517 ,0.00096 ,0.50545   ,0.01592 ,0.01236  ,0.03707  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4706-RDM4697)       ,RDM4697   ,P1RLV4706 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01025 ,0.00190 ,1.00194   ,0.03156 ,0.02450  ,0.07349  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4697-RDT2674LV)       ,RDT2674LV ,RDM4697   ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02660 ,0.00494 ,2.59894   ,0.08187 ,0.06354  ,0.19062  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4819-RDM4699)       ,RDM4699   ,P1RLV4819 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01078 ,0.00200 ,1.05293   ,0.03317 ,0.02574  ,0.07723  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4784-RDM4698)       ,RDM4698   ,P1RLV4784 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00654 ,0.00121 ,0.63913   ,0.02013 ,0.01563  ,0.04688  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4698-RDM4699)         ,RDM4699   ,RDM4698   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00378 ,0.00070 ,0.36890   ,0.01162 ,0.00902  ,0.02706  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4699-RDT2674LV)       ,RDT2674LV ,RDM4699   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00889 ,0.00165 ,0.86890   ,0.02737 ,0.02124  ,0.06373  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4708-RDT2675LV)     ,RDT2675LV ,P1RLV4708 ,0.42  ,0.019  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00803 ,0.00183 ,1.02054   ,0.02769 ,0.01997  ,0.05991  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4709-RDM4702)       ,RDM4702   ,P1RLV4709 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01241 ,0.00230 ,1.21303   ,0.03821 ,0.02966  ,0.08897  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4710-RDM4702)       ,RDM4702   ,P1RLV4710 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01319 ,0.00245 ,1.28843   ,0.04059 ,0.03150  ,0.09450  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4717-RDM4704)       ,RDM4704   ,P1RLV4717 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01301 ,0.00241 ,1.27135   ,0.04005 ,0.03108  ,0.09325  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4702-RDM4704)         ,RDM4702   ,RDM4704   ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01811 ,0.00336 ,1.76997   ,0.05576 ,0.04327  ,0.12982  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4702-RDT2675LV)       ,RDT2675LV ,RDM4702   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00270 ,0.00093 ,0.57837   ,0.01095 ,0.00705  ,0.02115  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4719-RDM4705)       ,RDM4705   ,P1RLV4719 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00900 ,0.00167 ,0.87957   ,0.02771 ,0.02150  ,0.06451  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4707-RDM4700)       ,RDM4700   ,P1RLV4707 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00946 ,0.00176 ,0.92425   ,0.02912 ,0.02260  ,0.06779  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4700-RDM4705)         ,RDM4705   ,RDM4700   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00458 ,0.00085 ,0.44745   ,0.01410 ,0.01094  ,0.03282  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4705-RDT2675LV)       ,RDT2675LV ,RDM4705   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00998 ,0.00185 ,0.97488   ,0.03071 ,0.02383  ,0.07150  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4712-RDT2676LV)     ,RDT2676LV ,P1RLV4712 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01577 ,0.00293 ,1.54048   ,0.04853 ,0.03766  ,0.11299  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
