Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV4713-RDT2676LV)     ,RDT2676LV ,P1RLV4713 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02447 ,0.00454 ,2.39096   ,0.07532 ,0.05846  ,0.17537  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4714-RDT2676LV)     ,RDT2676LV ,P1RLV4714 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02144 ,0.00398 ,2.09535   ,0.06601 ,0.05123  ,0.15369  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4715-RDT2676LV)     ,RDT2676LV ,P1RLV4715 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01415 ,0.00262 ,1.38213   ,0.04354 ,0.03379  ,0.10137  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4716-RDT2676LV)     ,RDT2676LV ,P1RLV4716 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01619 ,0.00300 ,1.58177   ,0.04983 ,0.03867  ,0.11602  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4711-RDM4706)       ,RDM4706   ,P1RLV4711 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01494 ,0.00277 ,1.45947   ,0.04598 ,0.03568  ,0.10705  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4706-RDT2676LV)       ,RDT2676LV ,RDM4706   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01358 ,0.00252 ,1.32739   ,0.04182 ,0.03245  ,0.09736  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4718-RDT2677LV)     ,RDT2677LV ,P1RLV4718 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01139 ,0.00211 ,1.11290   ,0.03506 ,0.02721  ,0.08163  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4735-RDT2678LV)     ,RDT2678LV ,P1RLV4735 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00625 ,0.00116 ,0.61033   ,0.01923 ,0.01492  ,0.04477  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4734-RDM4713)       ,RDM4713   ,P1RLV4734 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01559 ,0.00289 ,1.52361   ,0.04800 ,0.03725  ,0.11175  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4713-RDT2678LV)       ,RDT2678LV ,RDM4713   ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03494 ,0.00648 ,3.41375   ,0.10754 ,0.08346  ,0.25038  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4737-RDM4715)       ,RDM4715   ,P1RLV4737 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00951 ,0.00176 ,0.92876   ,0.02926 ,0.02271  ,0.06812  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4715-RDT2678LV)       ,RDT2678LV ,RDM4715   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00457 ,0.00085 ,0.44703   ,0.01408 ,0.01093  ,0.03279  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4741-RDM4718)       ,RDM4718   ,P1RLV4741 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01013 ,0.00188 ,0.99003   ,0.03119 ,0.02420  ,0.07261  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4740-RDM4717)       ,RDM4717   ,P1RLV4740 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00983 ,0.00182 ,0.96046   ,0.03026 ,0.02348  ,0.07045  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4755-RDM4717)       ,RDM4717   ,P1RLV4755 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01025 ,0.00190 ,1.00125   ,0.03154 ,0.02448  ,0.07344  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4739-RDM4716)       ,RDM4716   ,P1RLV4739 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00870 ,0.00161 ,0.85021   ,0.02678 ,0.02079  ,0.06236  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4754-RDM4716)       ,RDM4716   ,P1RLV4754 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01262 ,0.00234 ,1.23318   ,0.03885 ,0.03015  ,0.09045  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4716-RDM4717)         ,RDM4717   ,RDM4716   ,0.42  ,0.016  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00432 ,0.00149 ,0.92539   ,0.01753 ,0.01128  ,0.03384  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4717-RDM4718)         ,RDM4718   ,RDM4717   ,0.42  ,0.007  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00188 ,0.00065 ,0.40186   ,0.00761 ,0.00490  ,0.01470  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4718-RDT2679LV)       ,RDT2679LV ,RDM4718   ,0.42  ,0.007  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00188 ,0.00065 ,0.40182   ,0.00761 ,0.00490  ,0.01469  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4742-RDM4719)       ,RDM4719   ,P1RLV4742 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00841 ,0.00156 ,0.82178   ,0.02589 ,0.02009  ,0.06027  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4756-RDM4719)       ,RDM4719   ,P1RLV4756 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00923 ,0.00171 ,0.90200   ,0.02841 ,0.02205  ,0.06616  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4743-RDM4720)       ,RDM4720   ,P1RLV4743 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01163 ,0.00216 ,1.13604   ,0.03579 ,0.02777  ,0.08332  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4744-RDM4721)       ,RDM4721   ,P1RLV4744 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01298 ,0.00241 ,1.26785   ,0.03994 ,0.03100  ,0.09299  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4720-RDM4721)         ,RDM4720   ,RDM4721   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00799 ,0.00148 ,0.78049   ,0.02459 ,0.01908  ,0.05725  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4719-RDM4720)         ,RDM4719   ,RDM4720   ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00766 ,0.00142 ,0.74801   ,0.02356 ,0.01829  ,0.05486  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4719-RDT2679LV)       ,RDT2679LV ,RDM4719   ,0.42  ,0.007  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00192 ,0.00066 ,0.41005   ,0.00777 ,0.00500  ,0.01500  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4748-RDM4728)       ,RDM4728   ,P1RLV4748 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03342 ,0.00620 ,3.26534   ,0.10286 ,0.07983  ,0.23950  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4746-RDM4726)       ,RDM4726   ,P1RLV4746 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02260 ,0.00419 ,2.20796   ,0.06955 ,0.05398  ,0.16194  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4747-RDM4726)       ,RDM4726   ,P1RLV4747 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03321 ,0.00616 ,3.24456   ,0.10221 ,0.07932  ,0.23797  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4745-RDM4725)       ,RDM4725   ,P1RLV4745 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01374 ,0.00255 ,1.34228   ,0.04228 ,0.03282  ,0.09845  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4725-RDM4726)         ,RDM4726   ,RDM4725   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00515 ,0.00096 ,0.50306   ,0.01585 ,0.01230  ,0.03690  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4726-RDM4728)         ,RDM4728   ,RDM4726   ,0.42  ,0.019  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00525 ,0.00181 ,1.12369   ,0.02128 ,0.01370  ,0.04109  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4728-RDT2680LV)       ,RDT2680LV ,RDM4728   ,0.42  ,0.007  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00187 ,0.00064 ,0.39967   ,0.00757 ,0.00487  ,0.01462  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4749-RDM4729)       ,RDM4729   ,P1RLV4749 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03061 ,0.00568 ,2.99133   ,0.09423 ,0.07313  ,0.21940  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4750-RDM4729)       ,RDM4729   ,P1RLV4750 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02890 ,0.00536 ,2.82359   ,0.08895 ,0.06903  ,0.20710  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4751-RDM4731)       ,RDM4731   ,P1RLV4751 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02175 ,0.00404 ,2.12520   ,0.06695 ,0.05196  ,0.15587  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4752-RDM4731)       ,RDM4731   ,P1RLV4752 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00865 ,0.00161 ,0.84512   ,0.02662 ,0.02066  ,0.06199  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4729-RDM4731)         ,RDM4729   ,RDM4731   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00962 ,0.00179 ,0.93991   ,0.02961 ,0.02298  ,0.06894  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4729-RDT2680LV)       ,RDT2680LV ,RDM4729   ,0.42  ,0.014  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00592 ,0.00135 ,0.75249   ,0.02042 ,0.01472  ,0.04417  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4753-RDT2681LV)     ,RDT2681LV ,P1RLV4753 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01406 ,0.00261 ,1.37409   ,0.04329 ,0.03359  ,0.10078  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4757-RDT2682LV)     ,RDT2682LV ,P1RLV4757 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01268 ,0.00235 ,1.23942   ,0.03904 ,0.03030  ,0.09091  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4758-RDT2683LV)     ,RDT2683LV ,P1RLV4758 ,0.42  ,0.023  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00994 ,0.00227 ,1.26342   ,0.03429 ,0.02472  ,0.07417  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4759-RDT2683LV)     ,RDT2683LV ,P1RLV4759 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01022 ,0.00190 ,0.99819   ,0.03144 ,0.02440  ,0.07321  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4760-RDT2684LV)     ,RDT2684LV ,P1RLV4760 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01123 ,0.00208 ,1.09696   ,0.03456 ,0.02682  ,0.08046  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4761-RDT2685LV)     ,RDT2685LV ,P1RLV4761 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01184 ,0.00220 ,1.15706   ,0.03645 ,0.02829  ,0.08487  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4762-RDT2686LV)     ,RDT2686LV ,P1RLV4762 ,0.42  ,0.024  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01013 ,0.00231 ,1.28759   ,0.03494 ,0.02520  ,0.07559  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4799-RDT2687LV)     ,RDT2687LV ,P1RLV4799 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01302 ,0.00242 ,1.27242   ,0.04008 ,0.03111  ,0.09333  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4763-RDM4740)       ,RDM4740   ,P1RLV4763 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00871 ,0.00162 ,0.85080   ,0.02680 ,0.02080  ,0.06240  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4798-RDM4741)       ,RDM4741   ,P1RLV4798 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00884 ,0.00164 ,0.86367   ,0.02721 ,0.02112  ,0.06335  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4740-RDM4741)         ,RDM4740   ,RDM4741   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52669   ,0.01659 ,0.01288  ,0.03863  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4740-RDT2687LV)       ,RDT2687LV ,RDM4740   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00428 ,0.00098 ,0.54452   ,0.01478 ,0.01066  ,0.03197  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4800-RDM4743)       ,RDM4743   ,P1RLV4800 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01307 ,0.00243 ,1.27725   ,0.04024 ,0.03123  ,0.09368  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4818-RDM4744)       ,RDM4744   ,P1RLV4818 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00950 ,0.00176 ,0.92872   ,0.02926 ,0.02271  ,0.06812  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4743-RDM4744)         ,RDM4743   ,RDM4744   ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01152 ,0.00214 ,1.12557   ,0.03546 ,0.02752  ,0.08256  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4743-RDT2687LV)       ,RDT2687LV ,RDM4743   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00428 ,0.00098 ,0.54398   ,0.01476 ,0.01064  ,0.03193  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4766-RDT2688LV)     ,RDT2688LV ,P1RLV4766 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01252 ,0.00232 ,1.22346   ,0.03854 ,0.02991  ,0.08974  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4765-RDM4746)       ,RDM4746   ,P1RLV4765 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01145 ,0.00212 ,1.11839   ,0.03523 ,0.02734  ,0.08203  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4764-RDM4745)       ,RDM4745   ,P1RLV4764 ,0.42  ,0.019  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00810 ,0.00185 ,1.02993   ,0.02795 ,0.02015  ,0.06046  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4797-RDM4745)       ,RDM4745   ,P1RLV4797 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01001 ,0.00186 ,0.97805   ,0.03081 ,0.02391  ,0.07174  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4745-RDM4746)         ,RDM4746   ,RDM4745   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00254 ,0.00088 ,0.54336   ,0.01029 ,0.00662  ,0.01987  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4746-RDT2688LV)       ,RDT2688LV ,RDM4746   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00223 ,0.00077 ,0.47716   ,0.00904 ,0.00582  ,0.01745  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4796-RDM4749)       ,RDM4749   ,P1RLV4796 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00811 ,0.00151 ,0.79251   ,0.02497 ,0.01938  ,0.05813  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4795-RDM4748)       ,RDM4748   ,P1RLV4795 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01072 ,0.00199 ,1.04783   ,0.03301 ,0.02562  ,0.07685  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4748-RDM4749)         ,RDM4749   ,RDM4748   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00890 ,0.00165 ,0.86998   ,0.02741 ,0.02127  ,0.06381  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4749-RDT2688LV)       ,RDT2688LV ,RDM4749   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00223 ,0.00077 ,0.47658   ,0.00903 ,0.00581  ,0.01743  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4769-RDM4753)       ,RDM4753   ,P1RLV4769 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01137 ,0.00211 ,1.11060   ,0.03499 ,0.02715  ,0.08146  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4767-RDM4751)       ,RDM4751   ,P1RLV4767 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00861 ,0.00160 ,0.84087   ,0.02649 ,0.02056  ,0.06167  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4768-RDM4752)       ,RDM4752   ,P1RLV4768 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01441 ,0.00267 ,1.40755   ,0.04434 ,0.03441  ,0.10324  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4751-RDM4752)         ,RDM4751   ,RDM4752   ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02598 ,0.00482 ,2.53836   ,0.07996 ,0.06206  ,0.18618  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4751-RDM4753)         ,RDM4753   ,RDM4751   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00099 ,0.51890   ,0.01635 ,0.01269  ,0.03806  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4753-RDT2689LV)       ,RDT2689LV ,RDM4753   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00099 ,0.51924   ,0.01636 ,0.01269  ,0.03808  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4770-RDM4754)       ,RDM4754   ,P1RLV4770 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01221 ,0.00227 ,1.19291   ,0.03758 ,0.02917  ,0.08750  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4771-RDM4755)       ,RDM4755   ,P1RLV4771 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01370 ,0.00254 ,1.33890   ,0.04218 ,0.03273  ,0.09820  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4754-RDM4755)         ,RDM4754   ,RDM4755   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01063 ,0.00197 ,1.03830   ,0.03271 ,0.02538  ,0.07615  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4754-RDT2689LV)       ,RDT2689LV ,RDM4754   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.51940   ,0.01636 ,0.01270  ,0.03810  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4782-RDT2690LV)     ,RDT2690LV ,P1RLV4782 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00938 ,0.00174 ,0.91659   ,0.02887 ,0.02241  ,0.06723  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4775-RDM4758)       ,RDM4758   ,P1RLV4775 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00853 ,0.00158 ,0.83362   ,0.02626 ,0.02038  ,0.06114  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4774-RDM4757)       ,RDM4757   ,P1RLV4774 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01110 ,0.00206 ,1.08443   ,0.03416 ,0.02651  ,0.07954  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4772-RDM4756)       ,RDM4756   ,P1RLV4772 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01298 ,0.00241 ,1.26836   ,0.03996 ,0.03101  ,0.09303  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4756-RDM4757)         ,RDM4757   ,RDM4756   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00417 ,0.00077 ,0.40734   ,0.01283 ,0.00996  ,0.02988  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4757-RDM4758)         ,RDM4758   ,RDM4757   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00426 ,0.00097 ,0.54172   ,0.01470 ,0.01060  ,0.03180  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4758-RDT2690LV)       ,RDT2690LV ,RDM4758   ,0.42  ,0.027  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00743 ,0.00256 ,1.58959   ,0.03011 ,0.01938  ,0.05813  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4783-RDM4760)       ,RDM4760   ,P1RLV4783 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00714 ,0.00132 ,0.69719   ,0.02196 ,0.01705  ,0.05114  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4760-RDT2690LV)       ,RDT2690LV ,RDM4760   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00840 ,0.00156 ,0.82125   ,0.02587 ,0.02008  ,0.06024  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4778-RDT2691LV)     ,RDT2691LV ,P1RLV4778 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02577 ,0.00478 ,2.51782   ,0.07932 ,0.06156  ,0.18467  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4777-RDM4762)       ,RDM4762   ,P1RLV4777 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02213 ,0.00411 ,2.16277   ,0.06813 ,0.05288  ,0.15863  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4776-RDM4761)       ,RDM4761   ,P1RLV4776 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01033 ,0.00192 ,1.00967   ,0.03181 ,0.02468  ,0.07405  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4761-RDM4762)         ,RDM4762   ,RDM4761   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00417 ,0.00077 ,0.40720   ,0.01283 ,0.00996  ,0.02987  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4762-RDT2691LV)       ,RDT2691LV ,RDM4762   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01371 ,0.00254 ,1.33913   ,0.04219 ,0.03274  ,0.09822  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4779-RDM4764)       ,RDM4764   ,P1RLV4779 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02749 ,0.00510 ,2.68621   ,0.08462 ,0.06567  ,0.19702  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4780-RDM4764)       ,RDM4764   ,P1RLV4780 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01773 ,0.00329 ,1.73256   ,0.05458 ,0.04236  ,0.12708  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4781-RDM4764)       ,RDM4764   ,P1RLV4781 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01087 ,0.00202 ,1.06211   ,0.03346 ,0.02597  ,0.07790  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4764-RDT2691LV)       ,RDT2691LV ,RDM4764   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52476   ,0.01653 ,0.01283  ,0.03849  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4785-RDT2692LV)     ,RDT2692LV ,P1RLV4785 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00803 ,0.00149 ,0.78511   ,0.02473 ,0.01919  ,0.05758  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4794-RDM4768)       ,RDM4768   ,P1RLV4794 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00820 ,0.00152 ,0.80149   ,0.02525 ,0.01960  ,0.05879  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4768-RDT2692LV)       ,RDT2692LV ,RDM4768   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00454 ,0.00084 ,0.44313   ,0.01396 ,0.01083  ,0.03250  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4786-RDT2693LV)     ,RDT2693LV ,P1RLV4786 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01333 ,0.00247 ,1.30244   ,0.04103 ,0.03184  ,0.09553  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4787-RDT2693LV)     ,RDT2693LV ,P1RLV4787 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01450 ,0.00269 ,1.41673   ,0.04463 ,0.03464  ,0.10391  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4788-RDT2694LV)     ,RDT2694LV ,P1RLV4788 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02096 ,0.00389 ,2.04849   ,0.06453 ,0.05008  ,0.15025  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4789-RDT2694LV)     ,RDT2694LV ,P1RLV4789 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01632 ,0.00303 ,1.59480   ,0.05024 ,0.03899  ,0.11697  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4790-RDT2694LV)     ,RDT2694LV ,P1RLV4790 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01700 ,0.00315 ,1.66062   ,0.05231 ,0.04060  ,0.12180  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4791-RDT2694LV)     ,RDT2694LV ,P1RLV4791 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01577 ,0.00293 ,1.54115   ,0.04855 ,0.03768  ,0.11304  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4792-RDT2694LV)     ,RDT2694LV ,P1RLV4792 ,0.42  ,0.028  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01195 ,0.00272 ,1.51896   ,0.04122 ,0.02972  ,0.08917  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4793-RDT2695LV)     ,RDT2695LV ,P1RLV4793 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01866 ,0.00346 ,1.82325   ,0.05744 ,0.04458  ,0.13373  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4802-RDT2696LV)     ,RDT2696LV ,P1RLV4802 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01155 ,0.00214 ,1.12864   ,0.03555 ,0.02759  ,0.08278  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4817-RDT2696LV)     ,RDT2696LV ,P1RLV4817 ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00551 ,0.00190 ,1.17874   ,0.02233 ,0.01437  ,0.04311  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4801-RDM4777)       ,RDM4777   ,P1RLV4801 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01209 ,0.00224 ,1.18143   ,0.03722 ,0.02888  ,0.08665  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4777-RDT2696LV)       ,RDT2696LV ,RDM4777   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00517 ,0.00096 ,0.50527   ,0.01592 ,0.01235  ,0.03706  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4803-RDM4779)       ,RDM4779   ,P1RLV4803 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01681 ,0.00205 ,1.10131   ,0.04094 ,0.02534  ,0.07601  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4779-RDT2696LV)       ,RDT2696LV ,RDM4779   ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01752 ,0.00213 ,1.14762   ,0.04266 ,0.02640  ,0.07920  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4815-RDT2697LV)     ,RDT2697LV ,P1RLV4815 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01770 ,0.00215 ,1.15958   ,0.04310 ,0.02668  ,0.08003  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4804-RDM4781)       ,RDM4781   ,P1RLV4804 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01483 ,0.00180 ,0.97137   ,0.03611 ,0.02235  ,0.06704  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4816-RDM4785)       ,RDM4785   ,P1RLV4816 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01972 ,0.00240 ,1.29162   ,0.04801 ,0.02971  ,0.08914  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4781-RDM4785)         ,RDM4781   ,RDM4785   ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00956 ,0.00116 ,0.62638   ,0.02328 ,0.01441  ,0.04323  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4781-RDT2697LV)       ,RDT2697LV ,RDM4781   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00850 ,0.00103 ,0.55652   ,0.02069 ,0.01280  ,0.03841  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4805-RDM4782)       ,RDM4782   ,P1RLV4805 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01384 ,0.00257 ,1.35248   ,0.04261 ,0.03307  ,0.09920  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4814-RDM4783)       ,RDM4783   ,P1RLV4814 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00944 ,0.00175 ,0.92203   ,0.02905 ,0.02254  ,0.06763  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4782-RDM4783)         ,RDM4782   ,RDM4783   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00913 ,0.00170 ,0.89256   ,0.02812 ,0.02182  ,0.06547  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4782-RDT2697LV)       ,RDT2697LV ,RDM4782   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00850 ,0.00103 ,0.55705   ,0.02071 ,0.01281  ,0.03844  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4808-RDT2698LV)     ,RDT2698LV ,P1RLV4808 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01909 ,0.00354 ,1.86502   ,0.05875 ,0.04560  ,0.13679  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4809-RDT2698LV)     ,RDT2698LV ,P1RLV4809 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01643 ,0.00305 ,1.60508   ,0.05056 ,0.03924  ,0.11773  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4810-RDT2698LV)     ,RDT2698LV ,P1RLV4810 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01720 ,0.00319 ,1.68034   ,0.05293 ,0.04108  ,0.12325  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4811-RDT2698LV)     ,RDT2698LV ,P1RLV4811 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01640 ,0.00304 ,1.60223   ,0.05047 ,0.03917  ,0.11752  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4812-RDT2698LV)     ,RDT2698LV ,P1RLV4812 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01428 ,0.00265 ,1.39531   ,0.04395 ,0.03411  ,0.10234  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4813-RDM4793)       ,RDM4793   ,P1RLV4813 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01775 ,0.00329 ,1.73401   ,0.05462 ,0.04239  ,0.12718  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4807-RDM4787)       ,RDM4787   ,P1RLV4807 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01648 ,0.00306 ,1.61032   ,0.05073 ,0.03937  ,0.11811  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4806-RDM4786)       ,RDM4786   ,P1RLV4806 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01143 ,0.00212 ,1.11637   ,0.03517 ,0.02729  ,0.08188  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4786-RDM4787)         ,RDM4787   ,RDM4786   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00829 ,0.00154 ,0.81016   ,0.02552 ,0.01981  ,0.05942  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4787-RDM4793)         ,RDM4793   ,RDM4787   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00415 ,0.00077 ,0.40508   ,0.01276 ,0.00990  ,0.02971  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4793-RDT2698LV)       ,RDT2698LV ,RDM4793   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00330 ,0.00075 ,0.41907   ,0.01137 ,0.00820  ,0.02460  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4820-RDT2699LV)     ,RDT2699LV ,P1RLV4820 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01071 ,0.00199 ,1.04615   ,0.03296 ,0.02558  ,0.07673  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4825-RDM4796)       ,RDM4796   ,P1RLV4825 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01225 ,0.00227 ,1.19728   ,0.03772 ,0.02927  ,0.08782  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4821-RDM4795)       ,RDM4795   ,P1RLV4821 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00189 ,0.99715   ,0.03141 ,0.02438  ,0.07314  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4795-RDM4796)         ,RDM4796   ,RDM4795   ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03068 ,0.00569 ,2.99787   ,0.09444 ,0.07329  ,0.21988  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4826-RDM4797)       ,RDM4797   ,P1RLV4826 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01517 ,0.00282 ,1.48238   ,0.04670 ,0.03624  ,0.10873  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4827-RDM4798)       ,RDM4798   ,P1RLV4827 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00853 ,0.00158 ,0.83367   ,0.02626 ,0.02038  ,0.06115  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4828-RDM4799)       ,RDM4799   ,P1RLV4828 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01038 ,0.00193 ,1.01457   ,0.03196 ,0.02480  ,0.07441  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4870-RDM4800)       ,RDM4800   ,P1RLV4870 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01460 ,0.00271 ,1.42653   ,0.04494 ,0.03488  ,0.10463  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4799-RDM4800)         ,RDM4799   ,RDM4800   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00808 ,0.00150 ,0.78915   ,0.02486 ,0.01929  ,0.05788  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4798-RDM4799)         ,RDM4798   ,RDM4799   ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00728 ,0.00135 ,0.71169   ,0.02242 ,0.01740  ,0.05220  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4797-RDM4798)         ,RDM4797   ,RDM4798   ,0.42  ,0.007  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00308 ,0.00070 ,0.39107   ,0.01061 ,0.00765  ,0.02296  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4796-RDM4797)         ,RDM4796   ,RDM4797   ,0.42  ,0.018  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00484 ,0.00167 ,1.03660   ,0.01963 ,0.01264  ,0.03791  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4796-RDT2700LV)       ,RDT2700LV ,RDM4796   ,0.42  ,0.015  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00399 ,0.00138 ,0.85487   ,0.01619 ,0.01042  ,0.03126  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4871-RDM4801)       ,RDM4801   ,P1RLV4871 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01225 ,0.00227 ,1.19650   ,0.03769 ,0.02925  ,0.08776  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4801-RDT2700LV)       ,RDT2700LV ,RDM4801   ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04486 ,0.00832 ,4.38327   ,0.13808 ,0.10716  ,0.32149  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4822-RDT2701LV)     ,RDT2701LV ,P1RLV4822 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01179 ,0.00219 ,1.15206   ,0.03629 ,0.02817  ,0.08450  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4823-RDT2702LV)     ,RDT2702LV ,P1RLV4823 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01087 ,0.00202 ,1.06186   ,0.03345 ,0.02596  ,0.07788  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4824-RDM4804)       ,RDM4804   ,P1RLV4824 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00984 ,0.00183 ,0.96150   ,0.03029 ,0.02351  ,0.07052  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4804-RDT2702LV)       ,RDT2702LV ,RDM4804   ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00335 ,0.00062 ,0.32782   ,0.01033 ,0.00801  ,0.02404  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4831-RDM4807)       ,RDM4807   ,P1RLV4831 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01107 ,0.00205 ,1.08164   ,0.03407 ,0.02644  ,0.07933  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4868-RDM4807)       ,RDM4807   ,P1RLV4868 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01186 ,0.00220 ,1.15849   ,0.03649 ,0.02832  ,0.08497  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4832-RDM4808)       ,RDM4808   ,P1RLV4832 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01047 ,0.00194 ,1.02257   ,0.03221 ,0.02500  ,0.07500  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4807-RDM4808)         ,RDM4807   ,RDM4808   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00968 ,0.00180 ,0.94633   ,0.02981 ,0.02314  ,0.06941  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4807-RDT2703LV)       ,RDT2703LV ,RDM4807   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00222 ,0.00076 ,0.47483   ,0.00899 ,0.00579  ,0.01736  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4869-RDM4810)       ,RDM4810   ,P1RLV4869 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01116 ,0.00207 ,1.09047   ,0.03435 ,0.02666  ,0.07998  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4830-RDM4806)       ,RDM4806   ,P1RLV4830 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00960 ,0.00178 ,0.93770   ,0.02954 ,0.02293  ,0.06878  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4829-RDM4805)       ,RDM4805   ,P1RLV4829 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01082 ,0.00201 ,1.05700   ,0.03330 ,0.02584  ,0.07753  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4805-RDM4806)         ,RDM4806   ,RDM4805   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00443 ,0.00082 ,0.43333   ,0.01365 ,0.01059  ,0.03178  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4806-RDM4810)         ,RDM4810   ,RDM4806   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00443 ,0.00082 ,0.43329   ,0.01365 ,0.01059  ,0.03178  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4810-RDT2703LV)       ,RDT2703LV ,RDM4810   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00352 ,0.00080 ,0.44743   ,0.01214 ,0.00876  ,0.02627  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4833-RDM4811)       ,RDM4811   ,P1RLV4833 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00833 ,0.00155 ,0.81383   ,0.02564 ,0.01990  ,0.05969  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4834-RDM4811)       ,RDM4811   ,P1RLV4834 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00858 ,0.00159 ,0.83797   ,0.02640 ,0.02049  ,0.06146  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4866-RDM4816)       ,RDM4816   ,P1RLV4866 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01210 ,0.00225 ,1.18254   ,0.03725 ,0.02891  ,0.08673  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4867-RDM4817)       ,RDM4817   ,P1RLV4867 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01114 ,0.00207 ,1.08813   ,0.03428 ,0.02660  ,0.07981  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4816-RDM4817)         ,RDM4816   ,RDM4817   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00414 ,0.00077 ,0.40498   ,0.01276 ,0.00990  ,0.02970  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4811-RDM4816)         ,RDM4811   ,RDM4816   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00328 ,0.00075 ,0.41758   ,0.01133 ,0.00817  ,0.02451  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4811-RDT2704LV)       ,RDT2704LV ,RDM4811   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00227 ,0.00078 ,0.48667   ,0.00922 ,0.00593  ,0.01780  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4865-RDM4815)       ,RDM4815   ,P1RLV4865 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01123 ,0.00208 ,1.09715   ,0.03456 ,0.02682  ,0.08047  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4835-RDM4813)       ,RDM4813   ,P1RLV4835 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00807 ,0.00150 ,0.78865   ,0.02484 ,0.01928  ,0.05784  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4864-RDM4814)       ,RDM4814   ,P1RLV4864 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01158 ,0.00215 ,1.13166   ,0.03565 ,0.02767  ,0.08300  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4813-RDM4814)         ,RDM4813   ,RDM4814   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00466 ,0.00087 ,0.45558   ,0.01435 ,0.01114  ,0.03341  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4813-RDM4815)         ,RDM4815   ,RDM4813   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00454 ,0.00084 ,0.44367   ,0.01398 ,0.01085  ,0.03254  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4815-RDT2704LV)       ,RDT2704LV ,RDM4815   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00360 ,0.00082 ,0.45815   ,0.01243 ,0.00897  ,0.02690  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4838-RDT2705LV)     ,RDT2705LV ,P1RLV4838 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01113 ,0.00206 ,1.08712   ,0.03425 ,0.02658  ,0.07974  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4861-RDT2705LV)     ,RDT2705LV ,P1RLV4861 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01035 ,0.00192 ,1.01113   ,0.03185 ,0.02472  ,0.07416  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4837-RDM4819)       ,RDM4819   ,P1RLV4837 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01050 ,0.00195 ,1.02631   ,0.03233 ,0.02509  ,0.07528  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4862-RDM4819)       ,RDM4819   ,P1RLV4862 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01196 ,0.00222 ,1.16881   ,0.03682 ,0.02858  ,0.08573  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4863-RDM4819)       ,RDM4819   ,P1RLV4863 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01256 ,0.00233 ,1.22719   ,0.03866 ,0.03000  ,0.09001  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4836-RDM4818)       ,RDM4818   ,P1RLV4836 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00891 ,0.00165 ,0.87095   ,0.02744 ,0.02129  ,0.06388  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4818-RDM4819)         ,RDM4819   ,RDM4818   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00527 ,0.00098 ,0.51498   ,0.01622 ,0.01259  ,0.03777  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4819-RDT2705LV)       ,RDT2705LV ,RDM4819   ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00529 ,0.00182 ,1.13106   ,0.02142 ,0.01379  ,0.04136  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4839-RDM4821)       ,RDM4821   ,P1RLV4839 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01217 ,0.00226 ,1.18940   ,0.03747 ,0.02908  ,0.08724  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4860-RDM4821)       ,RDM4821   ,P1RLV4860 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00968 ,0.00180 ,0.94560   ,0.02979 ,0.02312  ,0.06936  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4840-RDM4822)       ,RDM4822   ,P1RLV4840 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01134 ,0.00210 ,1.10819   ,0.03491 ,0.02709  ,0.08128  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4859-RDM4822)       ,RDM4822   ,P1RLV4859 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00844 ,0.00157 ,0.82435   ,0.02597 ,0.02015  ,0.06046  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4821-RDM4822)         ,RDM4821   ,RDM4822   ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00752 ,0.00140 ,0.73509   ,0.02316 ,0.01797  ,0.05392  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4821-RDT2705LV)       ,RDT2705LV ,RDM4821   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00264 ,0.00091 ,0.56547   ,0.01071 ,0.00689  ,0.02068  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4842-RDM4829)       ,RDM4829   ,P1RLV4842 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01219 ,0.00226 ,1.19123   ,0.03753 ,0.02912  ,0.08737  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4857-RDM4829)       ,RDM4829   ,P1RLV4857 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01068 ,0.00198 ,1.04316   ,0.03286 ,0.02550  ,0.07651  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4841-RDM4828)       ,RDM4828   ,P1RLV4841 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01195 ,0.00222 ,1.16727   ,0.03677 ,0.02854  ,0.08561  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4858-RDM4835)       ,RDM4835   ,P1RLV4858 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01032 ,0.00192 ,1.00885   ,0.03178 ,0.02466  ,0.07399  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4828-RDM4835)         ,RDM4828   ,RDM4835   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00365 ,0.00068 ,0.35656   ,0.01123 ,0.00872  ,0.02615  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4828-RDM4829)         ,RDM4829   ,RDM4828   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00364 ,0.00068 ,0.35603   ,0.01122 ,0.00870  ,0.02611  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4829-RDT2706LV)       ,RDT2706LV ,RDM4829   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00371 ,0.00085 ,0.47179   ,0.01280 ,0.00923  ,0.02770  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4856-RDM4833)       ,RDM4833   ,P1RLV4856 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01129 ,0.00209 ,1.10281   ,0.03474 ,0.02696  ,0.08089  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4843-RDM4830)       ,RDM4830   ,P1RLV4843 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01051 ,0.00195 ,1.02699   ,0.03235 ,0.02511  ,0.07533  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4844-RDM4831)       ,RDM4831   ,P1RLV4844 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01286 ,0.00239 ,1.25658   ,0.03958 ,0.03072  ,0.09216  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4855-RDM4831)       ,RDM4831   ,P1RLV4855 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01068 ,0.00198 ,1.04380   ,0.03288 ,0.02552  ,0.07656  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4830-RDM4831)         ,RDM4830   ,RDM4831   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00468 ,0.00087 ,0.45687   ,0.01439 ,0.01117  ,0.03351  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4830-RDM4833)         ,RDM4833   ,RDM4830   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00234 ,0.00081 ,0.50116   ,0.00949 ,0.00611  ,0.01833  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4833-RDT2706LV)       ,RDT2706LV ,RDM4833   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00234 ,0.00081 ,0.50174   ,0.00950 ,0.00612  ,0.01835  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4848-RDT2707LV)     ,RDT2707LV ,P1RLV4848 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01869 ,0.00347 ,1.82640   ,0.05753 ,0.04465  ,0.13396  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4846-RDM4837)       ,RDM4837   ,P1RLV4846 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01356 ,0.00252 ,1.32488   ,0.04174 ,0.03239  ,0.09717  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4845-RDM4836)       ,RDM4836   ,P1RLV4845 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01058 ,0.00196 ,1.03391   ,0.03257 ,0.02528  ,0.07583  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
