Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM4836-RDM4837)         ,RDM4837   ,RDM4836   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00363 ,0.00067 ,0.35503   ,0.01118 ,0.00868  ,0.02604  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4837-RDT2707LV)       ,RDT2707LV ,RDM4837   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00428 ,0.00079 ,0.41782   ,0.01316 ,0.01022  ,0.03065  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4849-RDM4839)       ,RDM4839   ,P1RLV4849 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01496 ,0.00278 ,1.46208   ,0.04606 ,0.03575  ,0.10724  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4850-RDM4840)       ,RDM4840   ,P1RLV4850 ,0.42  ,0.022  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00599 ,0.00206 ,1.28144   ,0.02427 ,0.01562  ,0.04686  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4839-RDM4840)         ,RDM4839   ,RDM4840   ,0.42  ,0.005  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00147 ,0.00051 ,0.31477   ,0.00596 ,0.00384  ,0.01151  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4839-RDT2707LV)       ,RDT2707LV ,RDM4839   ,0.42  ,0.005  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00147 ,0.00051 ,0.31421   ,0.00595 ,0.00383  ,0.01149  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4853-RDT2708LV)     ,RDT2708LV ,P1RLV4853 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00967 ,0.00179 ,0.94483   ,0.02976 ,0.02310  ,0.06930  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4879-RDT2708LV)     ,RDT2708LV ,P1RLV4879 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01253 ,0.00233 ,1.22455   ,0.03858 ,0.02994  ,0.08982  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4852-RDM4841)       ,RDM4841   ,P1RLV4852 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01129 ,0.00209 ,1.10285   ,0.03474 ,0.02696  ,0.08089  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4878-RDM4844)       ,RDM4844   ,P1RLV4878 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01330 ,0.00247 ,1.29919   ,0.04093 ,0.03176  ,0.09529  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4841-RDM4844)         ,RDM4841   ,RDM4844   ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03828 ,0.00710 ,3.74085   ,0.11784 ,0.09146  ,0.27437  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4841-RDT2708LV)       ,RDT2708LV ,RDM4841   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00804 ,0.00149 ,0.78569   ,0.02475 ,0.01921  ,0.05763  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4854-RDM4843)       ,RDM4843   ,P1RLV4854 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01015 ,0.00188 ,0.99184   ,0.03124 ,0.02425  ,0.07275  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4843-RDT2708LV)       ,RDT2708LV ,RDM4843   ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03330 ,0.00618 ,3.25383   ,0.10250 ,0.07955  ,0.23865  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4872-RDT2709LV)     ,RDT2709LV ,P1RLV4872 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01381 ,0.00256 ,1.34892   ,0.04249 ,0.03298  ,0.09894  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4873-RDT2710LV)     ,RDT2710LV ,P1RLV4873 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01370 ,0.00254 ,1.33880   ,0.04217 ,0.03273  ,0.09819  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4875-RDM4849)       ,RDM4849   ,P1RLV4875 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01352 ,0.00251 ,1.32074   ,0.04161 ,0.03229  ,0.09687  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4874-RDM4848)       ,RDM4848   ,P1RLV4874 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01495 ,0.00277 ,1.46081   ,0.04602 ,0.03571  ,0.10714  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4848-RDM4849)         ,RDM4849   ,RDM4848   ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01718 ,0.00319 ,1.67836   ,0.05287 ,0.04103  ,0.12310  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4849-RDT2711LV)       ,RDT2711LV ,RDM4849   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00371 ,0.00069 ,0.36250   ,0.01142 ,0.00886  ,0.02659  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4876-RDM4850)       ,RDM4850   ,P1RLV4876 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01380 ,0.00256 ,1.34811   ,0.04247 ,0.03296  ,0.09888  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4877-RDM4851)       ,RDM4851   ,P1RLV4877 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01400 ,0.00260 ,1.36780   ,0.04309 ,0.03344  ,0.10032  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4850-RDM4851)         ,RDM4850   ,RDM4851   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00959 ,0.00178 ,0.93711   ,0.02952 ,0.02291  ,0.06873  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4850-RDT2711LV)       ,RDT2711LV ,RDM4850   ,0.42  ,0.018  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00482 ,0.00166 ,1.03075   ,0.01952 ,0.01256  ,0.03769  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4881-RDT2712LV)     ,RDT2712LV ,P1RLV4881 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01224 ,0.00227 ,1.19566   ,0.03767 ,0.02923  ,0.08770  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4899-RDT2712LV)     ,RDT2712LV ,P1RLV4899 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00872 ,0.00162 ,0.85178   ,0.02683 ,0.02082  ,0.06247  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4880-RDM4852)       ,RDM4852   ,P1RLV4880 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01317 ,0.00244 ,1.28678   ,0.04054 ,0.03146  ,0.09438  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4852-RDT2712LV)       ,RDT2712LV ,RDM4852   ,0.42  ,0.097  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05231 ,0.00971 ,5.11088   ,0.16100 ,0.12495  ,0.37486  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4883-RDT2713LV)     ,RDT2713LV ,P1RLV4883 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01128 ,0.00209 ,1.10260   ,0.03473 ,0.02696  ,0.08087  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4897-RDT2713LV)     ,RDT2713LV ,P1RLV4897 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01193 ,0.00221 ,1.16579   ,0.03672 ,0.02850  ,0.08551  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4884-RDM4857)       ,RDM4857   ,P1RLV4884 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01122 ,0.00208 ,1.09640   ,0.03454 ,0.02681  ,0.08042  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4894-RDM4858)       ,RDM4858   ,P1RLV4894 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01237 ,0.00229 ,1.20838   ,0.03807 ,0.02954  ,0.08863  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4857-RDM4858)         ,RDM4857   ,RDM4858   ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03553 ,0.00659 ,3.47205   ,0.10938 ,0.08489  ,0.25466  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4857-RDT2713LV)       ,RDT2713LV ,RDM4857   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00386 ,0.00088 ,0.49054   ,0.01331 ,0.00960  ,0.02880  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4898-RDM4860)       ,RDM4860   ,P1RLV4898 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00693 ,0.00129 ,0.67692   ,0.02132 ,0.01655  ,0.04965  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4882-RDM4855)       ,RDM4855   ,P1RLV4882 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00777 ,0.00144 ,0.75899   ,0.02391 ,0.01856  ,0.05567  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4855-RDM4860)         ,RDM4860   ,RDM4855   ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02407 ,0.00447 ,2.35142   ,0.07407 ,0.05749  ,0.17247  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4860-RDT2713LV)       ,RDT2713LV ,RDM4860   ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02666 ,0.00495 ,2.60495   ,0.08206 ,0.06369  ,0.19106  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4886-RDT2714LV)     ,RDT2714LV ,P1RLV4886 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01250 ,0.00232 ,1.22176   ,0.03849 ,0.02987  ,0.08961  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4885-RDM4861)       ,RDM4861   ,P1RLV4885 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01269 ,0.00236 ,1.24030   ,0.03907 ,0.03032  ,0.09097  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4896-RDM4866)       ,RDM4866   ,P1RLV4896 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01123 ,0.00208 ,1.09729   ,0.03457 ,0.02683  ,0.08048  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4861-RDM4866)         ,RDM4861   ,RDM4866   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00485 ,0.00090 ,0.47428   ,0.01494 ,0.01160  ,0.03479  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4861-RDT2714LV)       ,RDT2714LV ,RDM4861   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00486 ,0.00090 ,0.47503   ,0.01496 ,0.01161  ,0.03484  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4887-RDM4863)       ,RDM4863   ,P1RLV4887 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01082 ,0.00201 ,1.05772   ,0.03332 ,0.02586  ,0.07758  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4895-RDM4863)       ,RDM4863   ,P1RLV4895 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00760 ,0.00141 ,0.74258   ,0.02339 ,0.01815  ,0.05446  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4888-RDM4864)       ,RDM4864   ,P1RLV4888 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00951 ,0.00177 ,0.92956   ,0.02928 ,0.02273  ,0.06818  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4863-RDM4864)         ,RDM4863   ,RDM4864   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00901 ,0.00167 ,0.88020   ,0.02773 ,0.02152  ,0.06456  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4863-RDT2714LV)       ,RDT2714LV ,RDM4863   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00357 ,0.00081 ,0.45409   ,0.01232 ,0.00889  ,0.02666  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4891-RDT2715LV)     ,RDT2715LV ,P1RLV4891 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01400 ,0.00260 ,1.36840   ,0.04311 ,0.03346  ,0.10037  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4889-RDM4867)       ,RDM4867   ,P1RLV4889 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04908   ,0.03305 ,0.02565  ,0.07695  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4890-RDM4867)       ,RDM4867   ,P1RLV4890 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01194 ,0.00222 ,1.16637   ,0.03674 ,0.02852  ,0.08555  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4867-RDT2715LV)       ,RDT2715LV ,RDM4867   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01078 ,0.00200 ,1.05284   ,0.03317 ,0.02574  ,0.07722  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4892-RDM4870)       ,RDM4870   ,P1RLV4892 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01604 ,0.00298 ,1.56776   ,0.04939 ,0.03833  ,0.11499  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4893-RDM4870)       ,RDM4870   ,P1RLV4893 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02366 ,0.00439 ,2.31191   ,0.07283 ,0.05652  ,0.16957  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4870-RDT2715LV)       ,RDT2715LV ,RDM4870   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00428 ,0.00098 ,0.54382   ,0.01476 ,0.01064  ,0.03192  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4901-RDT2716LV)     ,RDT2716LV ,P1RLV4901 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01190 ,0.00221 ,1.16239   ,0.03662 ,0.02842  ,0.08526  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4900-RDM4872)       ,RDM4872   ,P1RLV4900 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00707 ,0.00131 ,0.69050   ,0.02175 ,0.01688  ,0.05065  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4942-RDM4872)       ,RDM4872   ,P1RLV4942 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00851 ,0.00158 ,0.83201   ,0.02621 ,0.02034  ,0.06102  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4872-RDT2716LV)       ,RDT2716LV ,RDM4872   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52639   ,0.01658 ,0.01287  ,0.03861  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4903-RDM4876)       ,RDM4876   ,P1RLV4903 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01110 ,0.00206 ,1.08432   ,0.03416 ,0.02651  ,0.07953  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4940-RDM4876)       ,RDM4876   ,P1RLV4940 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01464 ,0.00272 ,1.43010   ,0.04505 ,0.03496  ,0.10489  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4902-RDM4875)       ,RDM4875   ,P1RLV4902 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01287 ,0.00239 ,1.25748   ,0.03961 ,0.03074  ,0.09223  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4875-RDM4876)         ,RDM4876   ,RDM4875   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52678   ,0.01659 ,0.01288  ,0.03864  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4876-RDT2717LV)       ,RDT2717LV ,RDM4876   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00428 ,0.00097 ,0.54361   ,0.01475 ,0.01064  ,0.03191  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4904-RDM4877)       ,RDM4877   ,P1RLV4904 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00775 ,0.00144 ,0.75733   ,0.02386 ,0.01852  ,0.05555  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4939-RDM4877)       ,RDM4877   ,P1RLV4939 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00925 ,0.00172 ,0.90407   ,0.02848 ,0.02210  ,0.06631  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4938-RDM4878)       ,RDM4878   ,P1RLV4938 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01310 ,0.00243 ,1.27977   ,0.04032 ,0.03129  ,0.09387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4877-RDM4878)         ,RDM4877   ,RDM4878   ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03398 ,0.00631 ,3.32055   ,0.10460 ,0.08118  ,0.24355  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4877-RDT2717LV)       ,RDT2717LV ,RDM4877   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00428 ,0.00097 ,0.54357   ,0.01475 ,0.01064  ,0.03191  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4906-RDT2718LV)     ,RDT2718LV ,P1RLV4906 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01184 ,0.00220 ,1.15711   ,0.03645 ,0.02829  ,0.08487  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4905-RDM4881)       ,RDM4881   ,P1RLV4905 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01323 ,0.00246 ,1.29293   ,0.04073 ,0.03161  ,0.09483  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4881-RDT2718LV)       ,RDT2718LV ,RDM4881   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00536 ,0.00099 ,0.52327   ,0.01648 ,0.01279  ,0.03838  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4907-RDM4883)       ,RDM4883   ,P1RLV4907 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01107 ,0.00205 ,1.08130   ,0.03406 ,0.02644  ,0.07931  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4883-RDT2718LV)       ,RDT2718LV ,RDM4883   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00535 ,0.00099 ,0.52289   ,0.01647 ,0.01278  ,0.03835  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4908-RDT2719LV)     ,RDT2719LV ,P1RLV4908 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01102 ,0.00204 ,1.07675   ,0.03392 ,0.02632  ,0.07897  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4944-RDT2719LV)     ,RDT2719LV ,P1RLV4944 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00942 ,0.00175 ,0.92042   ,0.02899 ,0.02250  ,0.06751  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4909-RDM4885)       ,RDM4885   ,P1RLV4909 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01117 ,0.00207 ,1.09147   ,0.03438 ,0.02668  ,0.08005  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4945-RDM4885)       ,RDM4885   ,P1RLV4945 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00976 ,0.00181 ,0.95411   ,0.03006 ,0.02333  ,0.06998  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4910-RDM4886)       ,RDM4886   ,P1RLV4910 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00880 ,0.00163 ,0.85948   ,0.02708 ,0.02101  ,0.06304  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4885-RDM4886)         ,RDM4885   ,RDM4886   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00536 ,0.00099 ,0.52327   ,0.01648 ,0.01279  ,0.03838  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4885-RDT2719LV)       ,RDT2719LV ,RDM4885   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01071 ,0.00199 ,1.04615   ,0.03296 ,0.02558  ,0.07673  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4943-RDM4887)       ,RDM4887   ,P1RLV4943 ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00603 ,0.00112 ,0.58903   ,0.01856 ,0.01440  ,0.04320  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4963-RDM4890)       ,RDM4890   ,P1RLV4963 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01286 ,0.00239 ,1.25643   ,0.03958 ,0.03072  ,0.09215  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4887-RDM4890)         ,RDM4887   ,RDM4890   ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01877 ,0.00348 ,1.83427   ,0.05778 ,0.04485  ,0.13454  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4887-RDT2719LV)       ,RDT2719LV ,RDM4887   ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02741 ,0.00509 ,2.67862   ,0.08438 ,0.06549  ,0.19647  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4914-RDT2720LV)     ,RDT2720LV ,P1RLV4914 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01113 ,0.00207 ,1.08772   ,0.03427 ,0.02659  ,0.07978  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4913-RDM4893)       ,RDM4893   ,P1RLV4913 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00987 ,0.00183 ,0.96421   ,0.03037 ,0.02357  ,0.07072  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4946-RDM4893)       ,RDM4893   ,P1RLV4946 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01056 ,0.00196 ,1.03209   ,0.03251 ,0.02523  ,0.07570  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4912-RDM4892)       ,RDM4892   ,P1RLV4912 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01054 ,0.00196 ,1.03006   ,0.03245 ,0.02518  ,0.07555  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4911-RDM4891)       ,RDM4891   ,P1RLV4911 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01228 ,0.00228 ,1.19972   ,0.03779 ,0.02933  ,0.08799  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4891-RDM4892)         ,RDM4892   ,RDM4891   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01045 ,0.00194 ,1.02113   ,0.03217 ,0.02497  ,0.07490  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4892-RDM4893)         ,RDM4893   ,RDM4892   ,0.42  ,0.019  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00813 ,0.00185 ,1.03386   ,0.02806 ,0.02023  ,0.06069  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4893-RDT2720LV)       ,RDT2720LV ,RDM4893   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00257 ,0.00088 ,0.54933   ,0.01040 ,0.00670  ,0.02009  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4947-RDM4897)       ,RDM4897   ,P1RLV4947 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01406 ,0.00261 ,1.37348   ,0.04327 ,0.03358  ,0.10074  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4948-RDM4897)       ,RDM4897   ,P1RLV4948 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01027 ,0.00191 ,1.00379   ,0.03162 ,0.02454  ,0.07362  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4916-RDM4895)       ,RDM4895   ,P1RLV4916 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01065 ,0.00198 ,1.04105   ,0.03280 ,0.02545  ,0.07636  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4895-RDM4897)         ,RDM4897   ,RDM4895   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00498 ,0.00092 ,0.48614   ,0.01531 ,0.01189  ,0.03566  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4897-RDT2720LV)       ,RDT2720LV ,RDM4897   ,0.42  ,0.027  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00719 ,0.00248 ,1.53962   ,0.02916 ,0.01877  ,0.05630  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4917-RDT2721LV)     ,RDT2721LV ,P1RLV4917 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01124 ,0.00208 ,1.09784   ,0.03458 ,0.02684  ,0.08052  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4950-RDT2721LV)     ,RDT2721LV ,P1RLV4950 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00941 ,0.00175 ,0.91932   ,0.02896 ,0.02248  ,0.06743  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4918-RDM4901)       ,RDM4901   ,P1RLV4918 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01072 ,0.00199 ,1.04734   ,0.03299 ,0.02561  ,0.07682  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4951-RDM4901)       ,RDM4901   ,P1RLV4951 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01032 ,0.00192 ,1.00848   ,0.03177 ,0.02466  ,0.07397  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4952-RDM4906)       ,RDM4906   ,P1RLV4952 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01035 ,0.00192 ,1.01094   ,0.03185 ,0.02472  ,0.07415  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4920-RDM4902)       ,RDM4902   ,P1RLV4920 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01174 ,0.00218 ,1.14686   ,0.03613 ,0.02804  ,0.08412  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4902-RDM4906)         ,RDM4906   ,RDM4902   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01451 ,0.00269 ,1.41783   ,0.04466 ,0.03466  ,0.10399  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4901-RDM4906)         ,RDM4901   ,RDM4906   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48573   ,0.01530 ,0.01188  ,0.03563  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4901-RDT2721LV)       ,RDT2721LV ,RDM4901   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00249 ,0.00086 ,0.53363   ,0.01011 ,0.00650  ,0.01951  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4949-RDM4903)       ,RDM4903   ,P1RLV4949 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01108 ,0.00206 ,1.08308   ,0.03412 ,0.02648  ,0.07944  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4915-RDM4899)       ,RDM4899   ,P1RLV4915 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01004 ,0.00186 ,0.98147   ,0.03092 ,0.02400  ,0.07199  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4899-RDM4903)         ,RDM4903   ,RDM4899   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01493 ,0.00277 ,1.45835   ,0.04594 ,0.03565  ,0.10696  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4903-RDT2721LV)       ,RDT2721LV ,RDM4903   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00395 ,0.00090 ,0.50202   ,0.01362 ,0.00982  ,0.02947  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4919-RDT2722LV)     ,RDT2722LV ,P1RLV4919 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01097 ,0.00204 ,1.07191   ,0.03377 ,0.02621  ,0.07862  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4953-RDT2722LV)     ,RDT2722LV ,P1RLV4953 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00884 ,0.00164 ,0.86371   ,0.02721 ,0.02112  ,0.06335  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4921-RDM4909)       ,RDM4909   ,P1RLV4921 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00949 ,0.00176 ,0.92733   ,0.02921 ,0.02267  ,0.06802  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4922-RDM4909)       ,RDM4909   ,P1RLV4922 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01015 ,0.00188 ,0.99183   ,0.03124 ,0.02425  ,0.07275  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4955-RDM4912)       ,RDM4912   ,P1RLV4955 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00724 ,0.00134 ,0.70750   ,0.02229 ,0.01730  ,0.05189  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4909-RDM4912)         ,RDM4909   ,RDM4912   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00456 ,0.00085 ,0.44514   ,0.01402 ,0.01088  ,0.03265  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4909-RDT2723LV)       ,RDT2723LV ,RDM4909   ,0.42  ,0.007  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00182 ,0.00063 ,0.38929   ,0.00737 ,0.00475  ,0.01424  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4923-RDM4911)       ,RDM4911   ,P1RLV4923 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01045 ,0.00194 ,1.02112   ,0.03217 ,0.02497  ,0.07490  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4957-RDM4913)       ,RDM4913   ,P1RLV4957 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01132 ,0.00210 ,1.10567   ,0.03483 ,0.02703  ,0.08110  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4911-RDM4913)         ,RDM4911   ,RDM4913   ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02246 ,0.00417 ,2.19490   ,0.06914 ,0.05366  ,0.16099  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4911-RDT2723LV)       ,RDT2723LV ,RDM4911   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00364 ,0.00067 ,0.35525   ,0.01119 ,0.00869  ,0.02606  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4925-RDT2724LV)     ,RDT2724LV ,P1RLV4925 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01151 ,0.00214 ,1.12428   ,0.03542 ,0.02749  ,0.08246  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4956-RDT2724LV)     ,RDT2724LV ,P1RLV4956 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01002 ,0.00186 ,0.97932   ,0.03085 ,0.02394  ,0.07183  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4924-RDM4914)       ,RDM4914   ,P1RLV4924 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01399 ,0.00260 ,1.36700   ,0.04306 ,0.03342  ,0.10026  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4914-RDT2724LV)       ,RDT2724LV ,RDM4914   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00467 ,0.00087 ,0.45583   ,0.01436 ,0.01114  ,0.03343  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4929-RDM4920)       ,RDM4920   ,P1RLV4929 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01148 ,0.00213 ,1.12124   ,0.03532 ,0.02741  ,0.08224  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4930-RDM4920)       ,RDM4920   ,P1RLV4930 ,0.42  ,0.020  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00858 ,0.00196 ,1.09059   ,0.02960 ,0.02134  ,0.06402  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4928-RDM4919)       ,RDM4919   ,P1RLV4928 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00890 ,0.00165 ,0.86938   ,0.02739 ,0.02126  ,0.06377  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4927-RDM4918)       ,RDM4918   ,P1RLV4927 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01239 ,0.00230 ,1.21018   ,0.03812 ,0.02959  ,0.08876  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4926-RDM4917)       ,RDM4917   ,P1RLV4926 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01298 ,0.00241 ,1.26797   ,0.03994 ,0.03100  ,0.09300  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4917-RDM4918)         ,RDM4918   ,RDM4917   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00933 ,0.00173 ,0.91126   ,0.02871 ,0.02228  ,0.06684  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4918-RDM4919)         ,RDM4919   ,RDM4918   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00467 ,0.00087 ,0.45583   ,0.01436 ,0.01114  ,0.03343  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4919-RDM4920)         ,RDM4920   ,RDM4919   ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00643 ,0.00119 ,0.62786   ,0.01978 ,0.01535  ,0.04605  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4920-RDT2725LV)       ,RDT2725LV ,RDM4920   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00217 ,0.00075 ,0.46485   ,0.00880 ,0.00567  ,0.01700  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4931-RDM4922)       ,RDM4922   ,P1RLV4931 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01124 ,0.00209 ,1.09870   ,0.03461 ,0.02686  ,0.08058  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4958-RDM4922)       ,RDM4922   ,P1RLV4958 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01073 ,0.00199 ,1.04836   ,0.03303 ,0.02563  ,0.07689  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4932-RDM4923)       ,RDM4923   ,P1RLV4932 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01020 ,0.00189 ,0.99672   ,0.03140 ,0.02437  ,0.07310  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4959-RDM4925)       ,RDM4925   ,P1RLV4959 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01515 ,0.00281 ,1.48067   ,0.04664 ,0.03620  ,0.10860  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4960-RDM4926)       ,RDM4926   ,P1RLV4960 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00841 ,0.00156 ,0.82197   ,0.02589 ,0.02010  ,0.06029  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4925-RDM4926)         ,RDM4925   ,RDM4926   ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01272 ,0.00236 ,1.24272   ,0.03915 ,0.03038  ,0.09115  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4923-RDM4925)         ,RDM4923   ,RDM4925   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00411 ,0.00076 ,0.40140   ,0.01264 ,0.00981  ,0.02944  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4922-RDM4923)         ,RDM4922   ,RDM4923   ,0.42  ,0.015  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00652 ,0.00149 ,0.82851   ,0.02248 ,0.01621  ,0.04864  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4922-RDT2725LV)       ,RDT2725LV ,RDM4922   ,0.42  ,0.008  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00217 ,0.00075 ,0.46533   ,0.00881 ,0.00567  ,0.01702  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4933-RDT2726LV)     ,RDT2726LV ,P1RLV4933 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01078 ,0.00200 ,1.05328   ,0.03318 ,0.02575  ,0.07725  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4935-RDT2727LV)     ,RDT2727LV ,P1RLV4935 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00995 ,0.00185 ,0.97258   ,0.03064 ,0.02378  ,0.07133  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4961-RDT2727LV)     ,RDT2727LV ,P1RLV4961 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00835 ,0.00155 ,0.81540   ,0.02569 ,0.01994  ,0.05981  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4934-RDM4928)       ,RDM4928   ,P1RLV4934 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01161 ,0.00215 ,1.13464   ,0.03574 ,0.02774  ,0.08322  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4928-RDT2727LV)       ,RDT2727LV ,RDM4928   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00485 ,0.00090 ,0.47401   ,0.01493 ,0.01159  ,0.03477  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4936-RDM4930)       ,RDM4930   ,P1RLV4936 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00782 ,0.00145 ,0.76426   ,0.02408 ,0.01869  ,0.05606  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4937-RDM4931)       ,RDM4931   ,P1RLV4937 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01033 ,0.00192 ,1.00900   ,0.03179 ,0.02467  ,0.07401  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4962-RDM4931)       ,RDM4931   ,P1RLV4962 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01123 ,0.00208 ,1.09693   ,0.03456 ,0.02682  ,0.08045  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4930-RDM4931)         ,RDM4930   ,RDM4931   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00485 ,0.00090 ,0.47401   ,0.01493 ,0.01159  ,0.03477  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4930-RDT2727LV)       ,RDT2727LV ,RDM4930   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00385 ,0.00088 ,0.48907   ,0.01327 ,0.00957  ,0.02871  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4941-RDT2728LV)     ,RDT2728LV ,P1RLV4941 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01342 ,0.00249 ,1.31141   ,0.04131 ,0.03206  ,0.09619  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4964-RDT2729LV)     ,RDT2729LV ,P1RLV4964 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01785 ,0.00331 ,1.74437   ,0.05495 ,0.04265  ,0.12794  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4966-RDT2731LV)     ,RDT2731LV ,P1RLV4966 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00873 ,0.00162 ,0.85285   ,0.02687 ,0.02085  ,0.06255  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4967-RDT2732LV)     ,RDT2732LV ,P1RLV4967 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01032 ,0.00126 ,0.67601   ,0.02513 ,0.01555  ,0.04665  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4968-RDT2733LV)     ,RDT2733LV ,P1RLV4968 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4969-RDT2734LV)     ,RDT2734LV ,P1RLV4969 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02866 ,0.00349 ,1.87761   ,0.06980 ,0.04319  ,0.12958  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4970-RDT2735LV)     ,RDT2735LV ,P1RLV4970 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03574 ,0.00435 ,2.34124   ,0.08703 ,0.05386  ,0.16158  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4971-RDT2736LV)     ,RDT2736LV ,P1RLV4971 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02654 ,0.00323 ,1.73837   ,0.06462 ,0.03999  ,0.11997  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4972-RDM4943)       ,RDM4943   ,P1RLV4972 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02594 ,0.00316 ,1.69925   ,0.06316 ,0.03909  ,0.11727  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4943-RDT2737LV)       ,RDT2737LV ,RDM4943   ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04893 ,0.00595 ,3.20520   ,0.11914 ,0.07374  ,0.22121  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4973-RDM4944)       ,RDM4944   ,P1RLV4973 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01625 ,0.00198 ,1.06476   ,0.03958 ,0.02449  ,0.07348  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4975-RDM4945)       ,RDM4945   ,P1RLV4975 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08683   ,0.04040 ,0.02500  ,0.07501  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4944-RDM4945)         ,RDM4944   ,RDM4945   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01631 ,0.00198 ,1.06833   ,0.03971 ,0.02458  ,0.07373  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4944-RDT2737LV)       ,RDT2737LV ,RDM4944   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01630 ,0.00198 ,1.06783   ,0.03969 ,0.02457  ,0.07370  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4974-RDT2738LV)     ,RDT2738LV ,P1RLV4974 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06989 ,0.00850 ,4.57849   ,0.17019 ,0.10533  ,0.31598  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4976-RDT2739LV)     ,RDT2739LV ,P1RLV4976 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01466 ,0.00178 ,0.96064   ,0.03571 ,0.02210  ,0.06630  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4977-RDT2740LV)     ,RDT2740LV ,P1RLV4977 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4978-RDT2741LV)     ,RDT2741LV ,P1RLV4978 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04954 ,0.00603 ,3.24557   ,0.12065 ,0.07466  ,0.22399  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4979-RDT2741LV)     ,RDT2741LV ,P1RLV4979 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06045 ,0.00735 ,3.95976   ,0.14719 ,0.09109  ,0.27328  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4980-RDT2742LV)     ,RDT2742LV ,P1RLV4980 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04263 ,0.00791 ,4.16589   ,0.13123 ,0.10185  ,0.30555  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4981-RDM4952)       ,RDM4952   ,P1RLV4981 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02582 ,0.00479 ,2.52274   ,0.07947 ,0.06168  ,0.18503  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4952-RDT2742LV)       ,RDT2742LV ,RDM4952   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00480 ,0.00089 ,0.46919   ,0.01478 ,0.01147  ,0.03441  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4982-RDM4953)       ,RDM4953   ,P1RLV4982 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02664 ,0.00494 ,2.60323   ,0.08201 ,0.06365  ,0.19094  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4953-RDT2742LV)       ,RDT2742LV ,RDM4953   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00891 ,0.00165 ,0.87067   ,0.02743 ,0.02129  ,0.06386  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4984-RDT2744LV)     ,RDT2744LV ,P1RLV4984 ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04140 ,0.00768 ,4.04540   ,0.12744 ,0.09890  ,0.29671  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4985-RDT2745LV)     ,RDT2745LV ,P1RLV4985 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01847 ,0.00343 ,1.80502   ,0.05686 ,0.04413  ,0.13239  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4986-RDT2745LV)     ,RDT2745LV ,P1RLV4986 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02382 ,0.00442 ,2.32733   ,0.07332 ,0.05690  ,0.17070  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4987-RDT2745LV)     ,RDT2745LV ,P1RLV4987 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00927 ,0.00172 ,0.90602   ,0.02854 ,0.02215  ,0.06645  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4988-RDT2746LV)     ,RDT2746LV ,P1RLV4988 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02596 ,0.00316 ,1.70083   ,0.06322 ,0.03913  ,0.11738  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4989-RDT2747LV)     ,RDT2747LV ,P1RLV4989 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04562 ,0.00555 ,2.98875   ,0.11110 ,0.06876  ,0.20627  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5007-RDM4962)       ,RDM4962   ,P1RLV5007 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01685 ,0.00205 ,1.10379   ,0.04103 ,0.02539  ,0.07618  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4990-RDM4961)       ,RDM4961   ,P1RLV4990 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02864 ,0.00349 ,1.87634   ,0.06975 ,0.04317  ,0.12950  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4961-RDM4962)         ,RDM4962   ,RDM4961   ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03495 ,0.00425 ,2.28983   ,0.08512 ,0.05268  ,0.15803  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4962-RDT2748LV)       ,RDT2748LV ,RDM4962   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01011 ,0.00123 ,0.66207   ,0.02461 ,0.01523  ,0.04569  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4991-RDT2749LV)     ,RDT2749LV ,P1RLV4991 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02823 ,0.00344 ,1.84959   ,0.06875 ,0.04255  ,0.12765  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4992-RDT2750LV)     ,RDT2750LV ,P1RLV4992 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04879 ,0.00594 ,3.19638   ,0.11882 ,0.07353  ,0.22060  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4993-RDT2751LV)     ,RDT2751LV ,P1RLV4993 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03168 ,0.00588 ,3.09593   ,0.09753 ,0.07569  ,0.22707  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4994-RDT2751LV)     ,RDT2751LV ,P1RLV4994 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01386 ,0.00257 ,1.35421   ,0.04266 ,0.03311  ,0.09933  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4995-RDT2751LV)     ,RDT2751LV ,P1RLV4995 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01009 ,0.00187 ,0.98592   ,0.03106 ,0.02410  ,0.07231  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5388-RDT2751LV)     ,RDT2751LV ,P1RLV5388 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03484 ,0.00647 ,3.40449   ,0.10725 ,0.08323  ,0.24970  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4996-RDT2752LV)     ,RDT2752LV ,P1RLV4996 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04130 ,0.00503 ,2.70567   ,0.10058 ,0.06224  ,0.18673  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4997-RDT2753LV)     ,RDT2753LV ,P1RLV4997 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02776 ,0.00338 ,1.81867   ,0.06760 ,0.04184  ,0.12551  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4999-RDT2754LV)     ,RDT2754LV ,P1RLV4999 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04115 ,0.00501 ,2.69552   ,0.10020 ,0.06201  ,0.18603  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5000-RDT2755LV)     ,RDT2755LV ,P1RLV5000 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03293 ,0.00401 ,2.15699   ,0.08018 ,0.04962  ,0.14886  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5002-RDT2755LV)     ,RDT2755LV ,P1RLV5002 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02840 ,0.00346 ,1.86070   ,0.06917 ,0.04281  ,0.12842  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5001-RDT2756LV)     ,RDT2756LV ,P1RLV5001 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02176 ,0.00265 ,1.42556   ,0.05299 ,0.03279  ,0.09838  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5003-RDT2757LV)     ,RDT2757LV ,P1RLV5003 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03418 ,0.00416 ,2.23914   ,0.08323 ,0.05151  ,0.15453  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5004-RDT2758LV)     ,RDT2758LV ,P1RLV5004 ,0.42  ,0.116  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09617 ,0.01170 ,6.30017   ,0.23419 ,0.14493  ,0.43480  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5005-RDM4977)       ,RDM4977   ,P1RLV5005 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05563 ,0.00677 ,3.64408   ,0.13546 ,0.08383  ,0.25150  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5006-RDM4977)       ,RDM4977   ,P1RLV5006 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02635 ,0.00321 ,1.72615   ,0.06417 ,0.03971  ,0.11913  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4977-RDT2758LV)       ,RDT2758LV ,RDM4977   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01655 ,0.00201 ,1.08406   ,0.04030 ,0.02494  ,0.07482  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
