Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV5008-RDT2759LV)     ,RDT2759LV ,P1RLV5008 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08003 ,0.00974 ,5.24296   ,0.19489 ,0.12061  ,0.36184  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5009-RDT2760LV)     ,RDT2760LV ,P1RLV5009 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5010-RDT2761LV)     ,RDT2761LV ,P1RLV5010 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5011-RDT2762LV)     ,RDT2762LV ,P1RLV5011 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01552 ,0.00189 ,1.01679   ,0.03780 ,0.02339  ,0.07017  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5012-RDT2762LV)     ,RDT2762LV ,P1RLV5012 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01552 ,0.00189 ,1.01679   ,0.03780 ,0.02339  ,0.07017  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5013-RDT2763LV)     ,RDT2763LV ,P1RLV5013 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5014-RDM4985)       ,RDM4985   ,P1RLV5014 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03741 ,0.00455 ,2.45057   ,0.09109 ,0.05638  ,0.16913  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5015-RDM4985)       ,RDM4985   ,P1RLV5015 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02447 ,0.00298 ,1.60315   ,0.05959 ,0.03688  ,0.11064  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4985-RDT2764LV)       ,RDT2764LV ,RDM4985   ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00617 ,0.00075 ,0.40407   ,0.01502 ,0.00930  ,0.02789  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5018-RDM4987)       ,RDM4987   ,P1RLV5018 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02068 ,0.00252 ,1.35498   ,0.05037 ,0.03117  ,0.09351  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4987-RDT2764LV)       ,RDT2764LV ,RDM4987   ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03457 ,0.00421 ,2.26456   ,0.08418 ,0.05210  ,0.15629  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5020-RDT2765LV)     ,RDT2765LV ,P1RLV5020 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02864 ,0.00349 ,1.87643   ,0.06975 ,0.04317  ,0.12950  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5021-RDT2765LV)     ,RDT2765LV ,P1RLV5021 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04503 ,0.00548 ,2.95010   ,0.10966 ,0.06787  ,0.20360  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5019-RDM4989)       ,RDM4989   ,P1RLV5019 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02050 ,0.00249 ,1.34272   ,0.04991 ,0.03089  ,0.09267  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5016-RDM4988)       ,RDM4988   ,P1RLV5016 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04281 ,0.00521 ,2.80465   ,0.10426 ,0.06452  ,0.19356  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4988-RDM4989)         ,RDM4989   ,RDM4988   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01504 ,0.00183 ,0.98535   ,0.03663 ,0.02267  ,0.06800  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4989-RDT2765LV)       ,RDT2765LV ,RDM4989   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01175 ,0.00143 ,0.76944   ,0.02860 ,0.01770  ,0.05310  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5017-RDT2766LV)     ,RDT2766LV ,P1RLV5017 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04428 ,0.00539 ,2.90068   ,0.10783 ,0.06673  ,0.20019  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5022-RDT2767LV)     ,RDT2767LV ,P1RLV5022 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5023-RDT2768LV)     ,RDT2768LV ,P1RLV5023 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5024-RDM4995)       ,RDM4995   ,P1RLV5024 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02925 ,0.00356 ,1.91620   ,0.07123 ,0.04408  ,0.13225  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4995-RDT2769LV)       ,RDT2769LV ,RDM4995   ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02261 ,0.00275 ,1.48087   ,0.05505 ,0.03407  ,0.10220  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5025-RDM4996)       ,RDM4996   ,P1RLV5025 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02490 ,0.00303 ,1.63091   ,0.06062 ,0.03752  ,0.11256  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM4996-RDT2769LV)       ,RDT2769LV ,RDM4996   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03097 ,0.00377 ,2.02864   ,0.07541 ,0.04667  ,0.14001  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5026-RDT2770LV)     ,RDT2770LV ,P1RLV5026 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07973 ,0.00970 ,5.22288   ,0.19415 ,0.12015  ,0.36046  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5027-RDT2771LV)     ,RDT2771LV ,P1RLV5027 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5028-RDT2772LV)     ,RDT2772LV ,P1RLV5028 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5029-RDT2773LV)     ,RDT2773LV ,P1RLV5029 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5030-RDT2774LV)     ,RDT2774LV ,P1RLV5030 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03559 ,0.00660 ,3.47710   ,0.10953 ,0.08501  ,0.25503  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5031-RDT2775LV)     ,RDT2775LV ,P1RLV5031 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5033-RDT2776LV)     ,RDT2776LV ,P1RLV5033 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06995 ,0.00851 ,4.58237   ,0.17034 ,0.10542  ,0.31625  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5032-RDM5003)       ,RDM5003   ,P1RLV5032 ,0.42  ,0.116  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09614 ,0.01170 ,6.29819   ,0.23412 ,0.14489  ,0.43467  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5003-RDT2776LV)       ,RDT2776LV ,RDM5003   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01248 ,0.00152 ,0.81762   ,0.03039 ,0.01881  ,0.05643  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5034-RDM5005)       ,RDM5005   ,P1RLV5034 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03926 ,0.00478 ,2.57166   ,0.09559 ,0.05916  ,0.17748  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5005-RDT2776LV)       ,RDT2776LV ,RDM5005   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01248 ,0.00152 ,0.81762   ,0.03039 ,0.01881  ,0.05643  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5036-RDT2777LV)     ,RDT2777LV ,P1RLV5036 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06505 ,0.00792 ,4.26143   ,0.15841 ,0.09803  ,0.29410  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5035-RDM5006)       ,RDM5006   ,P1RLV5035 ,0.42  ,0.108  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08944 ,0.01088 ,5.85891   ,0.21779 ,0.13478  ,0.40435  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5037-RDM5006)       ,RDM5006   ,P1RLV5037 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03994 ,0.00486 ,2.61665   ,0.09727 ,0.06020  ,0.18059  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5006-RDT2777LV)       ,RDT2777LV ,RDM5006   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01527 ,0.00186 ,1.00049   ,0.03719 ,0.02302  ,0.06905  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5038-RDM5009)       ,RDM5009   ,P1RLV5038 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05360 ,0.00652 ,3.51127   ,0.13052 ,0.08078  ,0.24233  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5009-RDT2777LV)       ,RDT2777LV ,RDM5009   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03056 ,0.00372 ,2.00207   ,0.07442 ,0.04606  ,0.13817  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5039-RDT2778LV)     ,RDT2778LV ,P1RLV5039 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03319 ,0.00404 ,2.17423   ,0.08082 ,0.05002  ,0.15005  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5040-RDT2778LV)     ,RDT2778LV ,P1RLV5040 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03078 ,0.00374 ,2.01613   ,0.07494 ,0.04638  ,0.13914  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5042-RDT2778LV)     ,RDT2778LV ,P1RLV5042 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00561 ,0.00068 ,0.36765   ,0.01367 ,0.00846  ,0.02537  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5041-RDT2779LV)     ,RDT2779LV ,P1RLV5041 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5043-RDT2780LV)     ,RDT2780LV ,P1RLV5043 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02845 ,0.00346 ,1.86389   ,0.06929 ,0.04288  ,0.12864  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5044-RDM5015)       ,RDM5015   ,P1RLV5044 ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08398 ,0.01022 ,5.50167   ,0.20451 ,0.12657  ,0.37970  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5046-RDM5015)       ,RDM5015   ,P1RLV5046 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06017 ,0.00732 ,3.94183   ,0.14653 ,0.09068  ,0.27204  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5015-RDT2781LV)       ,RDT2781LV ,RDM5015   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01510   ,0.03773 ,0.02335  ,0.07006  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5045-RDM5016)       ,RDM5016   ,P1RLV5045 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08356 ,0.01017 ,5.47410   ,0.20349 ,0.12593  ,0.37779  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5016-RDT2781LV)       ,RDT2781LV ,RDM5016   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01509   ,0.03773 ,0.02335  ,0.07006  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5047-RDM5018)       ,RDM5018   ,P1RLV5047 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03569 ,0.00434 ,2.33772   ,0.08690 ,0.05378  ,0.16134  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5018-RDT2782LV)       ,RDT2782LV ,RDM5018   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01510   ,0.03773 ,0.02335  ,0.07006  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5049-RDM5019)       ,RDM5019   ,P1RLV5049 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04501 ,0.00548 ,2.94873   ,0.10961 ,0.06784  ,0.20351  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5019-RDT2782LV)       ,RDT2782LV ,RDM5019   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01564   ,0.03775 ,0.02336  ,0.07009  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5051-RDT2783LV)     ,RDT2783LV ,P1RLV5051 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04616 ,0.00562 ,3.02387   ,0.11240 ,0.06956  ,0.20869  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5048-RDM5020)       ,RDM5020   ,P1RLV5048 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04229 ,0.00515 ,2.77009   ,0.10297 ,0.06373  ,0.19118  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5052-RDM5023)       ,RDM5023   ,P1RLV5052 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06130 ,0.00746 ,4.01549   ,0.14927 ,0.09238  ,0.27713  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5020-RDM5023)         ,RDM5020   ,RDM5023   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01564   ,0.03775 ,0.02336  ,0.07009  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5020-RDT2783LV)       ,RDT2783LV ,RDM5020   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01509   ,0.03773 ,0.02335  ,0.07006  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5050-RDM5021)       ,RDM5021   ,P1RLV5050 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05155 ,0.00627 ,3.37725   ,0.12554 ,0.07769  ,0.23308  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5021-RDT2783LV)       ,RDT2783LV ,RDM5021   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01564   ,0.03775 ,0.02336  ,0.07009  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5053-RDT2784LV)     ,RDT2784LV ,P1RLV5053 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06558 ,0.00798 ,4.29608   ,0.15970 ,0.09883  ,0.29649  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5056-RDT2785LV)     ,RDT2785LV ,P1RLV5056 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05549 ,0.00675 ,3.63507   ,0.13512 ,0.08362  ,0.25087  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5057-RDT2785LV)     ,RDT2785LV ,P1RLV5057 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06099 ,0.00742 ,3.99529   ,0.14851 ,0.09191  ,0.27573  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5054-RDM5025)       ,RDM5025   ,P1RLV5054 ,0.42  ,0.114  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09496 ,0.01155 ,6.22071   ,0.23124 ,0.14311  ,0.42932  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5025-RDT2785LV)       ,RDT2785LV ,RDM5025   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01430 ,0.00174 ,0.93674   ,0.03482 ,0.02155  ,0.06465  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5055-RDT2786LV)     ,RDT2786LV ,P1RLV5055 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04244 ,0.00516 ,2.78009   ,0.10334 ,0.06396  ,0.19187  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5060-RDT2786LV)     ,RDT2786LV ,P1RLV5060 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00744 ,0.00091 ,0.48771   ,0.01813 ,0.01122  ,0.03366  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5240-RDT2786LV)     ,RDT2786LV ,P1RLV5240 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03514 ,0.00428 ,2.30213   ,0.08558 ,0.05296  ,0.15888  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5058-RDT2787LV)     ,RDT2787LV ,P1RLV5058 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5059-RDT2788LV)     ,RDT2788LV ,P1RLV5059 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04355 ,0.00530 ,2.85271   ,0.10604 ,0.06563  ,0.19688  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5061-RDT2789LV)     ,RDT2789LV ,P1RLV5061 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02880 ,0.00350 ,1.88647   ,0.07012 ,0.04340  ,0.13019  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5062-RDT2790LV)     ,RDT2790LV ,P1RLV5062 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01452 ,0.00177 ,0.95136   ,0.03536 ,0.02189  ,0.06566  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5063-RDT2790LV)     ,RDT2790LV ,P1RLV5063 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01452 ,0.00177 ,0.95136   ,0.03536 ,0.02189  ,0.06566  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5064-RDT2791LV)     ,RDT2791LV ,P1RLV5064 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03657 ,0.00445 ,2.39582   ,0.08906 ,0.05512  ,0.16535  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5207-RDM5037)       ,RDM5037   ,P1RLV5207 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02232 ,0.00272 ,1.46239   ,0.05436 ,0.03364  ,0.10093  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5037-RDT2791LV)       ,RDT2791LV ,RDM5037   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01539 ,0.00187 ,1.00851   ,0.03749 ,0.02320  ,0.06960  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5065-RDT2792LV)     ,RDT2792LV ,P1RLV5065 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5066-RDM5039)       ,RDM5039   ,P1RLV5066 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03306 ,0.00402 ,2.16591   ,0.08051 ,0.04983  ,0.14948  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5039-RDT2793LV)       ,RDT2793LV ,RDM5039   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01276 ,0.00155 ,0.83580   ,0.03107 ,0.01923  ,0.05768  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5067-RDM5040)       ,RDM5040   ,P1RLV5067 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04057 ,0.00494 ,2.65742   ,0.09878 ,0.06113  ,0.18340  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5040-RDT2793LV)       ,RDT2793LV ,RDM5040   ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02568 ,0.00312 ,1.68204   ,0.06253 ,0.03870  ,0.11609  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5068-RDT2794LV)     ,RDT2794LV ,P1RLV5068 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05481 ,0.00667 ,3.59050   ,0.13347 ,0.08260  ,0.24780  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5069-RDM5042)       ,RDM5042   ,P1RLV5069 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01953 ,0.00238 ,1.27971   ,0.04757 ,0.02944  ,0.08832  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5042-RDT2795LV)       ,RDT2795LV ,RDM5042   ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04310 ,0.00524 ,2.82342   ,0.10495 ,0.06495  ,0.19486  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5071-RDM5043)       ,RDM5043   ,P1RLV5071 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04465 ,0.00543 ,2.92478   ,0.10872 ,0.06728  ,0.20185  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5043-RDT2795LV)       ,RDT2795LV ,RDM5043   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01148 ,0.00140 ,0.75184   ,0.02795 ,0.01730  ,0.05189  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5070-RDT2796LV)     ,RDT2796LV ,P1RLV5070 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03392 ,0.00413 ,2.22223   ,0.08261 ,0.05112  ,0.15337  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5072-RDT2797LV)     ,RDT2797LV ,P1RLV5072 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02408 ,0.00293 ,1.57723   ,0.05863 ,0.03628  ,0.10885  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5073-RDM5046)       ,RDM5046   ,P1RLV5073 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06985 ,0.00850 ,4.57585   ,0.17010 ,0.10527  ,0.31580  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5046-RDT2797LV)       ,RDT2797LV ,RDM5046   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01572 ,0.00191 ,1.02964   ,0.03827 ,0.02369  ,0.07106  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5076-RDT2798LV)     ,RDT2798LV ,P1RLV5076 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01879 ,0.00229 ,1.23060   ,0.04574 ,0.02831  ,0.08493  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5075-RDM5048)       ,RDM5048   ,P1RLV5075 ,0.42  ,0.105  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08702 ,0.01059 ,5.70047   ,0.21190 ,0.13114  ,0.39342  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5074-RDM5047)       ,RDM5047   ,P1RLV5074 ,0.42  ,0.122  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10106 ,0.01230 ,6.62008   ,0.24608 ,0.15229  ,0.45688  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5047-RDM5048)         ,RDM5048   ,RDM5047   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01572 ,0.00191 ,1.02960   ,0.03827 ,0.02369  ,0.07106  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5048-RDT2798LV)       ,RDT2798LV ,RDM5048   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01572 ,0.00191 ,1.02960   ,0.03827 ,0.02369  ,0.07106  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5077-RDM5050)       ,RDM5050   ,P1RLV5077 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06343 ,0.00772 ,4.15548   ,0.15447 ,0.09560  ,0.28679  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5050-RDT2798LV)       ,RDT2798LV ,RDM5050   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03143 ,0.00382 ,2.05924   ,0.07655 ,0.04737  ,0.14212  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5078-RDM5051)       ,RDM5051   ,P1RLV5078 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07844 ,0.00954 ,5.13829   ,0.19100 ,0.11821  ,0.35462  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5083-RDM5051)       ,RDM5051   ,P1RLV5083 ,0.42  ,0.112  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09329 ,0.01135 ,6.11142   ,0.22718 ,0.14059  ,0.42178  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5051-RDT2799LV)       ,RDT2799LV ,RDM5051   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01529 ,0.00186 ,1.00140   ,0.03722 ,0.02304  ,0.06911  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5079-RDM5052)       ,RDM5052   ,P1RLV5079 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03817 ,0.00464 ,2.50071   ,0.09296 ,0.05753  ,0.17259  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5052-RDT2799LV)       ,RDT2799LV ,RDM5052   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01529 ,0.00186 ,1.00140   ,0.03722 ,0.02304  ,0.06911  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5080-RDT2800LV)     ,RDT2800LV ,P1RLV5080 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05544 ,0.00675 ,3.63189   ,0.13501 ,0.08355  ,0.25065  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5081-RDT2800LV)     ,RDT2800LV ,P1RLV5081 ,0.42  ,0.104  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08631 ,0.01050 ,5.65388   ,0.21017 ,0.13007  ,0.39020  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5082-RDM5056)       ,RDM5056   ,P1RLV5082 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08330 ,0.01014 ,5.45711   ,0.20285 ,0.12554  ,0.37662  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5056-RDT2800LV)       ,RDT2800LV ,RDM5056   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01529 ,0.00186 ,1.00140   ,0.03722 ,0.02304  ,0.06911  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5084-RDM5057)       ,RDM5057   ,P1RLV5084 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03522 ,0.00429 ,2.30736   ,0.08577 ,0.05308  ,0.15924  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5057-RDT2801LV)       ,RDT2801LV ,RDM5057   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01130 ,0.00138 ,0.74040   ,0.02752 ,0.01703  ,0.05110  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5085-RDM5058)       ,RDM5058   ,P1RLV5085 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03638 ,0.00443 ,2.38354   ,0.08860 ,0.05483  ,0.16450  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5058-RDT2801LV)       ,RDT2801LV ,RDM5058   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00965 ,0.00117 ,0.63184   ,0.02349 ,0.01454  ,0.04361  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5086-RDT2802LV)     ,RDT2802LV ,P1RLV5086 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5088-RDT2803LV)     ,RDT2803LV ,P1RLV5088 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04056 ,0.00494 ,2.65715   ,0.09877 ,0.06113  ,0.18338  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5089-RDT2804LV)     ,RDT2804LV ,P1RLV5089 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07080 ,0.00861 ,4.63802   ,0.17241 ,0.10670  ,0.32009  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5090-RDT2805LV)     ,RDT2805LV ,P1RLV5090 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05212 ,0.00634 ,3.41432   ,0.12692 ,0.07855  ,0.23564  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5091-RDT2805LV)     ,RDT2805LV ,P1RLV5091 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00593 ,0.00072 ,0.38846   ,0.01444 ,0.00894  ,0.02681  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5092-RDT2805LV)     ,RDT2805LV ,P1RLV5092 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01878 ,0.00229 ,1.23028   ,0.04573 ,0.02830  ,0.08491  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5097-RDT2805LV)     ,RDT2805LV ,P1RLV5097 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04322 ,0.00526 ,2.83150   ,0.10525 ,0.06514  ,0.19542  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5093-RDT2806LV)     ,RDT2806LV ,P1RLV5093 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01518 ,0.00185 ,0.99424   ,0.03696 ,0.02287  ,0.06862  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5094-RDT2806LV)     ,RDT2806LV ,P1RLV5094 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01354 ,0.00165 ,0.88687   ,0.03297 ,0.02040  ,0.06121  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5095-RDT2807LV)     ,RDT2807LV ,P1RLV5095 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01123 ,0.00208 ,1.09696   ,0.03456 ,0.02682  ,0.08046  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5096-RDM5069)       ,RDM5069   ,P1RLV5096 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01463 ,0.00271 ,1.42927   ,0.04502 ,0.03494  ,0.10483  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5069-RDT2808LV)       ,RDT2808LV ,RDM5069   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00521 ,0.00097 ,0.50912   ,0.01604 ,0.01245  ,0.03734  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5098-RDM5070)       ,RDM5070   ,P1RLV5098 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02928 ,0.00543 ,2.86097   ,0.09013 ,0.06995  ,0.20984  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5070-RDT2808LV)       ,RDT2808LV ,RDM5070   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01042 ,0.00193 ,1.01824   ,0.03208 ,0.02489  ,0.07468  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5099-RDT2809LV)     ,RDT2809LV ,P1RLV5099 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5100-RDT2810LV)     ,RDT2810LV ,P1RLV5100 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5103-RDT2811LV)     ,RDT2811LV ,P1RLV5103 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03525 ,0.00429 ,2.30930   ,0.08584 ,0.05313  ,0.15938  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5105-RDT2812LV)     ,RDT2812LV ,P1RLV5105 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04307 ,0.00524 ,2.82177   ,0.10489 ,0.06491  ,0.19474  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5106-RDT2813LV)     ,RDT2813LV ,P1RLV5106 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01806 ,0.00220 ,1.18327   ,0.04399 ,0.02722  ,0.08166  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5107-RDT2813LV)     ,RDT2813LV ,P1RLV5107 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01806 ,0.00220 ,1.18327   ,0.04399 ,0.02722  ,0.08166  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5108-RDT2814LV)     ,RDT2814LV ,P1RLV5108 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5109-RDT2815LV)     ,RDT2815LV ,P1RLV5109 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5111-RDT2816LV)     ,RDT2816LV ,P1RLV5111 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02516 ,0.00306 ,1.64806   ,0.06126 ,0.03791  ,0.11374  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5110-RDM5079)       ,RDM5079   ,P1RLV5110 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02928 ,0.00356 ,1.91780   ,0.07129 ,0.04412  ,0.13236  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5079-RDT2816LV)       ,RDT2816LV ,RDM5079   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01470 ,0.00179 ,0.96295   ,0.03579 ,0.02215  ,0.06646  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5113-RDT2817LV)     ,RDT2817LV ,P1RLV5113 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02705 ,0.00329 ,1.77226   ,0.06588 ,0.04077  ,0.12231  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5112-RDM5081)       ,RDM5081   ,P1RLV5112 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03106 ,0.00378 ,2.03488   ,0.07564 ,0.04681  ,0.14044  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5081-RDT2817LV)       ,RDT2817LV ,RDM5081   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01586 ,0.00193 ,1.03868   ,0.03861 ,0.02389  ,0.07168  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5114-RDM5083)       ,RDM5083   ,P1RLV5114 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02653 ,0.00323 ,1.73765   ,0.06459 ,0.03997  ,0.11992  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5083-RDT2817LV)       ,RDT2817LV ,RDM5083   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03172 ,0.00386 ,2.07811   ,0.07725 ,0.04781  ,0.14342  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5115-RDT2818LV)     ,RDT2818LV ,P1RLV5115 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02424 ,0.00295 ,1.58788   ,0.05903 ,0.03653  ,0.10959  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5116-RDT2819LV)     ,RDT2819LV ,P1RLV5116 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03434 ,0.00418 ,2.24957   ,0.08362 ,0.05175  ,0.15525  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5117-RDT2820LV)     ,RDT2820LV ,P1RLV5117 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5118-RDT2821LV)     ,RDT2821LV ,P1RLV5118 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5119-RDM5088)       ,RDM5088   ,P1RLV5119 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00413 ,0.00050 ,0.27032   ,0.01005 ,0.00622  ,0.01866  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5088-RDT2822LV)       ,RDT2822LV ,RDM5088   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00986 ,0.00120 ,0.64621   ,0.02402 ,0.01487  ,0.04460  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5120-RDM5089)       ,RDM5089   ,P1RLV5120 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01702 ,0.00316 ,1.66311   ,0.05239 ,0.04066  ,0.12198  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5089-RDT2822LV)       ,RDT2822LV ,RDM5089   ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02474 ,0.00301 ,1.62094   ,0.06025 ,0.03729  ,0.11187  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5121-RDT2823LV)     ,RDT2823LV ,P1RLV5121 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03494 ,0.00425 ,2.28898   ,0.08509 ,0.05266  ,0.15797  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5123-RDT2825LV)     ,RDT2825LV ,P1RLV5123 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03196 ,0.00389 ,2.09360   ,0.07782 ,0.04816  ,0.14449  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5125-RDT2826LV)     ,RDT2826LV ,P1RLV5125 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07056 ,0.00859 ,4.62256   ,0.17183 ,0.10634  ,0.31902  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5124-RDM5093)       ,RDM5093   ,P1RLV5124 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07976 ,0.00971 ,5.22531   ,0.19424 ,0.12021  ,0.36062  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5093-RDT2826LV)       ,RDT2826LV ,RDM5093   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01621 ,0.00197 ,1.06195   ,0.03948 ,0.02443  ,0.07329  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5133-RDT2827LV)     ,RDT2827LV ,P1RLV5133 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07739 ,0.00942 ,5.07005   ,0.18847 ,0.11664  ,0.34991  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5126-RDM5095)       ,RDM5095   ,P1RLV5126 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09185 ,0.01118 ,6.01708   ,0.22367 ,0.13842  ,0.41527  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5128-RDM5095)       ,RDM5095   ,P1RLV5128 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03309 ,0.00403 ,2.16796   ,0.08059 ,0.04987  ,0.14962  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5095-RDT2827LV)       ,RDT2827LV ,RDM5095   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02021 ,0.00246 ,1.32408   ,0.04922 ,0.03046  ,0.09138  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5127-RDM5096)       ,RDM5096   ,P1RLV5127 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04440 ,0.00540 ,2.90891   ,0.10813 ,0.06692  ,0.20076  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5131-RDM5099)       ,RDM5099   ,P1RLV5131 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07093 ,0.00863 ,4.64634   ,0.17272 ,0.10689  ,0.32067  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5129-RDM5098)       ,RDM5098   ,P1RLV5129 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04808 ,0.00585 ,3.14999   ,0.11709 ,0.07247  ,0.21740  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5098-RDM5099)         ,RDM5099   ,RDM5098   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01643 ,0.00200 ,1.07604   ,0.04000 ,0.02475  ,0.07426  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5096-RDM5099)         ,RDM5096   ,RDM5099   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01643 ,0.00200 ,1.07604   ,0.04000 ,0.02475  ,0.07426  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5096-RDT2827LV)       ,RDT2827LV ,RDM5096   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01518 ,0.00185 ,0.99434   ,0.03696 ,0.02287  ,0.06862  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5130-RDT2828LV)     ,RDT2828LV ,P1RLV5130 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04847 ,0.00590 ,3.17494   ,0.11802 ,0.07304  ,0.21912  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5132-RDT2829LV)     ,RDT2829LV ,P1RLV5132 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5134-RDT2830LV)     ,RDT2830LV ,P1RLV5134 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02272 ,0.00277 ,1.48862   ,0.05534 ,0.03425  ,0.10274  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5135-RDT2830LV)     ,RDT2830LV ,P1RLV5135 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02272 ,0.00277 ,1.48862   ,0.05534 ,0.03425  ,0.10274  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5136-RDT2831LV)     ,RDT2831LV ,P1RLV5136 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5137-RDT2832LV)     ,RDT2832LV ,P1RLV5137 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01531 ,0.00284 ,1.49611   ,0.04713 ,0.03658  ,0.10973  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5138-RDT2832LV)     ,RDT2832LV ,P1RLV5138 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01773 ,0.00329 ,1.73233   ,0.05457 ,0.04235  ,0.12706  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5139-RDT2832LV)     ,RDT2832LV ,P1RLV5139 ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00395 ,0.00073 ,0.38570   ,0.01215 ,0.00943  ,0.02829  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5140-RDT2832LV)     ,RDT2832LV ,P1RLV5140 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00847 ,0.00157 ,0.82724   ,0.02606 ,0.02022  ,0.06067  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5141-RDT2832LV)     ,RDT2832LV ,P1RLV5141 ,0.42  ,0.032  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01394 ,0.00318 ,1.77155   ,0.04808 ,0.03467  ,0.10400  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5142-RDT2832LV)     ,RDT2832LV ,P1RLV5142 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01195 ,0.00222 ,1.16746   ,0.03678 ,0.02854  ,0.08563  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5143-RDT2833LV)     ,RDT2833LV ,P1RLV5143 ,0.42  ,0.097  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05269 ,0.00978 ,5.14856   ,0.16219 ,0.12587  ,0.37762  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5144-RDT2834LV)     ,RDT2834LV ,P1RLV5144 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07975 ,0.00970 ,5.22427   ,0.19420 ,0.12018  ,0.36055  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5145-RDT2835LV)     ,RDT2835LV ,P1RLV5145 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04373 ,0.00532 ,2.86484   ,0.10649 ,0.06591  ,0.19772  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5147-RDT2836LV)     ,RDT2836LV ,P1RLV5147 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03241 ,0.00601 ,3.16689   ,0.09976 ,0.07743  ,0.23228  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5146-RDM5115)       ,RDM5115   ,P1RLV5146 ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08461 ,0.01030 ,5.54284   ,0.20604 ,0.12751  ,0.38254  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5115-RDT2836LV)       ,RDT2836LV ,RDM5115   ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02715 ,0.00330 ,1.77879   ,0.06612 ,0.04092  ,0.12276  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5148-RDM5117)       ,RDM5117   ,P1RLV5148 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03089 ,0.00573 ,3.01858   ,0.09509 ,0.07380  ,0.22140  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5117-RDT2836LV)       ,RDT2836LV ,RDM5117   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01581 ,0.00293 ,1.54470   ,0.04866 ,0.03777  ,0.11330  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5149-RDT2837LV)     ,RDT2837LV ,P1RLV5149 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04783 ,0.00582 ,3.13351   ,0.11648 ,0.07209  ,0.21626  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5150-RDT2838LV)     ,RDT2838LV ,P1RLV5150 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01872 ,0.00347 ,1.82922   ,0.05762 ,0.04472  ,0.13417  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5151-RDT2839LV)     ,RDT2839LV ,P1RLV5151 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01676 ,0.00311 ,1.63759   ,0.05159 ,0.04004  ,0.12011  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5152-RDT2840LV)     ,RDT2840LV ,P1RLV5152 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01282 ,0.00238 ,1.25244   ,0.03945 ,0.03062  ,0.09186  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5153-RDT2841LV)     ,RDT2841LV ,P1RLV5153 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01744 ,0.00324 ,1.70438   ,0.05369 ,0.04167  ,0.12501  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5154-RDT2842LV)     ,RDT2842LV ,P1RLV5154 ,0.42  ,0.086  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04631 ,0.00859 ,4.52485   ,0.14254 ,0.11063  ,0.33188  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5155-RDM5124)       ,RDM5124   ,P1RLV5155 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01649 ,0.00306 ,1.61104   ,0.05075 ,0.03939  ,0.11816  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5124-RDT2843LV)       ,RDT2843LV ,RDM5124   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50465   ,0.01590 ,0.01234  ,0.03701  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5156-RDM5125)       ,RDM5125   ,P1RLV5156 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01627 ,0.00302 ,1.58974   ,0.05008 ,0.03887  ,0.11660  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5125-RDT2843LV)       ,RDT2843LV ,RDM5125   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01033 ,0.00192 ,1.00929   ,0.03179 ,0.02468  ,0.07403  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5157-RDM5126)       ,RDM5126   ,P1RLV5157 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01250 ,0.00232 ,1.22122   ,0.03847 ,0.02986  ,0.08957  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5126-RDT2844LV)       ,RDT2844LV ,RDM5126   ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02526 ,0.00469 ,2.46838   ,0.07776 ,0.06035  ,0.18105  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5159-RDM5128)       ,RDM5128   ,P1RLV5159 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01915 ,0.00355 ,1.87151   ,0.05896 ,0.04576  ,0.13727  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5158-RDM5127)       ,RDM5127   ,P1RLV5158 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01520 ,0.00282 ,1.48541   ,0.04679 ,0.03632  ,0.10895  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5127-RDM5128)         ,RDM5128   ,RDM5127   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00968 ,0.00180 ,0.94597   ,0.02980 ,0.02313  ,0.06938  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5128-RDT2844LV)       ,RDT2844LV ,RDM5128   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00454 ,0.00084 ,0.44392   ,0.01398 ,0.01085  ,0.03256  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5161-RDM5130)       ,RDM5130   ,P1RLV5161 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01544 ,0.00287 ,1.50870   ,0.04753 ,0.03689  ,0.11066  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5160-RDM5129)       ,RDM5129   ,P1RLV5160 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01733 ,0.00322 ,1.69351   ,0.05335 ,0.04140  ,0.12421  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5129-RDM5130)         ,RDM5130   ,RDM5129   ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02207 ,0.00410 ,2.15646   ,0.06793 ,0.05272  ,0.15817  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5130-RDT2845LV)       ,RDT2845LV ,RDM5130   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00357 ,0.00066 ,0.34922   ,0.01100 ,0.00854  ,0.02561  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5162-RDM5131)       ,RDM5131   ,P1RLV5162 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03159 ,0.00586 ,3.08635   ,0.09723 ,0.07546  ,0.22637  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
