Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV5163-RDM5132)       ,RDM5132   ,P1RLV5163 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04749 ,0.00578 ,3.11079   ,0.11564 ,0.07156  ,0.21469  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5131-RDM5132)         ,RDM5131   ,RDM5132   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02853 ,0.00347 ,1.86876   ,0.06947 ,0.04299  ,0.12897  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5131-RDT2845LV)       ,RDT2845LV ,RDM5131   ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00358 ,0.00066 ,0.34966   ,0.01101 ,0.00855  ,0.02565  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5164-RDT2846LV)     ,RDT2846LV ,P1RLV5164 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02909 ,0.00354 ,1.90563   ,0.07084 ,0.04384  ,0.13152  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5165-RDM5134)       ,RDM5134   ,P1RLV5165 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01973 ,0.00240 ,1.29270   ,0.04805 ,0.02974  ,0.08922  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5134-RDT2846LV)       ,RDT2846LV ,RDM5134   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01427 ,0.00174 ,0.93476   ,0.03475 ,0.02150  ,0.06451  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5166-RDT2847LV)     ,RDT2847LV ,P1RLV5166 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03263 ,0.00397 ,2.13728   ,0.07945 ,0.04917  ,0.14750  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5167-RDT2848LV)     ,RDT2848LV ,P1RLV5167 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02569 ,0.00313 ,1.68274   ,0.06255 ,0.03871  ,0.11613  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5168-RDM5137)       ,RDM5137   ,P1RLV5168 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02707 ,0.00502 ,2.64466   ,0.08331 ,0.06466  ,0.19397  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5137-RDT2848LV)       ,RDT2848LV ,RDM5137   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01977 ,0.00241 ,1.29505   ,0.04814 ,0.02979  ,0.08938  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5179-RDT2849LV)     ,RDT2849LV ,P1RLV5179 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01754 ,0.00325 ,1.71389   ,0.05399 ,0.04190  ,0.12571  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5169-RDM5138)       ,RDM5138   ,P1RLV5169 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00879 ,0.00163 ,0.85886   ,0.02706 ,0.02100  ,0.06299  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5138-RDT2849LV)       ,RDT2849LV ,RDM5138   ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02834 ,0.00526 ,2.76940   ,0.08724 ,0.06771  ,0.20312  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5180-RDM5140)       ,RDM5140   ,P1RLV5180 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02459 ,0.00456 ,2.40274   ,0.07569 ,0.05874  ,0.17623  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5140-RDT2849LV)       ,RDT2849LV ,RDM5140   ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01114 ,0.00207 ,1.08886   ,0.03430 ,0.02662  ,0.07986  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5170-RDT2850LV)     ,RDT2850LV ,P1RLV5170 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00867 ,0.00161 ,0.84733   ,0.02669 ,0.02072  ,0.06215  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5171-RDT2851LV)     ,RDT2851LV ,P1RLV5171 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5172-RDT2852LV)     ,RDT2852LV ,P1RLV5172 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03592 ,0.00437 ,2.35323   ,0.08747 ,0.05414  ,0.16241  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5173-RDT2852LV)     ,RDT2852LV ,P1RLV5173 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03592 ,0.00437 ,2.35323   ,0.08747 ,0.05414  ,0.16241  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5174-RDT2853LV)     ,RDT2853LV ,P1RLV5174 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04036 ,0.00491 ,2.64427   ,0.09829 ,0.06083  ,0.18249  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5175-RDT2853LV)     ,RDT2853LV ,P1RLV5175 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04036 ,0.00491 ,2.64427   ,0.09829 ,0.06083  ,0.18249  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5176-RDT2854LV)     ,RDT2854LV ,P1RLV5176 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02707 ,0.00329 ,1.77359   ,0.06593 ,0.04080  ,0.12240  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5177-RDT2855LV)     ,RDT2855LV ,P1RLV5177 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03595 ,0.00437 ,2.35476   ,0.08753 ,0.05417  ,0.16251  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5204-RDT2855LV)     ,RDT2855LV ,P1RLV5204 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03595 ,0.00437 ,2.35476   ,0.08753 ,0.05417  ,0.16251  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5178-RDT2856LV)     ,RDT2856LV ,P1RLV5178 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5181-RDT2857LV)     ,RDT2857LV ,P1RLV5181 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02423 ,0.00450 ,2.36772   ,0.07459 ,0.05789  ,0.17366  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5182-RDT2858LV)     ,RDT2858LV ,P1RLV5182 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01362 ,0.00253 ,1.33066   ,0.04192 ,0.03253  ,0.09760  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5183-RDT2859LV)     ,RDT2859LV ,P1RLV5183 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03403 ,0.00414 ,2.22919   ,0.08286 ,0.05128  ,0.15385  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5184-RDT2860LV)     ,RDT2860LV ,P1RLV5184 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02481 ,0.00302 ,1.62548   ,0.06042 ,0.03739  ,0.11218  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5185-RDT2861LV)     ,RDT2861LV ,P1RLV5185 ,0.42  ,0.094  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05103 ,0.00947 ,4.98572   ,0.15706 ,0.12189  ,0.36568  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5186-RDM5156)       ,RDM5156   ,P1RLV5186 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02336 ,0.00284 ,1.53022   ,0.05688 ,0.03520  ,0.10561  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5156-RDT2862LV)       ,RDT2862LV ,RDM5156   ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02705 ,0.00329 ,1.77208   ,0.06587 ,0.04077  ,0.12230  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5187-RDM5157)       ,RDM5157   ,P1RLV5187 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02115 ,0.00257 ,1.38564   ,0.05151 ,0.03188  ,0.09563  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5157-RDT2862LV)       ,RDT2862LV ,RDM5157   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01353 ,0.00165 ,0.88618   ,0.03294 ,0.02039  ,0.06116  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5188-RDT2863LV)     ,RDT2863LV ,P1RLV5188 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02840 ,0.00346 ,1.86058   ,0.06916 ,0.04280  ,0.12841  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5189-RDT2864LV)     ,RDT2864LV ,P1RLV5189 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02885 ,0.00351 ,1.89002   ,0.07026 ,0.04348  ,0.13044  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5193-RDT2865LV)     ,RDT2865LV ,P1RLV5193 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05434 ,0.00661 ,3.55988   ,0.13233 ,0.08189  ,0.24568  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5190-RDM5160)       ,RDM5160   ,P1RLV5190 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03406 ,0.00414 ,2.23112   ,0.08294 ,0.05133  ,0.15398  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5160-RDT2865LV)       ,RDT2865LV ,RDM5160   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03057 ,0.00372 ,2.00280   ,0.07445 ,0.04607  ,0.13822  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5194-RDM5162)       ,RDM5162   ,P1RLV5194 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02393 ,0.00291 ,1.56755   ,0.05827 ,0.03606  ,0.10818  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5162-RDT2865LV)       ,RDT2865LV ,RDM5162   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01529 ,0.00186 ,1.00140   ,0.03722 ,0.02304  ,0.06911  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5191-RDT2866LV)     ,RDT2866LV ,P1RLV5191 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04259 ,0.00518 ,2.78993   ,0.10371 ,0.06418  ,0.19255  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5192-RDT2867LV)     ,RDT2867LV ,P1RLV5192 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5195-RDT2868LV)     ,RDT2868LV ,P1RLV5195 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03188 ,0.00388 ,2.08872   ,0.07764 ,0.04805  ,0.14415  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5196-RDT2869LV)     ,RDT2869LV ,P1RLV5196 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05043 ,0.00614 ,3.30352   ,0.12280 ,0.07600  ,0.22799  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5197-RDM5167)       ,RDM5167   ,P1RLV5197 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03033 ,0.00369 ,1.98688   ,0.07386 ,0.04571  ,0.13712  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5167-RDT2869LV)       ,RDT2869LV ,RDM5167   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01637 ,0.00199 ,1.07217   ,0.03986 ,0.02467  ,0.07400  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5198-RDM5168)       ,RDM5168   ,P1RLV5198 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02048 ,0.00249 ,1.34164   ,0.04987 ,0.03086  ,0.09259  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5168-RDT2869LV)       ,RDT2869LV ,RDM5168   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03274 ,0.00398 ,2.14499   ,0.07973 ,0.04935  ,0.14804  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5199-RDT2870LV)     ,RDT2870LV ,P1RLV5199 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03168 ,0.00386 ,2.07557   ,0.07715 ,0.04775  ,0.14324  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5200-RDT2871LV)     ,RDT2871LV ,P1RLV5200 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02320 ,0.00282 ,1.51967   ,0.05649 ,0.03496  ,0.10488  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5201-RDT2872LV)     ,RDT2872LV ,P1RLV5201 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02097 ,0.00255 ,1.37382   ,0.05107 ,0.03160  ,0.09481  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5202-RDM5172)       ,RDM5172   ,P1RLV5202 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03097 ,0.00377 ,2.02853   ,0.07541 ,0.04667  ,0.14000  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5172-RDT2873LV)       ,RDT2873LV ,RDM5172   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00995 ,0.00121 ,0.65192   ,0.02423 ,0.01500  ,0.04499  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5203-RDM5173)       ,RDM5173   ,P1RLV5203 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04647 ,0.00565 ,3.04404   ,0.11315 ,0.07003  ,0.21008  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5173-RDT2873LV)       ,RDT2873LV ,RDM5173   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02800 ,0.00341 ,1.83417   ,0.06818 ,0.04219  ,0.12658  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5205-RDT2874LV)     ,RDT2874LV ,P1RLV5205 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04388 ,0.00534 ,2.87459   ,0.10686 ,0.06613  ,0.19839  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5206-RDT2875LV)     ,RDT2875LV ,P1RLV5206 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03123 ,0.00380 ,2.04614   ,0.07606 ,0.04707  ,0.14121  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5208-RDT2876LV)     ,RDT2876LV ,P1RLV5208 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01563 ,0.00190 ,1.02424   ,0.03807 ,0.02356  ,0.07069  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5209-RDM5177)       ,RDM5177   ,P1RLV5209 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03999 ,0.00487 ,2.61942   ,0.09737 ,0.06026  ,0.18078  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5177-RDT2877LV)       ,RDT2877LV ,RDM5177   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01521 ,0.00185 ,0.99611   ,0.03703 ,0.02292  ,0.06875  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5221-RDM5178)       ,RDM5178   ,P1RLV5221 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09144 ,0.01113 ,5.99025   ,0.22267 ,0.13781  ,0.41342  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5178-RDT2877LV)       ,RDT2877LV ,RDM5178   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01521 ,0.00185 ,0.99661   ,0.03705 ,0.02293  ,0.06878  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5210-RDT2878LV)     ,RDT2878LV ,P1RLV5210 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03429 ,0.00417 ,2.24647   ,0.08351 ,0.05168  ,0.15504  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5211-RDT2879LV)     ,RDT2879LV ,P1RLV5211 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03838 ,0.00467 ,2.51423   ,0.09346 ,0.05784  ,0.17352  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5212-RDT2880LV)     ,RDT2880LV ,P1RLV5212 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04891 ,0.00595 ,3.20409   ,0.11910 ,0.07371  ,0.22113  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5213-RDT2881LV)     ,RDT2881LV ,P1RLV5213 ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08601 ,0.01047 ,5.63423   ,0.20944 ,0.12961  ,0.38884  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5217-RDT2881LV)     ,RDT2881LV ,P1RLV5217 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06928 ,0.00843 ,4.53833   ,0.16870 ,0.10440  ,0.31321  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5214-RDT2882LV)     ,RDT2882LV ,P1RLV5214 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09132 ,0.01111 ,5.98241   ,0.22238 ,0.13762  ,0.41287  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5216-RDT2882LV)     ,RDT2882LV ,P1RLV5216 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05111 ,0.00622 ,3.34807   ,0.12446 ,0.07702  ,0.23107  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5215-RDM5185)       ,RDM5185   ,P1RLV5215 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03306 ,0.00402 ,2.16590   ,0.08051 ,0.04983  ,0.14948  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5185-RDT2882LV)       ,RDT2882LV ,RDM5185   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01531 ,0.00186 ,1.00273   ,0.03727 ,0.02307  ,0.06920  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5218-RDT2883LV)     ,RDT2883LV ,P1RLV5218 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01980 ,0.00241 ,1.29683   ,0.04821 ,0.02983  ,0.08950  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5219-RDT2884LV)     ,RDT2884LV ,P1RLV5219 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5220-RDT2885LV)     ,RDT2885LV ,P1RLV5220 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04565 ,0.00555 ,2.99038   ,0.11116 ,0.06879  ,0.20638  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5222-RDT2886LV)     ,RDT2886LV ,P1RLV5222 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93179   ,0.03464 ,0.02144  ,0.06431  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5223-RDT2886LV)     ,RDT2886LV ,P1RLV5223 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93179   ,0.03464 ,0.02144  ,0.06431  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5224-RDT2887LV)     ,RDT2887LV ,P1RLV5224 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5225-RDT2888LV)     ,RDT2888LV ,P1RLV5225 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05347 ,0.00651 ,3.50259   ,0.13020 ,0.08058  ,0.24173  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5227-RDM5194)       ,RDM5194   ,P1RLV5227 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07228 ,0.00879 ,4.73500   ,0.17601 ,0.10893  ,0.32678  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5194-RDT2888LV)       ,RDT2888LV ,RDM5194   ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02744 ,0.00334 ,1.79732   ,0.06681 ,0.04135  ,0.12404  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5226-RDT2889LV)     ,RDT2889LV ,P1RLV5226 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02648 ,0.00322 ,1.73452   ,0.06448 ,0.03990  ,0.11971  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5228-RDT2890LV)     ,RDT2890LV ,P1RLV5228 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04597 ,0.00559 ,3.01170   ,0.11195 ,0.06928  ,0.20785  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5230-RDT2891LV)     ,RDT2891LV ,P1RLV5230 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01556 ,0.00289 ,1.52087   ,0.04791 ,0.03718  ,0.11155  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5231-RDT2891LV)     ,RDT2891LV ,P1RLV5231 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03957 ,0.00734 ,3.86610   ,0.12179 ,0.09452  ,0.28356  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5232-RDT2891LV)     ,RDT2891LV ,P1RLV5232 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03948 ,0.00733 ,3.85803   ,0.12153 ,0.09432  ,0.28297  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5229-RDM5197)       ,RDM5197   ,P1RLV5229 ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00268 ,0.00050 ,0.26215   ,0.00826 ,0.00641  ,0.01923  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5197-RDT2891LV)       ,RDT2891LV ,RDM5197   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01069 ,0.00198 ,1.04487   ,0.03292 ,0.02555  ,0.07664  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5233-RDT2892LV)     ,RDT2892LV ,P1RLV5233 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03244 ,0.00395 ,2.12522   ,0.07900 ,0.04889  ,0.14667  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5234-RDT2892LV)     ,RDT2892LV ,P1RLV5234 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03244 ,0.00395 ,2.12522   ,0.07900 ,0.04889  ,0.14667  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5236-RDT2894LV)     ,RDT2894LV ,P1RLV5236 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02590 ,0.00315 ,1.69666   ,0.06307 ,0.03903  ,0.11709  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5237-RDM5205)       ,RDM5205   ,P1RLV5237 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03292 ,0.00401 ,2.15653   ,0.08016 ,0.04961  ,0.14883  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5205-RDT2895LV)       ,RDT2895LV ,RDM5205   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01605 ,0.00195 ,1.05145   ,0.03908 ,0.02419  ,0.07257  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5238-RDM5206)       ,RDM5206   ,P1RLV5238 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03529 ,0.00429 ,2.31184   ,0.08594 ,0.05318  ,0.15955  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5239-RDM5206)       ,RDM5206   ,P1RLV5239 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05683 ,0.00692 ,3.72291   ,0.13839 ,0.08565  ,0.25694  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5206-RDT2895LV)       ,RDT2895LV ,RDM5206   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01605 ,0.00195 ,1.05145   ,0.03908 ,0.02419  ,0.07257  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5241-RDT2896LV)     ,RDT2896LV ,P1RLV5241 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5244-RDT2897LV)     ,RDT2897LV ,P1RLV5244 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06880 ,0.00837 ,4.50718   ,0.16754 ,0.10369  ,0.31106  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5242-RDM5209)       ,RDM5209   ,P1RLV5242 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06274 ,0.00763 ,4.10993   ,0.15278 ,0.09455  ,0.28365  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5243-RDM5210)       ,RDM5210   ,P1RLV5243 ,0.42  ,0.115  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09531 ,0.01160 ,6.24360   ,0.23209 ,0.14363  ,0.43090  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5209-RDM5210)         ,RDM5209   ,RDM5210   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07528   ,0.03997 ,0.02474  ,0.07421  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5209-RDT2897LV)       ,RDT2897LV ,RDM5209   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07528   ,0.03997 ,0.02474  ,0.07421  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5245-RDM5212)       ,RDM5212   ,P1RLV5245 ,0.42  ,0.114  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09448 ,0.01150 ,6.18931   ,0.23007 ,0.14238  ,0.42715  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5246-RDM5213)       ,RDM5213   ,P1RLV5246 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06585 ,0.00801 ,4.31396   ,0.16036 ,0.09924  ,0.29773  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5212-RDM5213)         ,RDM5212   ,RDM5213   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07518   ,0.03997 ,0.02473  ,0.07420  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5212-RDT2897LV)       ,RDT2897LV ,RDM5212   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07528   ,0.03997 ,0.02474  ,0.07421  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5248-RDT2898LV)     ,RDT2898LV ,P1RLV5248 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05441 ,0.00662 ,3.56426   ,0.13249 ,0.08200  ,0.24599  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5247-RDM5214)       ,RDM5214   ,P1RLV5247 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05876 ,0.00715 ,3.84961   ,0.14310 ,0.08856  ,0.26568  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5214-RDT2898LV)       ,RDT2898LV ,RDM5214   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03284 ,0.00400 ,2.15100   ,0.07996 ,0.04948  ,0.14845  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5249-RDM5216)       ,RDM5216   ,P1RLV5249 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05556 ,0.00676 ,3.63940   ,0.13529 ,0.08372  ,0.25117  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5216-RDT2898LV)       ,RDT2898LV ,RDM5216   ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03283 ,0.00399 ,2.15056   ,0.07994 ,0.04947  ,0.14842  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5250-RDT2899LV)     ,RDT2899LV ,P1RLV5250 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06523 ,0.00794 ,4.27320   ,0.15884 ,0.09830  ,0.29491  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5251-RDT2900LV)     ,RDT2900LV ,P1RLV5251 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5252-RDT2901LV)     ,RDT2901LV ,P1RLV5252 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05695 ,0.00693 ,3.73073   ,0.13868 ,0.08583  ,0.25748  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5253-RDT2902LV)     ,RDT2902LV ,P1RLV5253 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04608 ,0.00561 ,3.01852   ,0.11221 ,0.06944  ,0.20832  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5254-RDT2903LV)     ,RDT2903LV ,P1RLV5254 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04154 ,0.00506 ,2.72154   ,0.10117 ,0.06261  ,0.18783  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5255-RDT2904LV)     ,RDT2904LV ,P1RLV5255 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02552 ,0.00311 ,1.67196   ,0.06215 ,0.03846  ,0.11539  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5256-RDT2905LV)     ,RDT2905LV ,P1RLV5256 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03703 ,0.00451 ,2.42548   ,0.09016 ,0.05580  ,0.16739  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5257-RDT2906LV)     ,RDT2906LV ,P1RLV5257 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06571 ,0.00800 ,4.30447   ,0.16001 ,0.09902  ,0.29707  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5258-RDT2907LV)     ,RDT2907LV ,P1RLV5258 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02870 ,0.00349 ,1.88024   ,0.06989 ,0.04325  ,0.12976  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5260-RDT2908LV)     ,RDT2908LV ,P1RLV5260 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07552 ,0.00919 ,4.94728   ,0.18390 ,0.11381  ,0.34143  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5259-RDM5226)       ,RDM5226   ,P1RLV5259 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04765 ,0.00580 ,3.12125   ,0.11602 ,0.07180  ,0.21541  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5226-RDT2908LV)       ,RDT2908LV ,RDM5226   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01595 ,0.00194 ,1.04457   ,0.03883 ,0.02403  ,0.07209  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5261-RDM5228)       ,RDM5228   ,P1RLV5261 ,0.42  ,0.105  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08714 ,0.01060 ,5.70877   ,0.21221 ,0.13133  ,0.39399  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM5228-RDT2908LV)       ,RDT2908LV ,RDM5228   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04525   ,0.03885 ,0.02405  ,0.07214  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5262-RDT2909LV)     ,RDT2909LV ,P1RLV5262 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03231 ,0.00393 ,2.11654   ,0.07868 ,0.04869  ,0.14607  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5263-RDT2910LV)     ,RDT2910LV ,P1RLV5263 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02434 ,0.00296 ,1.59438   ,0.05927 ,0.03668  ,0.11004  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5264-RDT2910LV)     ,RDT2910LV ,P1RLV5264 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02188 ,0.00266 ,1.43307   ,0.05327 ,0.03297  ,0.09890  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5265-RDT2910LV)     ,RDT2910LV ,P1RLV5265 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04333 ,0.00527 ,2.83883   ,0.10553 ,0.06531  ,0.19592  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5266-RDT2911LV)     ,RDT2911LV ,P1RLV5266 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01563 ,0.00190 ,1.02377   ,0.03806 ,0.02355  ,0.07066  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5267-RDT2911LV)     ,RDT2911LV ,P1RLV5267 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01563 ,0.00190 ,1.02377   ,0.03806 ,0.02355  ,0.07066  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5268-RDT2912LV)     ,RDT2912LV ,P1RLV5268 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02882 ,0.00351 ,1.88826   ,0.07019 ,0.04344  ,0.13032  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5269-RDT2912LV)     ,RDT2912LV ,P1RLV5269 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02882 ,0.00351 ,1.88826   ,0.07019 ,0.04344  ,0.13032  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5270-RDT2913LV)     ,RDT2913LV ,P1RLV5270 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01467 ,0.00272 ,1.43352   ,0.04516 ,0.03505  ,0.10514  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5281-RDT2914LV)     ,RDT2914LV ,P1RLV5281 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01881 ,0.00349 ,1.83837   ,0.05791 ,0.04495  ,0.13484  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5296-RDM5241)       ,RDM5241   ,P1RLV5296 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01566 ,0.00291 ,1.53060   ,0.04822 ,0.03742  ,0.11226  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5295-RDM5240)       ,RDM5240   ,P1RLV5295 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01768 ,0.00328 ,1.72742   ,0.05442 ,0.04223  ,0.12670  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5240-RDM5241)         ,RDM5241   ,RDM5240   ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02627 ,0.00487 ,2.56673   ,0.08086 ,0.06275  ,0.18826  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5241-RDT2914LV)       ,RDT2914LV ,RDM5241   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01051 ,0.00195 ,1.02699   ,0.03235 ,0.02511  ,0.07533  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5297-RDM5242)       ,RDM5242   ,P1RLV5297 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01625 ,0.00302 ,1.58766   ,0.05001 ,0.03882  ,0.11645  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5271-RDM5238)       ,RDM5238   ,P1RLV5271 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01304 ,0.00242 ,1.27424   ,0.04014 ,0.03115  ,0.09346  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5238-RDM5242)         ,RDM5242   ,RDM5238   ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01732 ,0.00321 ,1.69225   ,0.05331 ,0.04137  ,0.12412  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5242-RDT2914LV)       ,RDT2914LV ,RDM5242   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01038 ,0.00193 ,1.01384   ,0.03194 ,0.02479  ,0.07436  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5272-RDT2915LV)     ,RDT2915LV ,P1RLV5272 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01756 ,0.00326 ,1.71588   ,0.05405 ,0.04195  ,0.12585  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5273-RDM5244)       ,RDM5244   ,P1RLV5273 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02497 ,0.00463 ,2.44001   ,0.07686 ,0.05965  ,0.17896  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5244-RDT2916LV)       ,RDT2916LV ,RDM5244   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01052 ,0.00195 ,1.02832   ,0.03239 ,0.02514  ,0.07542  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5274-RDM5245)       ,RDM5245   ,P1RLV5274 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01833 ,0.00340 ,1.79067   ,0.05641 ,0.04378  ,0.13134  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5245-RDT2916LV)       ,RDT2916LV ,RDM5245   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01012 ,0.00188 ,0.98852   ,0.03114 ,0.02417  ,0.07250  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5276-RDM5246)       ,RDM5246   ,P1RLV5276 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01144 ,0.00212 ,1.11813   ,0.03522 ,0.02734  ,0.08201  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5277-RDM5247)       ,RDM5247   ,P1RLV5277 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01408 ,0.00261 ,1.37595   ,0.04334 ,0.03364  ,0.10092  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5246-RDM5247)         ,RDM5246   ,RDM5247   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00490 ,0.00091 ,0.47889   ,0.01509 ,0.01171  ,0.03512  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5246-RDT2917LV)       ,RDT2917LV ,RDM5246   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01470 ,0.00273 ,1.43628   ,0.04525 ,0.03511  ,0.10534  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5279-RDM5248)       ,RDM5248   ,P1RLV5279 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01388 ,0.00258 ,1.35627   ,0.04272 ,0.03316  ,0.09948  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5248-RDT2917LV)       ,RDT2917LV ,RDM5248   ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03601 ,0.00668 ,3.51864   ,0.11084 ,0.08603  ,0.25808  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5278-RDM5249)       ,RDM5249   ,P1RLV5278 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01182 ,0.00219 ,1.15451   ,0.03637 ,0.02823  ,0.08468  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5249-RDT2918LV)       ,RDT2918LV ,RDM5249   ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02741 ,0.00509 ,2.67825   ,0.08437 ,0.06548  ,0.19644  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5282-RDM5250)       ,RDM5250   ,P1RLV5282 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01902 ,0.00353 ,1.85809   ,0.05853 ,0.04543  ,0.13628  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5840-RDM5251)       ,RDM5251   ,P1RLV5840 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01972 ,0.00366 ,1.92691   ,0.06070 ,0.04711  ,0.14133  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5250-RDM5251)         ,RDM5250   ,RDM5251   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00897 ,0.00167 ,0.87672   ,0.02762 ,0.02143  ,0.06430  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5250-RDT2918LV)       ,RDT2918LV ,RDM5250   ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01220 ,0.00226 ,1.19231   ,0.03756 ,0.02915  ,0.08745  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5280-RDT2919LV)     ,RDT2919LV ,P1RLV5280 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02982 ,0.00553 ,2.91366   ,0.09179 ,0.07123  ,0.21370  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5283-RDT2920LV)     ,RDT2920LV ,P1RLV5283 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03271 ,0.00607 ,3.19613   ,0.10068 ,0.07814  ,0.23442  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5832-RDT2920LV)     ,RDT2920LV ,P1RLV5832 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02322 ,0.00431 ,2.26861   ,0.07147 ,0.05546  ,0.16639  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5833-RDT2920LV)     ,RDT2920LV ,P1RLV5833 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03224 ,0.00598 ,3.15064   ,0.09925 ,0.07703  ,0.23109  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5284-RDT2921LV)     ,RDT2921LV ,P1RLV5284 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02557 ,0.00474 ,2.49808   ,0.07869 ,0.06107  ,0.18322  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5285-RDT2922LV)     ,RDT2922LV ,P1RLV5285 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03199 ,0.00594 ,3.12596   ,0.09847 ,0.07643  ,0.22928  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5294-RDT2922LV)     ,RDT2922LV ,P1RLV5294 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01799 ,0.00334 ,1.75739   ,0.05536 ,0.04297  ,0.12890  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5286-RDM5258)       ,RDM5258   ,P1RLV5286 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01693 ,0.00314 ,1.65455   ,0.05212 ,0.04045  ,0.12135  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5258-RDT2922LV)       ,RDT2922LV ,RDM5258   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01023 ,0.00190 ,0.99986   ,0.03150 ,0.02445  ,0.07334  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5292-RDM5261)       ,RDM5261   ,P1RLV5292 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01548 ,0.00287 ,1.51213   ,0.04763 ,0.03697  ,0.11091  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5287-RDM5260)       ,RDM5260   ,P1RLV5287 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01918 ,0.00356 ,1.87387   ,0.05903 ,0.04581  ,0.13744  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5260-RDM5261)         ,RDM5261   ,RDM5260   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.49993   ,0.01575 ,0.01222  ,0.03667  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5261-RDT2923LV)       ,RDT2923LV ,RDM5261   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50043   ,0.01576 ,0.01223  ,0.03670  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5293-RDM5262)       ,RDM5262   ,P1RLV5293 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01918 ,0.00356 ,1.87382   ,0.05903 ,0.04581  ,0.13744  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5262-RDT2923LV)       ,RDT2923LV ,RDM5262   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01023 ,0.00190 ,0.99970   ,0.03149 ,0.02444  ,0.07332  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5288-RDM5263)       ,RDM5263   ,P1RLV5288 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01633 ,0.00303 ,1.59561   ,0.05026 ,0.03901  ,0.11703  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5263-RDT2924LV)       ,RDT2924LV ,RDM5263   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00931 ,0.00173 ,0.91000   ,0.02867 ,0.02225  ,0.06674  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5290-RDM5264)       ,RDM5264   ,P1RLV5290 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01862 ,0.00345 ,1.81909   ,0.05730 ,0.04447  ,0.13342  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5264-RDT2924LV)       ,RDT2924LV ,RDM5264   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00913 ,0.00169 ,0.89228   ,0.02811 ,0.02181  ,0.06544  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5291-RDT2925LV)     ,RDT2925LV ,P1RLV5291 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01649 ,0.00306 ,1.61174   ,0.05077 ,0.03940  ,0.11821  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5298-RDT2926LV)     ,RDT2926LV ,P1RLV5298 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02251 ,0.00418 ,2.19970   ,0.06929 ,0.05378  ,0.16134  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5299-RDT2927LV)     ,RDT2927LV ,P1RLV5299 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5300-RDT2928LV)     ,RDT2928LV ,P1RLV5300 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5301-RDT2929LV)     ,RDT2929LV ,P1RLV5301 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01906 ,0.00354 ,1.86278   ,0.05868 ,0.04554  ,0.13663  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5302-RDM5270)       ,RDM5270   ,P1RLV5302 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02728 ,0.00506 ,2.66511   ,0.08396 ,0.06516  ,0.19547  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5270-RDT2929LV)       ,RDT2929LV ,RDM5270   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00528 ,0.00098 ,0.51583   ,0.01625 ,0.01261  ,0.03783  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5303-RDM5271)       ,RDM5271   ,P1RLV5303 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03252 ,0.00603 ,3.17734   ,0.10009 ,0.07768  ,0.23304  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5271-RDT2929LV)       ,RDT2929LV ,RDM5271   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00528 ,0.00098 ,0.51631   ,0.01626 ,0.01262  ,0.03787  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5304-RDT2930LV)     ,RDT2930LV ,P1RLV5304 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5305-RDT2931LV)     ,RDT2931LV ,P1RLV5305 ,0.42  ,0.074  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04024 ,0.00747 ,3.93173   ,0.12386 ,0.09613  ,0.28838  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5307-RDT2931LV)     ,RDT2931LV ,P1RLV5307 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02625 ,0.00487 ,2.56501   ,0.08080 ,0.06271  ,0.18813  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5308-RDT2931LV)     ,RDT2931LV ,P1RLV5308 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01424 ,0.00264 ,1.39177   ,0.04384 ,0.03403  ,0.10208  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5306-RDT2932LV)     ,RDT2932LV ,P1RLV5306 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01648 ,0.00201 ,1.07947   ,0.04013 ,0.02483  ,0.07450  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5311-RDT2932LV)     ,RDT2932LV ,P1RLV5311 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01648 ,0.00201 ,1.07947   ,0.04013 ,0.02483  ,0.07450  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5309-RDT2933LV)     ,RDT2933LV ,P1RLV5309 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03923 ,0.00477 ,2.56970   ,0.09552 ,0.05912  ,0.17735  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5310-RDT2934LV)     ,RDT2934LV ,P1RLV5310 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04333 ,0.00527 ,2.83831   ,0.10551 ,0.06530  ,0.19589  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5312-RDT2935LV)     ,RDT2935LV ,P1RLV5312 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04123 ,0.00502 ,2.70063   ,0.10039 ,0.06213  ,0.18638  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5314-RDT2936LV)     ,RDT2936LV ,P1RLV5314 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05124 ,0.00624 ,3.35698   ,0.12479 ,0.07723  ,0.23168  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5313-RDM5281)       ,RDM5281   ,P1RLV5313 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01955 ,0.00363 ,1.91070   ,0.06019 ,0.04671  ,0.14014  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5281-RDT2936LV)       ,RDT2936LV ,RDM5281   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01409 ,0.00171 ,0.92315   ,0.03432 ,0.02124  ,0.06371  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5315-RDT2937LV)     ,RDT2937LV ,P1RLV5315 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01972 ,0.00366 ,1.92667   ,0.06069 ,0.04710  ,0.14131  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5316-RDT2938LV)     ,RDT2938LV ,P1RLV5316 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02279 ,0.00423 ,2.22674   ,0.07015 ,0.05444  ,0.16332  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5317-RDT2939LV)     ,RDT2939LV ,P1RLV5317 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02320 ,0.00431 ,2.26712   ,0.07142 ,0.05543  ,0.16628  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5318-RDT2940LV)     ,RDT2940LV ,P1RLV5318 ,0.42  ,0.025  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00685 ,0.00236 ,1.46553   ,0.02776 ,0.01786  ,0.05359  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5319-RDM5287)       ,RDM5287   ,P1RLV5319 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01775 ,0.00329 ,1.73441   ,0.05464 ,0.04240  ,0.12721  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
