Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV5818-RDM5289)       ,RDM5289   ,P1RLV5818 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01345 ,0.00250 ,1.31454   ,0.04141 ,0.03214  ,0.09642  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5287-RDM5289)         ,RDM5287   ,RDM5289   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01440 ,0.00267 ,1.40686   ,0.04432 ,0.03440  ,0.10319  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5287-RDT2941LV)       ,RDT2941LV ,RDM5287   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00520 ,0.00097 ,0.50813   ,0.01601 ,0.01242  ,0.03727  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5320-RDM5288)       ,RDM5288   ,P1RLV5320 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01603 ,0.00298 ,1.56658   ,0.04935 ,0.03830  ,0.11490  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5288-RDT2941LV)       ,RDT2941LV ,RDM5288   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02081 ,0.00386 ,2.03355   ,0.06406 ,0.04972  ,0.14915  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5321-RDT2942LV)     ,RDT2942LV ,P1RLV5321 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03780 ,0.00460 ,2.47634   ,0.09205 ,0.05697  ,0.17090  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5322-RDT2943LV)     ,RDT2943LV ,P1RLV5322 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03927 ,0.00478 ,2.57230   ,0.09562 ,0.05918  ,0.17753  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5324-RDT2945LV)     ,RDT2945LV ,P1RLV5324 ,0.42  ,0.001  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00043 ,0.00010 ,0.05454   ,0.00148 ,0.00107  ,0.00320  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5325-RDT2946LV)     ,RDT2946LV ,P1RLV5325 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01913 ,0.00355 ,1.86946   ,0.05889 ,0.04571  ,0.13712  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5326-RDT2947LV)     ,RDT2947LV ,P1RLV5326 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02726 ,0.00332 ,1.78591   ,0.06639 ,0.04108  ,0.12325  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5327-RDM5296)       ,RDM5296   ,P1RLV5327 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02720 ,0.00331 ,1.78175   ,0.06623 ,0.04099  ,0.12297  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5296-RDT2947LV)       ,RDT2947LV ,RDM5296   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01614 ,0.00196 ,1.05715   ,0.03930 ,0.02432  ,0.07296  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5328-RDT2948LV)     ,RDT2948LV ,P1RLV5328 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03093 ,0.00376 ,2.02629   ,0.07532 ,0.04661  ,0.13984  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5329-RDT2949LV)     ,RDT2949LV ,P1RLV5329 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04185 ,0.00509 ,2.74164   ,0.10191 ,0.06307  ,0.18921  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5330-RDT2950LV)     ,RDT2950LV ,P1RLV5330 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03550 ,0.00432 ,2.32542   ,0.08644 ,0.05350  ,0.16049  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5331-RDT2951LV)     ,RDT2951LV ,P1RLV5331 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03771 ,0.00459 ,2.47032   ,0.09183 ,0.05683  ,0.17049  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5332-RDT2952LV)     ,RDT2952LV ,P1RLV5332 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06981 ,0.00849 ,4.57294   ,0.16999 ,0.10520  ,0.31560  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5334-RDT2954LV)     ,RDT2954LV ,P1RLV5334 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01885 ,0.00229 ,1.23453   ,0.04589 ,0.02840  ,0.08520  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5335-RDT2954LV)     ,RDT2954LV ,P1RLV5335 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01796 ,0.00219 ,1.17677   ,0.04374 ,0.02707  ,0.08121  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5336-RDT2954LV)     ,RDT2954LV ,P1RLV5336 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02098 ,0.00255 ,1.37416   ,0.05108 ,0.03161  ,0.09484  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5337-RDT2955LV)     ,RDT2955LV ,P1RLV5337 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04378 ,0.00533 ,2.86767   ,0.10660 ,0.06597  ,0.19791  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5338-RDT2956LV)     ,RDT2956LV ,P1RLV5338 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5340-RDT2958LV)     ,RDT2958LV ,P1RLV5340 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02830 ,0.00525 ,2.76479   ,0.08710 ,0.06760  ,0.20279  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5343-RDT2960LV)     ,RDT2960LV ,P1RLV5343 ,0.42  ,0.050  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.02154 ,0.00491 ,2.73775   ,0.07430 ,0.05357  ,0.16072  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5344-RDT2961LV)     ,RDT2961LV ,P1RLV5344 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01590 ,0.00295 ,1.55323   ,0.04893 ,0.03797  ,0.11392  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5353-RDT2963LV)     ,RDT2963LV ,P1RLV5353 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06914 ,0.00841 ,4.52914   ,0.16836 ,0.10419  ,0.31258  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5363-RDT2963LV)     ,RDT2963LV ,P1RLV5363 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08100 ,0.00986 ,5.30625   ,0.19725 ,0.12207  ,0.36621  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5354-RDM5323)       ,RDM5323   ,P1RLV5354 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05714 ,0.00695 ,3.74307   ,0.13914 ,0.08611  ,0.25833  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5323-RDT2963LV)       ,RDT2963LV ,RDM5323   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01425 ,0.00173 ,0.93374   ,0.03471 ,0.02148  ,0.06444  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5355-RDT2964LV)     ,RDT2964LV ,P1RLV5355 ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04466 ,0.00829 ,4.36413   ,0.13748 ,0.10670  ,0.32009  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5356-RDT2965LV)     ,RDT2965LV ,P1RLV5356 ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04693 ,0.00871 ,4.58571   ,0.14446 ,0.11211  ,0.33634  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5357-RDT2965LV)     ,RDT2965LV ,P1RLV5357 ,0.42  ,0.078  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04191 ,0.00778 ,4.09529   ,0.12901 ,0.10012  ,0.30037  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5358-RDT2966LV)     ,RDT2966LV ,P1RLV5358 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02423 ,0.00450 ,2.36736   ,0.07458 ,0.05788  ,0.17364  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5359-RDT2966LV)     ,RDT2966LV ,P1RLV5359 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01950 ,0.00362 ,1.90577   ,0.06004 ,0.04659  ,0.13978  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5360-RDT2966LV)     ,RDT2966LV ,P1RLV5360 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01955 ,0.00363 ,1.91032   ,0.06018 ,0.04670  ,0.14011  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5361-RDT2967LV)     ,RDT2967LV ,P1RLV5361 ,0.42  ,0.054  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.02329 ,0.00531 ,2.96093   ,0.08035 ,0.05794  ,0.17382  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5362-RDT2967LV)     ,RDT2967LV ,P1RLV5362 ,0.42  ,0.072  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03872 ,0.00718 ,3.78323   ,0.11918 ,0.09249  ,0.27748  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5364-RDT2967LV)     ,RDT2967LV ,P1RLV5364 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03230 ,0.00599 ,3.15618   ,0.09943 ,0.07716  ,0.23149  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5365-RDT2967LV)     ,RDT2967LV ,P1RLV5365 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03122 ,0.00579 ,3.05047   ,0.09610 ,0.07458  ,0.22374  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5366-RDT2967LV)     ,RDT2967LV ,P1RLV5366 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03190 ,0.00592 ,3.11703   ,0.09819 ,0.07621  ,0.22862  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5367-RDT2967LV)     ,RDT2967LV ,P1RLV5367 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02889 ,0.00536 ,2.82321   ,0.08894 ,0.06902  ,0.20707  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5368-RDT2967LV)     ,RDT2967LV ,P1RLV5368 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03321 ,0.00616 ,3.24536   ,0.10223 ,0.07934  ,0.23803  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5370-RDT2969LV)     ,RDT2969LV ,P1RLV5370 ,0.42  ,0.091  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04915 ,0.00912 ,4.80225   ,0.15128 ,0.11741  ,0.35222  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5371-RDT2969LV)     ,RDT2969LV ,P1RLV5371 ,0.42  ,0.084  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04565 ,0.00847 ,4.46029   ,0.14051 ,0.10905  ,0.32714  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5372-RDT2970LV)     ,RDT2970LV ,P1RLV5372 ,0.42  ,0.114  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09476 ,0.01153 ,6.20771   ,0.23076 ,0.14281  ,0.42842  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5373-RDT2970LV)     ,RDT2970LV ,P1RLV5373 ,0.42  ,0.107  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08874 ,0.01080 ,5.81336   ,0.21610 ,0.13374  ,0.40121  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5810-RDT2970LV)     ,RDT2970LV ,P1RLV5810 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04778 ,0.00581 ,3.13010   ,0.11635 ,0.07201  ,0.21602  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5811-RDT2970LV)     ,RDT2970LV ,P1RLV5811 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05308 ,0.00646 ,3.47722   ,0.12926 ,0.07999  ,0.23998  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5374-RDT2971LV)     ,RDT2971LV ,P1RLV5374 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5375-RDT2972LV)     ,RDT2972LV ,P1RLV5375 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04484 ,0.00546 ,2.93762   ,0.10920 ,0.06758  ,0.20274  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5377-RDT2972LV)     ,RDT2972LV ,P1RLV5377 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04484 ,0.00546 ,2.93762   ,0.10920 ,0.06758  ,0.20274  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5376-RDT2973LV)     ,RDT2973LV ,P1RLV5376 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5378-RDT2974LV)     ,RDT2974LV ,P1RLV5378 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03733 ,0.00454 ,2.44525   ,0.09090 ,0.05625  ,0.16876  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5379-RDT2974LV)     ,RDT2974LV ,P1RLV5379 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03733 ,0.00454 ,2.44525   ,0.09090 ,0.05625  ,0.16876  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5380-RDT2975LV)     ,RDT2975LV ,P1RLV5380 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05570 ,0.00678 ,3.64880   ,0.13563 ,0.08394  ,0.25182  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5381-RDT2976LV)     ,RDT2976LV ,P1RLV5381 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5382-RDM5353)       ,RDM5353   ,P1RLV5382 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05422 ,0.00660 ,3.55210   ,0.13204 ,0.08172  ,0.24515  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5353-RDT2977LV)       ,RDT2977LV ,RDM5353   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01581 ,0.00192 ,1.03545   ,0.03849 ,0.02382  ,0.07146  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5385-RDM5354)       ,RDM5354   ,P1RLV5385 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01344 ,0.00164 ,0.88033   ,0.03272 ,0.02025  ,0.06076  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5354-RDT2977LV)       ,RDT2977LV ,RDM5354   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01581 ,0.00192 ,1.03597   ,0.03851 ,0.02383  ,0.07150  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5383-RDT2978LV)     ,RDT2978LV ,P1RLV5383 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01311 ,0.00160 ,0.85896   ,0.03193 ,0.01976  ,0.05928  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5384-RDT2978LV)     ,RDT2978LV ,P1RLV5384 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01311 ,0.00160 ,0.85896   ,0.03193 ,0.01976  ,0.05928  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5387-RDT2979LV)     ,RDT2979LV ,P1RLV5387 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05052 ,0.00615 ,3.30925   ,0.12301 ,0.07613  ,0.22839  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5386-RDM5357)       ,RDM5357   ,P1RLV5386 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07278 ,0.00886 ,4.76773   ,0.17723 ,0.10968  ,0.32904  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5357-RDT2979LV)       ,RDT2979LV ,RDM5357   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01581 ,0.00192 ,1.03561   ,0.03850 ,0.02382  ,0.07147  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5389-RDT2980LV)     ,RDT2980LV ,P1RLV5389 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06188 ,0.00753 ,4.05396   ,0.15070 ,0.09326  ,0.27978  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5390-RDT2981LV)     ,RDT2981LV ,P1RLV5390 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5391-RDM5361)       ,RDM5361   ,P1RLV5391 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02247 ,0.00273 ,1.47204   ,0.05472 ,0.03386  ,0.10159  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5361-RDT2982LV)       ,RDT2982LV ,RDM5361   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02296 ,0.00279 ,1.50421   ,0.05592 ,0.03460  ,0.10381  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5392-RDM5362)       ,RDM5362   ,P1RLV5392 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02622 ,0.00319 ,1.71785   ,0.06386 ,0.03952  ,0.11856  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5362-RDT2982LV)       ,RDT2982LV ,RDM5362   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01030 ,0.00125 ,0.67478   ,0.02508 ,0.01552  ,0.04657  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5393-RDT2983LV)     ,RDT2983LV ,P1RLV5393 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03899 ,0.00474 ,2.55450   ,0.09496 ,0.05877  ,0.17630  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5394-RDT2984LV)     ,RDT2984LV ,P1RLV5394 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03809 ,0.00463 ,2.49526   ,0.09275 ,0.05740  ,0.17221  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5395-RDT2985LV)     ,RDT2985LV ,P1RLV5395 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03453 ,0.00420 ,2.26208   ,0.08409 ,0.05204  ,0.15612  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5407-RDT2986LV)     ,RDT2986LV ,P1RLV5407 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01255 ,0.00153 ,0.82246   ,0.03057 ,0.01892  ,0.05676  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5396-RDM5366)       ,RDM5366   ,P1RLV5396 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04356 ,0.00530 ,2.85355   ,0.10607 ,0.06565  ,0.19694  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5366-RDT2986LV)       ,RDT2986LV ,RDM5366   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01272 ,0.00155 ,0.83313   ,0.03097 ,0.01917  ,0.05750  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5397-RDT2987LV)     ,RDT2987LV ,P1RLV5397 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03749 ,0.00456 ,2.45565   ,0.09128 ,0.05649  ,0.16948  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5398-RDT2988LV)     ,RDT2988LV ,P1RLV5398 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03034 ,0.00563 ,2.96452   ,0.09339 ,0.07248  ,0.21743  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5399-RDT2989LV)     ,RDT2989LV ,P1RLV5399 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02064 ,0.00383 ,2.01692   ,0.06354 ,0.04931  ,0.14793  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5401-RDT2990LV)     ,RDT2990LV ,P1RLV5401 ,0.42  ,0.085  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04605 ,0.00854 ,4.49917   ,0.14173 ,0.11000  ,0.32999  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5400-RDM5371)       ,RDM5371   ,P1RLV5400 ,0.42  ,0.084  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04539 ,0.00842 ,4.43540   ,0.13972 ,0.10844  ,0.32532  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5371-RDT2990LV)       ,RDT2990LV ,RDM5371   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01052 ,0.00195 ,1.02773   ,0.03238 ,0.02513  ,0.07538  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5402-RDM5373)       ,RDM5373   ,P1RLV5402 ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08483 ,0.01032 ,5.55727   ,0.20658 ,0.12784  ,0.38353  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5373-RDT2990LV)       ,RDT2990LV ,RDM5373   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00809 ,0.00098 ,0.53013   ,0.01971 ,0.01220  ,0.03659  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5403-RDT2991LV)     ,RDT2991LV ,P1RLV5403 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01476 ,0.00180 ,0.96720   ,0.03595 ,0.02225  ,0.06675  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5404-RDT2991LV)     ,RDT2991LV ,P1RLV5404 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00497 ,0.00061 ,0.32583   ,0.01211 ,0.00750  ,0.02249  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5405-RDT2991LV)     ,RDT2991LV ,P1RLV5405 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00982 ,0.00119 ,0.64315   ,0.02391 ,0.01480  ,0.04439  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5416-RDT2992LV)     ,RDT2992LV ,P1RLV5416 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08353 ,0.01016 ,5.47175   ,0.20340 ,0.12588  ,0.37763  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5406-RDM5377)       ,RDM5377   ,P1RLV5406 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04739 ,0.00577 ,3.10431   ,0.11539 ,0.07141  ,0.21424  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5377-RDT2992LV)       ,RDT2992LV ,RDM5377   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01032 ,0.00126 ,0.67625   ,0.02514 ,0.01556  ,0.04667  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5409-RDT2993LV)     ,RDT2993LV ,P1RLV5409 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01782 ,0.00217 ,1.16760   ,0.04340 ,0.02686  ,0.08058  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5408-RDM5379)       ,RDM5379   ,P1RLV5408 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02485 ,0.00302 ,1.62765   ,0.06050 ,0.03744  ,0.11233  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5379-RDT2993LV)       ,RDT2993LV ,RDM5379   ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06273 ,0.00763 ,4.10916   ,0.15275 ,0.09453  ,0.28359  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5410-RDM5381)       ,RDM5381   ,P1RLV5410 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02051 ,0.00250 ,1.34358   ,0.04994 ,0.03091  ,0.09273  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5381-RDT2993LV)       ,RDT2993LV ,RDM5381   ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02570 ,0.00313 ,1.68362   ,0.06258 ,0.03873  ,0.11619  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5411-RDM5382)       ,RDM5382   ,P1RLV5411 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00978 ,0.00119 ,0.64039   ,0.02380 ,0.01473  ,0.04420  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5382-RDT2994LV)       ,RDT2994LV ,RDM5382   ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05477 ,0.00666 ,3.58763   ,0.13336 ,0.08253  ,0.24760  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5412-RDM5383)       ,RDM5383   ,P1RLV5412 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00238 ,0.00029 ,0.15583   ,0.00579 ,0.00358  ,0.01075  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5383-RDT2994LV)       ,RDT2994LV ,RDM5383   ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05019 ,0.00611 ,3.28809   ,0.12223 ,0.07564  ,0.22693  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5413-RDT2995LV)     ,RDT2995LV ,P1RLV5413 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02456 ,0.00299 ,1.60863   ,0.05980 ,0.03701  ,0.11102  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5414-RDT2996LV)     ,RDT2996LV ,P1RLV5414 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5415-RDT2997LV)     ,RDT2997LV ,P1RLV5415 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5417-RDT2998LV)     ,RDT2998LV ,P1RLV5417 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5418-RDT2999LV)     ,RDT2999LV ,P1RLV5418 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01252 ,0.00152 ,0.82006   ,0.03048 ,0.01887  ,0.05660  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2999 ,
L(R:P1RLV5419-RDT2999LV)     ,RDT2999LV ,P1RLV5419 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01252 ,0.00152 ,0.82006   ,0.03048 ,0.01887  ,0.05660  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2999 ,
L(R:P1RLV5421-RDM5391)       ,RDM5391   ,P1RLV5421 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02471 ,0.00458 ,2.41419   ,0.07605 ,0.05902  ,0.17707  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5391-RDT3001LV)       ,RDT3001LV ,RDM5391   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00883 ,0.00164 ,0.86291   ,0.02718 ,0.02110  ,0.06329  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5437-RDM5392)       ,RDM5392   ,P1RLV5437 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02344 ,0.00435 ,2.29029   ,0.07215 ,0.05599  ,0.16798  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5392-RDT3001LV)       ,RDT3001LV ,RDM5392   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00442 ,0.00082 ,0.43178   ,0.01360 ,0.01056  ,0.03167  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5766-RDT3002LV)     ,RDT3002LV ,P1RLV5766 ,0.42  ,0.089  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04808 ,0.00892 ,4.69750   ,0.14798 ,0.11485  ,0.34454  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5422-RDM5393)       ,RDM5393   ,P1RLV5422 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01480 ,0.00275 ,1.44645   ,0.04557 ,0.03536  ,0.10609  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5393-RDT3002LV)       ,RDT3002LV ,RDM5393   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00533 ,0.00099 ,0.52086   ,0.01641 ,0.01273  ,0.03820  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5423-RDT3003LV)     ,RDT3003LV ,P1RLV5423 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02477 ,0.00460 ,2.42024   ,0.07624 ,0.05917  ,0.17751  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5424-RDT3004LV)     ,RDT3004LV ,P1RLV5424 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03850 ,0.00714 ,3.76156   ,0.11850 ,0.09196  ,0.27589  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5425-RDM5397)       ,RDM5397   ,P1RLV5425 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03970 ,0.00737 ,3.87884   ,0.12219 ,0.09483  ,0.28450  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5397-RDT3004LV)       ,RDT3004LV ,RDM5397   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00495 ,0.00092 ,0.48382   ,0.01524 ,0.01183  ,0.03549  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5426-RDT3005LV)     ,RDT3005LV ,P1RLV5426 ,0.42  ,0.100  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05419 ,0.01006 ,5.29507   ,0.16680 ,0.12946  ,0.38837  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5427-RDT3005LV)     ,RDT3005LV ,P1RLV5427 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01674 ,0.00311 ,1.63601   ,0.05154 ,0.04000  ,0.11999  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5428-RDT3006LV)     ,RDT3006LV ,P1RLV5428 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01153 ,0.00214 ,1.12681   ,0.03550 ,0.02755  ,0.08265  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5429-RDM5401)       ,RDM5401   ,P1RLV5429 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02678 ,0.00326 ,1.75407   ,0.06520 ,0.04035  ,0.12106  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5401-RDT3007LV)       ,RDT3007LV ,RDM5401   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01142 ,0.00139 ,0.74834   ,0.02782 ,0.01722  ,0.05165  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5430-RDM5402)       ,RDM5402   ,P1RLV5430 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02186 ,0.00406 ,2.13561   ,0.06728 ,0.05221  ,0.15664  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5402-RDT3007LV)       ,RDT3007LV ,RDM5402   ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00779 ,0.00095 ,0.51044   ,0.01897 ,0.01174  ,0.03523  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5431-RDM5403)       ,RDM5403   ,P1RLV5431 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03323 ,0.00617 ,3.24719   ,0.10229 ,0.07939  ,0.23817  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5403-RDT3008LV)       ,RDT3008LV ,RDM5403   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00490 ,0.00091 ,0.47904   ,0.01509 ,0.01171  ,0.03514  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5432-RDM5404)       ,RDM5404   ,P1RLV5432 ,0.42  ,0.110  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05931 ,0.01101 ,5.79538   ,0.18256 ,0.14169  ,0.42507  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5575-RDM5404)       ,RDM5404   ,P1RLV5575 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01075 ,0.00199 ,1.05008   ,0.03308 ,0.02567  ,0.07702  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5404-RDT3008LV)       ,RDT3008LV ,RDM5404   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00491 ,0.00091 ,0.47939   ,0.01510 ,0.01172  ,0.03516  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5433-RDM5406)       ,RDM5406   ,P1RLV5433 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03592 ,0.00667 ,3.51013   ,0.11058 ,0.08582  ,0.25745  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5406-RDT3009LV)       ,RDT3009LV ,RDM5406   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01056 ,0.00196 ,1.03141   ,0.03249 ,0.02522  ,0.07565  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5597-RDM5408)       ,RDM5408   ,P1RLV5597 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00850 ,0.00158 ,0.83039   ,0.02616 ,0.02030  ,0.06091  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5596-RDM5407)       ,RDM5407   ,P1RLV5596 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04978   ,0.03307 ,0.02567  ,0.07700  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5407-RDM5408)         ,RDM5408   ,RDM5407   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00425 ,0.00079 ,0.41504   ,0.01307 ,0.01015  ,0.03044  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5408-RDT3009LV)       ,RDT3009LV ,RDM5408   ,0.42  ,0.034  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00911 ,0.00314 ,1.95007   ,0.03694 ,0.02377  ,0.07131  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5598-RDM5409)       ,RDM5409   ,P1RLV5598 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01165 ,0.00216 ,1.13873   ,0.03587 ,0.02784  ,0.08352  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5409-RDT3009LV)       ,RDT3009LV ,RDM5409   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02133 ,0.00396 ,2.08404   ,0.06565 ,0.05095  ,0.15286  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5434-RDM5410)       ,RDM5410   ,P1RLV5434 ,0.42  ,0.090  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04848 ,0.00900 ,4.73713   ,0.14923 ,0.11582  ,0.34745  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5410-RDT3010LV)       ,RDT3010LV ,RDM5410   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00535 ,0.00099 ,0.52294   ,0.01647 ,0.01279  ,0.03836  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5629-RDM5411)       ,RDM5411   ,P1RLV5629 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01546 ,0.00287 ,1.51032   ,0.04758 ,0.03693  ,0.11078  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5411-RDT3010LV)       ,RDT3010LV ,RDM5411   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00535 ,0.00099 ,0.52228   ,0.01645 ,0.01277  ,0.03831  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5436-RDT3011LV)     ,RDT3011LV ,P1RLV5436 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02270 ,0.00421 ,2.21824   ,0.06988 ,0.05423  ,0.16270  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5435-RDM5412)       ,RDM5412   ,P1RLV5435 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01250 ,0.00232 ,1.22121   ,0.03847 ,0.02986  ,0.08957  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5412-RDT3011LV)       ,RDT3011LV ,RDM5412   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.52022   ,0.01639 ,0.01272  ,0.03816  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5438-RDT3012LV)     ,RDT3012LV ,P1RLV5438 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00994 ,0.00184 ,0.97095   ,0.03059 ,0.02374  ,0.07121  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5439-RDT3013LV)     ,RDT3013LV ,P1RLV5439 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01459 ,0.00271 ,1.42520   ,0.04490 ,0.03484  ,0.10453  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5440-RDT3014LV)     ,RDT3014LV ,P1RLV5440 ,0.42  ,0.024  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01036 ,0.00236 ,1.31683   ,0.03574 ,0.02577  ,0.07730  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5442-RDT3015LV)     ,RDT3015LV ,P1RLV5442 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01331 ,0.00247 ,1.30014   ,0.04096 ,0.03179  ,0.09536  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5441-RDM5417)       ,RDM5417   ,P1RLV5441 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01577 ,0.00293 ,1.54058   ,0.04853 ,0.03767  ,0.11300  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5417-RDT3015LV)       ,RDT3015LV ,RDM5417   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00795 ,0.00147 ,0.77639   ,0.02446 ,0.01898  ,0.05694  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5489-RDM5419)       ,RDM5419   ,P1RLV5489 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01180 ,0.00219 ,1.15303   ,0.03632 ,0.02819  ,0.08457  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5419-RDT3015LV)       ,RDT3015LV ,RDM5419   ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01681 ,0.00312 ,1.64240   ,0.05174 ,0.04015  ,0.12046  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5488-RDT3016LV)     ,RDT3016LV ,P1RLV5488 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01223 ,0.00227 ,1.19493   ,0.03764 ,0.02921  ,0.08764  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5444-RDM5421)       ,RDM5421   ,P1RLV5444 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01372 ,0.00255 ,1.34046   ,0.04223 ,0.03277  ,0.09832  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5443-RDM5420)       ,RDM5420   ,P1RLV5443 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01363 ,0.00253 ,1.33182   ,0.04195 ,0.03256  ,0.09768  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5420-RDM5421)         ,RDM5421   ,RDM5420   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01080 ,0.00200 ,1.05559   ,0.03325 ,0.02581  ,0.07742  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5421-RDT3016LV)       ,RDT3016LV ,RDM5421   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00540 ,0.00100 ,0.52751   ,0.01662 ,0.01290  ,0.03869  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5487-RDM5422)       ,RDM5422   ,P1RLV5487 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01183 ,0.00219 ,1.15553   ,0.03640 ,0.02825  ,0.08475  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5422-RDT3016LV)       ,RDT3016LV ,RDM5422   ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02077 ,0.00385 ,2.02975   ,0.06394 ,0.04962  ,0.14887  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5445-RDM5424)       ,RDM5424   ,P1RLV5445 ,0.42  ,0.024  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01030 ,0.00235 ,1.30930   ,0.03553 ,0.02562  ,0.07686  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5424-RDT3017LV)       ,RDT3017LV ,RDM5424   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00412 ,0.00094 ,0.52414   ,0.01422 ,0.01026  ,0.03077  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5446-RDM5425)       ,RDM5425   ,P1RLV5446 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01376 ,0.00255 ,1.34422   ,0.04235 ,0.03286  ,0.09859  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5425-RDT3017LV)       ,RDT3017LV ,RDM5425   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01038 ,0.00193 ,1.01462   ,0.03196 ,0.02481  ,0.07442  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5447-RDT3018LV)     ,RDT3018LV ,P1RLV5447 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01349 ,0.00250 ,1.31823   ,0.04153 ,0.03223  ,0.09669  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5485-RDM5427)       ,RDM5427   ,P1RLV5485 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01203 ,0.00223 ,1.17583   ,0.03704 ,0.02875  ,0.08624  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5427-RDT3018LV)       ,RDT3018LV ,RDM5427   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01039 ,0.00193 ,1.01514   ,0.03198 ,0.02482  ,0.07446  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5486-RDM5428)       ,RDM5428   ,P1RLV5486 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01211 ,0.00225 ,1.18289   ,0.03726 ,0.02892  ,0.08676  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5428-RDT3018LV)       ,RDT3018LV ,RDM5428   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00519 ,0.00096 ,0.50757   ,0.01599 ,0.01241  ,0.03723  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5483-RDT3019LV)     ,RDT3019LV ,P1RLV5483 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00984 ,0.00183 ,0.96145   ,0.03029 ,0.02351  ,0.07052  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5449-RDM5430)       ,RDM5430   ,P1RLV5449 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01275 ,0.00237 ,1.24541   ,0.03923 ,0.03045  ,0.09135  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5484-RDM5435)       ,RDM5435   ,P1RLV5484 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01397 ,0.00259 ,1.36517   ,0.04301 ,0.03338  ,0.10013  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5448-RDM5429)       ,RDM5429   ,P1RLV5448 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01305 ,0.00242 ,1.27469   ,0.04016 ,0.03116  ,0.09349  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5429-RDM5435)         ,RDM5435   ,RDM5429   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01038 ,0.00193 ,1.01462   ,0.03196 ,0.02481  ,0.07442  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5430-RDM5435)         ,RDM5430   ,RDM5435   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00519 ,0.00096 ,0.50757   ,0.01599 ,0.01241  ,0.03723  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5430-RDT3019LV)       ,RDT3019LV ,RDM5430   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01039 ,0.00193 ,1.01514   ,0.03198 ,0.02482  ,0.07446  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5450-RDM5431)       ,RDM5431   ,P1RLV5450 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01175 ,0.00218 ,1.14769   ,0.03615 ,0.02806  ,0.08418  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5482-RDM5433)       ,RDM5433   ,P1RLV5482 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00766 ,0.00142 ,0.74876   ,0.02359 ,0.01831  ,0.05492  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5451-RDM5432)       ,RDM5432   ,P1RLV5451 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01098 ,0.00204 ,1.07298   ,0.03380 ,0.02623  ,0.07870  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5432-RDM5433)         ,RDM5433   ,RDM5432   ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01686 ,0.00313 ,1.64706   ,0.05189 ,0.04027  ,0.12080  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5431-RDM5433)         ,RDM5431   ,RDM5433   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01562 ,0.00290 ,1.52596   ,0.04807 ,0.03731  ,0.11192  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5431-RDT3019LV)       ,RDT3019LV ,RDM5431   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00412 ,0.00094 ,0.52414   ,0.01422 ,0.01026  ,0.03077  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5452-RDM5436)       ,RDM5436   ,P1RLV5452 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01634 ,0.00303 ,1.59697   ,0.05031 ,0.03904  ,0.11713  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5436-RDT3020LV)       ,RDT3020LV ,RDM5436   ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02009 ,0.00373 ,1.96310   ,0.06184 ,0.04800  ,0.14399  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5453-RDM5437)       ,RDM5437   ,P1RLV5453 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01211 ,0.00225 ,1.18323   ,0.03727 ,0.02893  ,0.08678  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5454-RDM5438)       ,RDM5438   ,P1RLV5454 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01400 ,0.00260 ,1.36782   ,0.04309 ,0.03344  ,0.10032  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5437-RDM5438)         ,RDM5437   ,RDM5438   ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01454 ,0.00270 ,1.42060   ,0.04475 ,0.03473  ,0.10420  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5437-RDT3020LV)       ,RDT3020LV ,RDM5437   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00528 ,0.00098 ,0.51606   ,0.01626 ,0.01262  ,0.03785  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5455-RDM5439)       ,RDM5439   ,P1RLV5455 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01186 ,0.00220 ,1.15932   ,0.03652 ,0.02834  ,0.08503  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5439-RDT3021LV)       ,RDT3021LV ,RDM5439   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01055 ,0.00196 ,1.03079   ,0.03247 ,0.02520  ,0.07560  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5456-RDM5440)       ,RDM5440   ,P1RLV5456 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01088 ,0.00202 ,1.06262   ,0.03347 ,0.02598  ,0.07794  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5440-RDT3021LV)       ,RDT3021LV ,RDM5440   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00821 ,0.00152 ,0.80198   ,0.02526 ,0.01961  ,0.05882  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5457-RDM5441)       ,RDM5441   ,P1RLV5457 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01241 ,0.00230 ,1.21298   ,0.03821 ,0.02966  ,0.08897  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5441-RDT3022LV)       ,RDT3022LV ,RDM5441   ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00715 ,0.00133 ,0.69910   ,0.02202 ,0.01709  ,0.05128  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5458-RDM5442)       ,RDM5442   ,P1RLV5458 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01157 ,0.00215 ,1.13075   ,0.03562 ,0.02765  ,0.08294  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5442-RDT3022LV)       ,RDT3022LV ,RDM5442   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00537 ,0.00100 ,0.52467   ,0.01653 ,0.01283  ,0.03848  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5459-RDT3023LV)     ,RDT3023LV ,P1RLV5459 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00989 ,0.00184 ,0.96671   ,0.03045 ,0.02363  ,0.07090  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5460-RDT3024LV)     ,RDT3024LV ,P1RLV5460 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01723 ,0.00320 ,1.68378   ,0.05304 ,0.04117  ,0.12350  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5461-RDT3025LV)     ,RDT3025LV ,P1RLV5461 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01422 ,0.00264 ,1.38962   ,0.04378 ,0.03397  ,0.10192  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5462-RDT3026LV)     ,RDT3026LV ,P1RLV5462 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01476 ,0.00274 ,1.44203   ,0.04543 ,0.03526  ,0.10577  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5478-RDM5447)       ,RDM5447   ,P1RLV5478 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01032 ,0.00192 ,1.00877   ,0.03178 ,0.02466  ,0.07399  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5447-RDT3026LV)       ,RDT3026LV ,RDM5447   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01025 ,0.00190 ,1.00109   ,0.03154 ,0.02448  ,0.07343  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5479-RDM5448)       ,RDM5448   ,P1RLV5479 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01241 ,0.00230 ,1.21287   ,0.03821 ,0.02965  ,0.08896  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5448-RDT3026LV)       ,RDT3026LV ,RDM5448   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01025 ,0.00190 ,1.00106   ,0.03154 ,0.02447  ,0.07342  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5463-RDM5449)       ,RDM5449   ,P1RLV5463 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01509 ,0.00280 ,1.47479   ,0.04646 ,0.03606  ,0.10817  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5449-RDT3027LV)       ,RDT3027LV ,RDM5449   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50028   ,0.01576 ,0.01223  ,0.03669  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
