Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV5464-RDM5450)       ,RDM5450   ,P1RLV5464 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01303 ,0.00242 ,1.27325   ,0.04011 ,0.03113  ,0.09339  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5450-RDT3027LV)       ,RDT3027LV ,RDM5450   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01025 ,0.00190 ,1.00106   ,0.03154 ,0.02447  ,0.07342  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5466-RDT3028LV)     ,RDT3028LV ,P1RLV5466 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01135 ,0.00211 ,1.10946   ,0.03495 ,0.02712  ,0.08137  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5465-RDM5451)       ,RDM5451   ,P1RLV5465 ,0.42  ,0.022  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00933 ,0.00213 ,1.18570   ,0.03218 ,0.02320  ,0.06961  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5451-RDT3028LV)       ,RDT3028LV ,RDM5451   ,0.42  ,0.027  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01175 ,0.00268 ,1.49417   ,0.04055 ,0.02924  ,0.08771  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5467-RDM5453)       ,RDM5453   ,P1RLV5467 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01291 ,0.00240 ,1.26179   ,0.03975 ,0.03085  ,0.09255  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5474-RDM5453)       ,RDM5453   ,P1RLV5474 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01128 ,0.00209 ,1.10205   ,0.03472 ,0.02694  ,0.08083  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5716-RDM5455)       ,RDM5455   ,P1RLV5716 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01379 ,0.00256 ,1.34755   ,0.04245 ,0.03295  ,0.09884  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5453-RDM5455)         ,RDM5453   ,RDM5455   ,0.42  ,0.092  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04957 ,0.00920 ,4.84393   ,0.15259 ,0.11843  ,0.35528  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5453-RDT3028LV)       ,RDT3028LV ,RDM5453   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00392 ,0.00089 ,0.49842   ,0.01353 ,0.00975  ,0.02926  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5468-RDM5456)       ,RDM5456   ,P1RLV5468 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00649 ,0.00121 ,0.63461   ,0.01999 ,0.01552  ,0.04655  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5469-RDM5457)       ,RDM5457   ,P1RLV5469 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01186 ,0.00220 ,1.15919   ,0.03652 ,0.02834  ,0.08502  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5456-RDM5457)         ,RDM5456   ,RDM5457   ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03069 ,0.00570 ,2.99876   ,0.09447 ,0.07332  ,0.21995  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5456-RDT3029LV)       ,RDT3029LV ,RDM5456   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00994 ,0.00184 ,0.97144   ,0.03060 ,0.02375  ,0.07125  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5710-RDM5458)       ,RDM5458   ,P1RLV5710 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01154 ,0.00214 ,1.12739   ,0.03551 ,0.02756  ,0.08269  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5458-RDT3029LV)       ,RDT3029LV ,RDM5458   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01492 ,0.00277 ,1.45742   ,0.04591 ,0.03563  ,0.10690  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5470-RDT3030LV)     ,RDT3030LV ,P1RLV5470 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01124 ,0.00209 ,1.09855   ,0.03461 ,0.02686  ,0.08057  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5471-RDT3031LV)     ,RDT3031LV ,P1RLV5471 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01112 ,0.00206 ,1.08681   ,0.03424 ,0.02657  ,0.07971  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5472-RDT3032LV)     ,RDT3032LV ,P1RLV5472 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01168 ,0.00217 ,1.14104   ,0.03594 ,0.02790  ,0.08369  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5473-RDT3033LV)     ,RDT3033LV ,P1RLV5473 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00924 ,0.00171 ,0.90281   ,0.02844 ,0.02207  ,0.06622  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5475-RDT3034LV)     ,RDT3034LV ,P1RLV5475 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01435 ,0.00266 ,1.40249   ,0.04418 ,0.03429  ,0.10287  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5476-RDT3035LV)     ,RDT3035LV ,P1RLV5476 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01158 ,0.00215 ,1.13103   ,0.03563 ,0.02765  ,0.08296  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5477-RDT3036LV)     ,RDT3036LV ,P1RLV5477 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01088 ,0.00202 ,1.06262   ,0.03347 ,0.02598  ,0.07794  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5480-RDT3037LV)     ,RDT3037LV ,P1RLV5480 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01125 ,0.00209 ,1.09915   ,0.03463 ,0.02687  ,0.08062  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5481-RDT3038LV)     ,RDT3038LV ,P1RLV5481 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01408 ,0.00261 ,1.37567   ,0.04334 ,0.03363  ,0.10090  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5490-RDM5468)       ,RDM5468   ,P1RLV5490 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01252 ,0.00232 ,1.22327   ,0.03854 ,0.02991  ,0.08972  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5468-RDT3039LV)       ,RDT3039LV ,RDM5468   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01597 ,0.00296 ,1.56008   ,0.04915 ,0.03814  ,0.11443  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5491-RDM5469)       ,RDM5469   ,P1RLV5491 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01275 ,0.00237 ,1.24599   ,0.03925 ,0.03046  ,0.09139  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5469-RDT3039LV)       ,RDT3039LV ,RDM5469   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01023 ,0.00190 ,0.99994   ,0.03150 ,0.02445  ,0.07334  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5492-RDT3040LV)     ,RDT3040LV ,P1RLV5492 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01287 ,0.00239 ,1.25755   ,0.03962 ,0.03075  ,0.09224  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5493-RDM5471)       ,RDM5471   ,P1RLV5493 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01521 ,0.00282 ,1.48601   ,0.04681 ,0.03633  ,0.10899  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5471-RDT3041LV)       ,RDT3041LV ,RDM5471   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00466 ,0.00087 ,0.45577   ,0.01436 ,0.01114  ,0.03343  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5511-RDM5472)       ,RDM5472   ,P1RLV5511 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00679 ,0.00126 ,0.66331   ,0.02090 ,0.01622  ,0.04865  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5472-RDT3041LV)       ,RDT3041LV ,RDM5472   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00933 ,0.00173 ,0.91140   ,0.02871 ,0.02228  ,0.06685  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5512-RDT3042LV)     ,RDT3042LV ,P1RLV5512 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01324 ,0.00246 ,1.29376   ,0.04076 ,0.03163  ,0.09489  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5494-RDM5473)       ,RDM5473   ,P1RLV5494 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01022 ,0.00190 ,0.99874   ,0.03146 ,0.02442  ,0.07325  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5473-RDT3042LV)       ,RDT3042LV ,RDM5473   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00469 ,0.00087 ,0.45863   ,0.01445 ,0.01121  ,0.03364  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5513-RDM5475)       ,RDM5475   ,P1RLV5513 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01314 ,0.00244 ,1.28366   ,0.04044 ,0.03138  ,0.09415  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5475-RDT3042LV)       ,RDT3042LV ,RDM5475   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00469 ,0.00087 ,0.45827   ,0.01444 ,0.01120  ,0.03361  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5495-RDT3043LV)     ,RDT3043LV ,P1RLV5495 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00825 ,0.00153 ,0.80602   ,0.02539 ,0.01971  ,0.05912  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5496-RDM5477)       ,RDM5477   ,P1RLV5496 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00891 ,0.00165 ,0.87076   ,0.02743 ,0.02129  ,0.06387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5477-RDT3043LV)       ,RDT3043LV ,RDM5477   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00432 ,0.00080 ,0.42259   ,0.01331 ,0.01033  ,0.03099  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5497-RDM5478)       ,RDM5478   ,P1RLV5497 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01142 ,0.00212 ,1.11597   ,0.03516 ,0.02728  ,0.08185  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5516-RDM5478)       ,RDM5478   ,P1RLV5516 ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00553 ,0.00190 ,1.18264   ,0.02240 ,0.01442  ,0.04325  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5478-RDT3044LV)       ,RDT3044LV ,RDM5478   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00267 ,0.00092 ,0.57170   ,0.01083 ,0.00697  ,0.02091  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5498-RDM5479)       ,RDM5479   ,P1RLV5498 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01095 ,0.00203 ,1.07024   ,0.03371 ,0.02617  ,0.07850  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5517-RDM5479)       ,RDM5479   ,P1RLV5517 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01213 ,0.00225 ,1.18481   ,0.03732 ,0.02897  ,0.08690  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5479-RDT3044LV)       ,RDT3044LV ,RDM5479   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00533 ,0.00099 ,0.52118   ,0.01642 ,0.01274  ,0.03823  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5499-RDM5482)       ,RDM5482   ,P1RLV5499 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01010 ,0.00187 ,0.98698   ,0.03109 ,0.02413  ,0.07239  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5482-RDT3045LV)       ,RDT3045LV ,RDM5482   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00478 ,0.00089 ,0.46666   ,0.01470 ,0.01141  ,0.03423  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5500-RDM5483)       ,RDM5483   ,P1RLV5500 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01002 ,0.00186 ,0.97882   ,0.03083 ,0.02393  ,0.07179  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5483-RDT3045LV)       ,RDT3045LV ,RDM5483   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00478 ,0.00089 ,0.46719   ,0.01472 ,0.01142  ,0.03427  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5521-RDT3046LV)     ,RDT3046LV ,P1RLV5521 ,0.42  ,0.020  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00865 ,0.00197 ,1.09968   ,0.02984 ,0.02152  ,0.06456  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5501-RDM5484)       ,RDM5484   ,P1RLV5501 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00966 ,0.00179 ,0.94414   ,0.02974 ,0.02308  ,0.06925  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5484-RDT3046LV)       ,RDT3046LV ,RDM5484   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00478 ,0.00089 ,0.46664   ,0.01470 ,0.01141  ,0.03423  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5502-RDM5485)       ,RDM5485   ,P1RLV5502 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00814 ,0.00151 ,0.79582   ,0.02507 ,0.01946  ,0.05837  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5485-RDT3046LV)       ,RDT3046LV ,RDM5485   ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02505 ,0.00465 ,2.44736   ,0.07710 ,0.05983  ,0.17950  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5505-RDT3047LV)     ,RDT3047LV ,P1RLV5505 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01738 ,0.00322 ,1.69794   ,0.05349 ,0.04151  ,0.12454  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5506-RDT3047LV)     ,RDT3047LV ,P1RLV5506 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01498 ,0.00278 ,1.46389   ,0.04612 ,0.03579  ,0.10737  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5507-RDT3047LV)     ,RDT3047LV ,P1RLV5507 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01988 ,0.00369 ,1.94249   ,0.06119 ,0.04749  ,0.14247  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5504-RDM5488)       ,RDM5488   ,P1RLV5504 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01286 ,0.00239 ,1.25638   ,0.03958 ,0.03072  ,0.09215  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5503-RDM5487)       ,RDM5487   ,P1RLV5503 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00960 ,0.00178 ,0.93806   ,0.02955 ,0.02293  ,0.06880  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5487-RDM5488)         ,RDM5488   ,RDM5487   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00917 ,0.00170 ,0.89635   ,0.02824 ,0.02191  ,0.06574  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5488-RDT3047LV)       ,RDT3047LV ,RDM5488   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00459 ,0.00085 ,0.44848   ,0.01413 ,0.01096  ,0.03289  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5508-RDM5492)       ,RDM5492   ,P1RLV5508 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01520 ,0.00282 ,1.48534   ,0.04679 ,0.03631  ,0.10894  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5492-RDT3048LV)       ,RDT3048LV ,RDM5492   ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00656 ,0.00080 ,0.43004   ,0.01599 ,0.00989  ,0.02968  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5509-RDM5493)       ,RDM5493   ,P1RLV5509 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02188 ,0.00266 ,1.43332   ,0.05328 ,0.03297  ,0.09892  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5493-RDT3048LV)       ,RDT3048LV ,RDM5493   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00978 ,0.00119 ,0.64095   ,0.02383 ,0.01474  ,0.04423  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5510-RDT3049LV)     ,RDT3049LV ,P1RLV5510 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01362 ,0.00253 ,1.33110   ,0.04193 ,0.03254  ,0.09763  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5514-RDT3050LV)     ,RDT3050LV ,P1RLV5514 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01543 ,0.00286 ,1.50749   ,0.04749 ,0.03686  ,0.11057  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5515-RDT3051LV)     ,RDT3051LV ,P1RLV5515 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00988 ,0.00183 ,0.96548   ,0.03041 ,0.02360  ,0.07081  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5518-RDT3052LV)     ,RDT3052LV ,P1RLV5518 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01282 ,0.00238 ,1.25222   ,0.03945 ,0.03061  ,0.09184  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5519-RDT3053LV)     ,RDT3053LV ,P1RLV5519 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01413 ,0.00262 ,1.38036   ,0.04348 ,0.03375  ,0.10124  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5520-RDM5499)       ,RDM5499   ,P1RLV5520 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01415 ,0.00263 ,1.38280   ,0.04356 ,0.03381  ,0.10142  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5499-RDT3053LV)       ,RDT3053LV ,RDM5499   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00478 ,0.00089 ,0.46719   ,0.01472 ,0.01142  ,0.03427  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5523-RDM5501)       ,RDM5501   ,P1RLV5523 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01224 ,0.00227 ,1.19609   ,0.03768 ,0.02924  ,0.08773  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5501-RDT3054LV)       ,RDT3054LV ,RDM5501   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52657   ,0.01659 ,0.01287  ,0.03862  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5538-RDM5502)       ,RDM5502   ,P1RLV5538 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00623 ,0.00116 ,0.60874   ,0.01918 ,0.01488  ,0.04465  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5522-RDM5500)       ,RDM5500   ,P1RLV5522 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01146 ,0.00213 ,1.11988   ,0.03528 ,0.02738  ,0.08214  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5500-RDM5502)         ,RDM5502   ,RDM5500   ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02866 ,0.00532 ,2.80060   ,0.08822 ,0.06847  ,0.20541  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5502-RDT3054LV)       ,RDT3054LV ,RDM5502   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52657   ,0.01659 ,0.01287  ,0.03862  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5536-RDT3055LV)     ,RDT3055LV ,P1RLV5536 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01151 ,0.00214 ,1.12455   ,0.03543 ,0.02749  ,0.08248  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5524-RDM5503)       ,RDM5503   ,P1RLV5524 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01180 ,0.00219 ,1.15298   ,0.03632 ,0.02819  ,0.08457  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5537-RDM5509)       ,RDM5509   ,P1RLV5537 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01246 ,0.00231 ,1.21734   ,0.03835 ,0.02976  ,0.08929  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5539-RDM5510)       ,RDM5510   ,P1RLV5539 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01206 ,0.00224 ,1.17877   ,0.03713 ,0.02882  ,0.08646  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5509-RDM5510)         ,RDM5509   ,RDM5510   ,0.42  ,0.074  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03992 ,0.00741 ,3.90071   ,0.12288 ,0.09537  ,0.28610  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5503-RDM5509)         ,RDM5503   ,RDM5509   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52657   ,0.01659 ,0.01287  ,0.03862  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5503-RDT3055LV)       ,RDT3055LV ,RDM5503   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00427 ,0.00097 ,0.54322   ,0.01474 ,0.01063  ,0.03189  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5535-RDM5507)       ,RDM5507   ,P1RLV5535 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01094 ,0.00203 ,1.06895   ,0.03367 ,0.02613  ,0.07840  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5525-RDM5504)       ,RDM5504   ,P1RLV5525 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01231 ,0.00228 ,1.20312   ,0.03790 ,0.02941  ,0.08824  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5526-RDM5505)       ,RDM5505   ,P1RLV5526 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01437 ,0.00267 ,1.40395   ,0.04423 ,0.03432  ,0.10297  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5527-RDM5506)       ,RDM5506   ,P1RLV5527 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01743 ,0.00323 ,1.70278   ,0.05364 ,0.04163  ,0.12489  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5505-RDM5506)         ,RDM5505   ,RDM5506   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52657   ,0.01659 ,0.01287  ,0.03862  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5504-RDM5505)         ,RDM5504   ,RDM5505   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01078 ,0.00200 ,1.05314   ,0.03318 ,0.02575  ,0.07724  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5504-RDM5507)         ,RDM5507   ,RDM5504   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52657   ,0.01659 ,0.01287  ,0.03862  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5507-RDT3055LV)       ,RDT3055LV ,RDM5507   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00428 ,0.00098 ,0.54376   ,0.01476 ,0.01064  ,0.03192  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5528-RDT3056LV)     ,RDT3056LV ,P1RLV5528 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01824 ,0.00339 ,1.78273   ,0.05616 ,0.04359  ,0.13076  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5529-RDT3056LV)     ,RDT3056LV ,P1RLV5529 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01862 ,0.00345 ,1.81918   ,0.05731 ,0.04448  ,0.13343  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5530-RDT3056LV)     ,RDT3056LV ,P1RLV5530 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01656 ,0.00307 ,1.61790   ,0.05097 ,0.03956  ,0.11867  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5531-RDT3056LV)     ,RDT3056LV ,P1RLV5531 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01340 ,0.00249 ,1.30954   ,0.04125 ,0.03202  ,0.09605  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5533-RDT3057LV)     ,RDT3057LV ,P1RLV5533 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01596 ,0.00296 ,1.55904   ,0.04911 ,0.03812  ,0.11435  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5532-RDM5515)       ,RDM5515   ,P1RLV5532 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01867 ,0.00346 ,1.82435   ,0.05747 ,0.04460  ,0.13381  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5515-RDT3057LV)       ,RDT3057LV ,RDM5515   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52657   ,0.01659 ,0.01287  ,0.03862  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5534-RDM5517)       ,RDM5517   ,P1RLV5534 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01334 ,0.00248 ,1.30325   ,0.04105 ,0.03186  ,0.09559  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5517-RDT3057LV)       ,RDT3057LV ,RDM5517   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00539 ,0.00100 ,0.52657   ,0.01659 ,0.01287  ,0.03862  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5540-RDT3058LV)     ,RDT3058LV ,P1RLV5540 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01232 ,0.00229 ,1.20390   ,0.03793 ,0.02943  ,0.08830  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5541-RDT3058LV)     ,RDT3058LV ,P1RLV5541 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01210 ,0.00224 ,1.18208   ,0.03724 ,0.02890  ,0.08670  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5563-RDM5520)       ,RDM5520   ,P1RLV5563 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00813 ,0.00151 ,0.79461   ,0.02503 ,0.01943  ,0.05828  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5520-RDT3058LV)       ,RDT3058LV ,RDM5520   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00538 ,0.00100 ,0.52608   ,0.01657 ,0.01286  ,0.03859  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5542-RDM5521)       ,RDM5521   ,P1RLV5542 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01198 ,0.00222 ,1.17024   ,0.03686 ,0.02861  ,0.08583  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5521-RDT3059LV)       ,RDT3059LV ,RDM5521   ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02784 ,0.00517 ,2.71990   ,0.08568 ,0.06650  ,0.19949  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5543-RDM5522)       ,RDM5522   ,P1RLV5543 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01226 ,0.00228 ,1.19824   ,0.03775 ,0.02930  ,0.08789  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5522-RDT3059LV)       ,RDT3059LV ,RDM5522   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01065 ,0.00198 ,1.04068   ,0.03278 ,0.02544  ,0.07633  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5557-RDT3060LV)     ,RDT3060LV ,P1RLV5557 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00941 ,0.00175 ,0.91925   ,0.02896 ,0.02247  ,0.06742  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5544-RDM5523)       ,RDM5523   ,P1RLV5544 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01174 ,0.00218 ,1.14692   ,0.03613 ,0.02804  ,0.08412  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5556-RDM5526)       ,RDM5526   ,P1RLV5556 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01273 ,0.00236 ,1.24414   ,0.03919 ,0.03042  ,0.09125  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5555-RDM5525)       ,RDM5525   ,P1RLV5555 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01234 ,0.00229 ,1.20535   ,0.03797 ,0.02947  ,0.08841  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5554-RDM5524)       ,RDM5524   ,P1RLV5554 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01206 ,0.00224 ,1.17878   ,0.03713 ,0.02882  ,0.08646  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5524-RDM5525)         ,RDM5525   ,RDM5524   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00533 ,0.00099 ,0.52067   ,0.01640 ,0.01273  ,0.03819  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5525-RDM5526)         ,RDM5526   ,RDM5525   ,0.42  ,0.020  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00845 ,0.00193 ,1.07465   ,0.02916 ,0.02103  ,0.06309  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5523-RDM5526)         ,RDM5523   ,RDM5526   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00422 ,0.00096 ,0.53706   ,0.01457 ,0.01051  ,0.03153  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5523-RDT3060LV)       ,RDT3060LV ,RDM5523   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00267 ,0.00092 ,0.57114   ,0.01082 ,0.00696  ,0.02089  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5558-RDM5528)       ,RDM5528   ,P1RLV5558 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01282 ,0.00238 ,1.25298   ,0.03947 ,0.03063  ,0.09190  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5559-RDM5529)       ,RDM5529   ,P1RLV5559 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01627 ,0.00302 ,1.59011   ,0.05009 ,0.03888  ,0.11663  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5560-RDM5530)       ,RDM5530   ,P1RLV5560 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01637 ,0.00304 ,1.59929   ,0.05038 ,0.03910  ,0.11730  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5529-RDM5530)         ,RDM5529   ,RDM5530   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00924 ,0.00171 ,0.90273   ,0.02844 ,0.02207  ,0.06621  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5528-RDM5529)         ,RDM5528   ,RDM5529   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00422 ,0.00096 ,0.53706   ,0.01457 ,0.01051  ,0.03153  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5528-RDT3060LV)       ,RDT3060LV ,RDM5528   ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00533 ,0.00184 ,1.14156   ,0.02162 ,0.01392  ,0.04175  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5546-RDT3061LV)     ,RDT3061LV ,P1RLV5546 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01432 ,0.00266 ,1.39946   ,0.04409 ,0.03421  ,0.10264  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5545-RDM5531)       ,RDM5531   ,P1RLV5545 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01379 ,0.00256 ,1.34733   ,0.04244 ,0.03294  ,0.09882  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5531-RDT3061LV)       ,RDT3061LV ,RDM5531   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.52008   ,0.01638 ,0.01272  ,0.03815  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5548-RDM5534)       ,RDM5534   ,P1RLV5548 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01497 ,0.00278 ,1.46289   ,0.04608 ,0.03577  ,0.10730  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5553-RDM5538)       ,RDM5538   ,P1RLV5553 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01165 ,0.00216 ,1.13845   ,0.03586 ,0.02783  ,0.08350  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5547-RDM5533)       ,RDM5533   ,P1RLV5547 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01380 ,0.00256 ,1.34808   ,0.04247 ,0.03296  ,0.09888  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5533-RDM5538)         ,RDM5538   ,RDM5533   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00533 ,0.00099 ,0.52060   ,0.01640 ,0.01273  ,0.03818  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5534-RDM5538)         ,RDM5534   ,RDM5538   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00532 ,0.00099 ,0.52008   ,0.01638 ,0.01272  ,0.03815  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5534-RDT3062LV)       ,RDT3062LV ,RDM5534   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00267 ,0.00092 ,0.57114   ,0.01082 ,0.00696  ,0.02089  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5549-RDM5535)       ,RDM5535   ,P1RLV5549 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01373 ,0.00255 ,1.34151   ,0.04226 ,0.03280  ,0.09839  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5550-RDM5535)       ,RDM5535   ,P1RLV5550 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01115 ,0.00207 ,1.08930   ,0.03431 ,0.02663  ,0.07990  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5551-RDM5535)       ,RDM5535   ,P1RLV5551 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00742 ,0.00138 ,0.72457   ,0.02283 ,0.01771  ,0.05314  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5535-RDT3062LV)       ,RDT3062LV ,RDM5535   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00267 ,0.00092 ,0.57049   ,0.01081 ,0.00695  ,0.02086  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5562-RDM5540)       ,RDM5540   ,P1RLV5562 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01406 ,0.00261 ,1.37355   ,0.04327 ,0.03358  ,0.10074  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5561-RDM5539)       ,RDM5539   ,P1RLV5561 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01533 ,0.00284 ,1.49769   ,0.04718 ,0.03662  ,0.10985  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5539-RDM5540)         ,RDM5540   ,RDM5539   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00450 ,0.00084 ,0.43979   ,0.01385 ,0.01075  ,0.03226  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5540-RDT3063LV)       ,RDT3063LV ,RDM5540   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00901 ,0.00167 ,0.88003   ,0.02772 ,0.02152  ,0.06455  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5578-RDM5542)       ,RDM5542   ,P1RLV5578 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01443 ,0.00268 ,1.40967   ,0.04441 ,0.03446  ,0.10339  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5577-RDM5541)       ,RDM5541   ,P1RLV5577 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01661 ,0.00308 ,1.62283   ,0.05112 ,0.03968  ,0.11903  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5541-RDM5542)         ,RDM5542   ,RDM5541   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00529 ,0.00098 ,0.51689   ,0.01628 ,0.01264  ,0.03791  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5542-RDT3063LV)       ,RDT3063LV ,RDM5542   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01058 ,0.00196 ,1.03388   ,0.03257 ,0.02528  ,0.07583  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5565-RDM5544)       ,RDM5544   ,P1RLV5565 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01189 ,0.00221 ,1.16153   ,0.03659 ,0.02840  ,0.08519  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5564-RDM5543)       ,RDM5543   ,P1RLV5564 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01109 ,0.00206 ,1.08357   ,0.03413 ,0.02649  ,0.07947  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5543-RDM5544)         ,RDM5544   ,RDM5543   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01077 ,0.00200 ,1.05263   ,0.03316 ,0.02574  ,0.07721  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5544-RDT3064LV)       ,RDT3064LV ,RDM5544   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00427 ,0.00097 ,0.54326   ,0.01474 ,0.01063  ,0.03189  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5566-RDM5545)       ,RDM5545   ,P1RLV5566 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01124 ,0.00209 ,1.09792   ,0.03459 ,0.02684  ,0.08053  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5567-RDM5546)       ,RDM5546   ,P1RLV5567 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01258 ,0.00233 ,1.22913   ,0.03872 ,0.03005  ,0.09015  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5545-RDM5546)         ,RDM5545   ,RDM5546   ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00311 ,0.00058 ,0.30349   ,0.00956 ,0.00742  ,0.02226  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5545-RDT3064LV)       ,RDT3064LV ,RDM5545   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00270 ,0.00093 ,0.57708   ,0.01093 ,0.00703  ,0.02110  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5568-RDT3065LV)     ,RDT3065LV ,P1RLV5568 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01461 ,0.00271 ,1.42781   ,0.04498 ,0.03491  ,0.10472  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5569-RDT3066LV)     ,RDT3066LV ,P1RLV5569 ,0.42  ,0.026  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01129 ,0.00257 ,1.43556   ,0.03896 ,0.02809  ,0.08427  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5572-RDT3067LV)     ,RDT3067LV ,P1RLV5572 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01216 ,0.00226 ,1.18805   ,0.03743 ,0.02905  ,0.08714  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5571-RDM5550)       ,RDM5550   ,P1RLV5571 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01212 ,0.00225 ,1.18419   ,0.03730 ,0.02895  ,0.08685  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5570-RDM5549)       ,RDM5549   ,P1RLV5570 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01246 ,0.00231 ,1.21763   ,0.03836 ,0.02977  ,0.08931  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5549-RDM5550)         ,RDM5550   ,RDM5549   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00484 ,0.00090 ,0.47325   ,0.01491 ,0.01157  ,0.03471  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5550-RDT3067LV)       ,RDT3067LV ,RDM5550   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00189 ,0.99720   ,0.03141 ,0.02438  ,0.07314  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5573-RDM5552)       ,RDM5552   ,P1RLV5573 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01346 ,0.00250 ,1.31493   ,0.04142 ,0.03215  ,0.09644  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5574-RDM5553)       ,RDM5553   ,P1RLV5574 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01378 ,0.00256 ,1.34654   ,0.04242 ,0.03292  ,0.09876  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5552-RDM5553)         ,RDM5552   ,RDM5553   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01072 ,0.00199 ,1.04738   ,0.03299 ,0.02561  ,0.07682  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5552-RDT3067LV)       ,RDT3067LV ,RDM5552   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01072 ,0.00199 ,1.04737   ,0.03299 ,0.02561  ,0.07682  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5576-RDT3068LV)     ,RDT3068LV ,P1RLV5576 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02496 ,0.00463 ,2.43900   ,0.07683 ,0.05963  ,0.17889  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5579-RDT3069LV)     ,RDT3069LV ,P1RLV5579 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01393 ,0.00259 ,1.36118   ,0.04288 ,0.03328  ,0.09984  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5580-RDT3070LV)     ,RDT3070LV ,P1RLV5580 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01736 ,0.00322 ,1.69587   ,0.05342 ,0.04146  ,0.12438  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5607-RDM5559)       ,RDM5559   ,P1RLV5607 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01499 ,0.00278 ,1.46488   ,0.04615 ,0.03581  ,0.10744  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5608-RDM5559)       ,RDM5559   ,P1RLV5608 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01409 ,0.00261 ,1.37636   ,0.04336 ,0.03365  ,0.10095  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5581-RDM5557)       ,RDM5557   ,P1RLV5581 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01101 ,0.00204 ,1.07578   ,0.03389 ,0.02630  ,0.07890  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5582-RDM5557)       ,RDM5557   ,P1RLV5582 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01706 ,0.00317 ,1.66686   ,0.05251 ,0.04075  ,0.12226  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5557-RDM5559)         ,RDM5559   ,RDM5557   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01007 ,0.00187 ,0.98385   ,0.03099 ,0.02405  ,0.07216  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5559-RDT3071LV)       ,RDT3071LV ,RDM5559   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00252 ,0.00087 ,0.53897   ,0.01021 ,0.00657  ,0.01971  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5609-RDM5561)       ,RDM5561   ,P1RLV5609 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01365 ,0.00253 ,1.33340   ,0.04200 ,0.03260  ,0.09780  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5613-RDM5563)       ,RDM5563   ,P1RLV5613 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01241 ,0.00230 ,1.21234   ,0.03819 ,0.02964  ,0.08892  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5610-RDM5562)       ,RDM5562   ,P1RLV5610 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01890 ,0.00351 ,1.84712   ,0.05819 ,0.04516  ,0.13548  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5562-RDM5563)         ,RDM5563   ,RDM5562   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00927 ,0.00172 ,0.90589   ,0.02854 ,0.02215  ,0.06644  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5561-RDM5563)         ,RDM5561   ,RDM5563   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01008 ,0.00187 ,0.98531   ,0.03104 ,0.02409  ,0.07227  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5561-RDT3071LV)       ,RDT3071LV ,RDM5561   ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00252 ,0.00087 ,0.53970   ,0.01022 ,0.00658  ,0.01974  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5585-RDT3072LV)     ,RDT3072LV ,P1RLV5585 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01245 ,0.00231 ,1.21626   ,0.03831 ,0.02974  ,0.08921  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5606-RDT3072LV)     ,RDT3072LV ,P1RLV5606 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01605 ,0.00298 ,1.56840   ,0.04941 ,0.03835  ,0.11504  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5584-RDM5565)       ,RDM5565   ,P1RLV5584 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01216 ,0.00226 ,1.18856   ,0.03744 ,0.02906  ,0.08718  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5583-RDM5564)       ,RDM5564   ,P1RLV5583 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01320 ,0.00245 ,1.29011   ,0.04064 ,0.03154  ,0.09462  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5564-RDM5565)         ,RDM5565   ,RDM5564   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01576 ,0.00292 ,1.54016   ,0.04852 ,0.03765  ,0.11296  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5565-RDT3072LV)       ,RDT3072LV ,RDM5565   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51355   ,0.01618 ,0.01256  ,0.03767  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5605-RDM5567)       ,RDM5567   ,P1RLV5605 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01368 ,0.00254 ,1.33679   ,0.04211 ,0.03268  ,0.09805  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5567-RDT3072LV)       ,RDT3072LV ,RDM5567   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01576 ,0.00293 ,1.54030   ,0.04852 ,0.03766  ,0.11297  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5604-RDT3073LV)     ,RDT3073LV ,P1RLV5604 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01327 ,0.00246 ,1.29659   ,0.04084 ,0.03170  ,0.09510  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5586-RDM5569)       ,RDM5569   ,P1RLV5586 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01522 ,0.00282 ,1.48670   ,0.04683 ,0.03635  ,0.10904  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5569-RDT3073LV)       ,RDT3073LV ,RDM5569   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00958 ,0.00178 ,0.93614   ,0.02949 ,0.02289  ,0.06866  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5587-RDM5570)       ,RDM5570   ,P1RLV5587 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01255 ,0.00233 ,1.22638   ,0.03863 ,0.02998  ,0.08995  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5588-RDM5571)       ,RDM5571   ,P1RLV5588 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01205 ,0.00224 ,1.17732   ,0.03709 ,0.02878  ,0.08635  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5570-RDM5571)         ,RDM5570   ,RDM5571   ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00735 ,0.00136 ,0.71833   ,0.02263 ,0.01756  ,0.05269  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5570-RDT3073LV)       ,RDT3073LV ,RDM5570   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00433 ,0.00080 ,0.42301   ,0.01333 ,0.01034  ,0.03103  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5590-RDM5574)       ,RDM5574   ,P1RLV5590 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01232 ,0.00229 ,1.20419   ,0.03793 ,0.02944  ,0.08832  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5589-RDM5573)       ,RDM5573   ,P1RLV5589 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01241 ,0.00230 ,1.21250   ,0.03820 ,0.02964  ,0.08893  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5573-RDM5574)         ,RDM5574   ,RDM5573   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00922 ,0.00171 ,0.90119   ,0.02839 ,0.02203  ,0.06610  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5574-RDT3074LV)       ,RDT3074LV ,RDM5574   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00461 ,0.00085 ,0.45007   ,0.01418 ,0.01100  ,0.03301  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5591-RDM5575)       ,RDM5575   ,P1RLV5591 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01227 ,0.00228 ,1.19861   ,0.03776 ,0.02930  ,0.08791  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5575-RDT3074LV)       ,RDT3074LV ,RDM5575   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01034 ,0.00192 ,1.01044   ,0.03183 ,0.02470  ,0.07411  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5592-RDM5576)       ,RDM5576   ,P1RLV5592 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01086 ,0.00201 ,1.06084   ,0.03342 ,0.02594  ,0.07781  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
