Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDM5576-RDT3075LV)       ,RDT3075LV ,RDM5576   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00517 ,0.00096 ,0.50495   ,0.01591 ,0.01235  ,0.03704  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5601-RDM5577)       ,RDM5577   ,P1RLV5601 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01366 ,0.00253 ,1.33461   ,0.04204 ,0.03263  ,0.09789  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5577-RDT3075LV)       ,RDT3075LV ,RDM5577   ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03485 ,0.00647 ,3.40562   ,0.10728 ,0.08326  ,0.24979  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5594-RDT3076LV)     ,RDT3076LV ,P1RLV5594 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01127 ,0.00209 ,1.10135   ,0.03469 ,0.02693  ,0.08078  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5593-RDM5578)       ,RDM5578   ,P1RLV5593 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00934 ,0.00173 ,0.91246   ,0.02874 ,0.02231  ,0.06692  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5600-RDM5582)       ,RDM5582   ,P1RLV5600 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01822 ,0.00338 ,1.78055   ,0.05609 ,0.04353  ,0.13060  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5578-RDM5582)         ,RDM5578   ,RDM5582   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01034 ,0.00192 ,1.01044   ,0.03183 ,0.02470  ,0.07411  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5578-RDT3076LV)       ,RDT3076LV ,RDM5578   ,0.42  ,0.029  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01231 ,0.00281 ,1.56432   ,0.04245 ,0.03061  ,0.09183  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5595-RDM5580)       ,RDM5580   ,P1RLV5595 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01146 ,0.00213 ,1.11975   ,0.03527 ,0.02738  ,0.08213  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5580-RDT3076LV)       ,RDT3076LV ,RDM5580   ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01848 ,0.00343 ,1.80534   ,0.05687 ,0.04414  ,0.13241  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5599-RDM5581)       ,RDM5581   ,P1RLV5599 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01396 ,0.00259 ,1.36438   ,0.04298 ,0.03336  ,0.10007  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5581-RDT3076LV)       ,RDT3076LV ,RDM5581   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01493 ,0.00277 ,1.45877   ,0.04595 ,0.03566  ,0.10699  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5602-RDT3077LV)     ,RDT3077LV ,P1RLV5602 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01366 ,0.00253 ,1.33443   ,0.04204 ,0.03262  ,0.09787  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5603-RDT3078LV)     ,RDT3078LV ,P1RLV5603 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01346 ,0.00250 ,1.31552   ,0.04144 ,0.03216  ,0.09649  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5744-RDT3079LV)     ,RDT3079LV ,P1RLV5744 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01383 ,0.00257 ,1.35175   ,0.04258 ,0.03305  ,0.09914  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5612-RDM5586)       ,RDM5586   ,P1RLV5612 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01410 ,0.00262 ,1.37812   ,0.04341 ,0.03369  ,0.10108  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5616-RDM5586)       ,RDM5586   ,P1RLV5616 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01539 ,0.00286 ,1.50398   ,0.04738 ,0.03677  ,0.11031  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5611-RDM5585)       ,RDM5585   ,P1RLV5611 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01425 ,0.00264 ,1.39256   ,0.04387 ,0.03405  ,0.10214  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5585-RDM5586)         ,RDM5586   ,RDM5585   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00949 ,0.00176 ,0.92717   ,0.02921 ,0.02267  ,0.06800  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5586-RDT3079LV)       ,RDT3079LV ,RDM5586   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01074 ,0.00199 ,1.04933   ,0.03306 ,0.02565  ,0.07696  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5745-RDM5589)       ,RDM5589   ,P1RLV5745 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01648 ,0.00306 ,1.61043   ,0.05073 ,0.03937  ,0.11812  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5746-RDM5590)       ,RDM5590   ,P1RLV5746 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00970 ,0.00180 ,0.94777   ,0.02986 ,0.02317  ,0.06951  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5589-RDM5590)         ,RDM5589   ,RDM5590   ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01997 ,0.00371 ,1.95101   ,0.06146 ,0.04770  ,0.14310  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5589-RDT3079LV)       ,RDT3079LV ,RDM5589   ,0.42  ,0.026  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00708 ,0.00244 ,1.51480   ,0.02869 ,0.01847  ,0.05540  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5614-RDM5591)       ,RDM5591   ,P1RLV5614 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01725 ,0.00320 ,1.68536   ,0.05309 ,0.04120  ,0.12361  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5591-RDT3080LV)       ,RDT3080LV ,RDM5591   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00929 ,0.00172 ,0.90748   ,0.02859 ,0.02219  ,0.06656  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5615-RDM5592)       ,RDM5592   ,P1RLV5615 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01747 ,0.00324 ,1.70694   ,0.05377 ,0.04173  ,0.12520  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5592-RDT3080LV)       ,RDT3080LV ,RDM5592   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00929 ,0.00172 ,0.90788   ,0.02860 ,0.02220  ,0.06659  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5618-RDM5594)       ,RDM5594   ,P1RLV5618 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01506 ,0.00280 ,1.47180   ,0.04636 ,0.03598  ,0.10795  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5617-RDM5593)       ,RDM5593   ,P1RLV5617 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01472 ,0.00273 ,1.43828   ,0.04531 ,0.03516  ,0.10549  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5593-RDM5594)         ,RDM5594   ,RDM5593   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00447 ,0.00083 ,0.43664   ,0.01375 ,0.01068  ,0.03203  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5594-RDT3081LV)       ,RDT3081LV ,RDM5594   ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00447 ,0.00083 ,0.43655   ,0.01375 ,0.01067  ,0.03202  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5619-RDM5595)       ,RDM5595   ,P1RLV5619 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01626 ,0.00302 ,1.58919   ,0.05006 ,0.03885  ,0.11656  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5595-RDT3081LV)       ,RDT3081LV ,RDM5595   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00886 ,0.00164 ,0.86591   ,0.02728 ,0.02117  ,0.06351  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5620-RDM5596)       ,RDM5596   ,P1RLV5620 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01251 ,0.00232 ,1.22192   ,0.03849 ,0.02987  ,0.08962  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5752-RDM5596)       ,RDM5596   ,P1RLV5752 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01154 ,0.00214 ,1.12771   ,0.03552 ,0.02757  ,0.08271  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5596-RDT3082LV)       ,RDT3082LV ,RDM5596   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00494 ,0.00092 ,0.48228   ,0.01519 ,0.01179  ,0.03537  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5621-RDM5597)       ,RDM5597   ,P1RLV5621 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01132 ,0.00210 ,1.10653   ,0.03486 ,0.02705  ,0.08116  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5597-RDT3082LV)       ,RDT3082LV ,RDM5597   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00493 ,0.00092 ,0.48203   ,0.01518 ,0.01178  ,0.03535  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5622-RDM5599)       ,RDM5599   ,P1RLV5622 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01396 ,0.00259 ,1.36448   ,0.04298 ,0.03336  ,0.10008  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5756-RDM5599)       ,RDM5599   ,P1RLV5756 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01143 ,0.00212 ,1.11664   ,0.03518 ,0.02730  ,0.08190  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5599-RDT3083LV)       ,RDT3083LV ,RDM5599   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00355 ,0.00081 ,0.45103   ,0.01224 ,0.00883  ,0.02648  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5623-RDM5600)       ,RDM5600   ,P1RLV5623 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00981 ,0.00182 ,0.95816   ,0.03018 ,0.02343  ,0.07028  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5600-RDT3083LV)       ,RDT3083LV ,RDM5600   ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00887 ,0.00165 ,0.86716   ,0.02732 ,0.02120  ,0.06360  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5624-RDM5602)       ,RDM5602   ,P1RLV5624 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01586 ,0.00294 ,1.54923   ,0.04880 ,0.03788  ,0.11363  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5757-RDM5605)       ,RDM5605   ,P1RLV5757 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01410 ,0.00262 ,1.37746   ,0.04339 ,0.03368  ,0.10103  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5602-RDM5605)         ,RDM5602   ,RDM5605   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01422 ,0.00264 ,1.38917   ,0.04376 ,0.03396  ,0.10189  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5602-RDT3084LV)       ,RDT3084LV ,RDM5602   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00534 ,0.00099 ,0.52169   ,0.01643 ,0.01275  ,0.03826  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5625-RDM5603)       ,RDM5603   ,P1RLV5625 ,0.42  ,0.025  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00676 ,0.00233 ,1.44673   ,0.02740 ,0.01764  ,0.05291  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5626-RDM5604)       ,RDM5604   ,P1RLV5626 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01601 ,0.00297 ,1.56420   ,0.04928 ,0.03824  ,0.11473  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5603-RDM5604)         ,RDM5603   ,RDM5604   ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02654 ,0.00492 ,2.59323   ,0.08169 ,0.06340  ,0.19020  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5603-RDT3084LV)       ,RDT3084LV ,RDM5603   ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00535 ,0.00184 ,1.14494   ,0.02169 ,0.01396  ,0.04187  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5627-RDT3085LV)     ,RDT3085LV ,P1RLV5627 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01443 ,0.00268 ,1.41018   ,0.04442 ,0.03448  ,0.10343  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5628-RDT3086LV)     ,RDT3086LV ,P1RLV5628 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01725 ,0.00320 ,1.68524   ,0.05309 ,0.04120  ,0.12361  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5630-RDM5608)       ,RDM5608   ,P1RLV5630 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01837 ,0.00341 ,1.79482   ,0.05654 ,0.04388  ,0.13164  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5608-RDT3087LV)       ,RDT3087LV ,RDM5608   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00535 ,0.00099 ,0.52278   ,0.01647 ,0.01278  ,0.03834  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5636-RDM5609)       ,RDM5609   ,P1RLV5636 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01464 ,0.00272 ,1.43078   ,0.04507 ,0.03498  ,0.10494  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5609-RDT3087LV)       ,RDT3087LV ,RDM5609   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01070 ,0.00199 ,1.04522   ,0.03293 ,0.02555  ,0.07666  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5631-RDT3088LV)     ,RDT3088LV ,P1RLV5631 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01218 ,0.00226 ,1.18975   ,0.03748 ,0.02909  ,0.08726  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5632-RDT3089LV)     ,RDT3089LV ,P1RLV5632 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01716 ,0.00318 ,1.67675   ,0.05282 ,0.04099  ,0.12298  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5633-RDM5612)       ,RDM5612   ,P1RLV5633 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01610 ,0.00299 ,1.57352   ,0.04957 ,0.03847  ,0.11541  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5612-RDT3090LV)       ,RDT3090LV ,RDM5612   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01496 ,0.00278 ,1.46207   ,0.04606 ,0.03575  ,0.10724  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5758-RDM5613)       ,RDM5613   ,P1RLV5758 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01460 ,0.00271 ,1.42669   ,0.04494 ,0.03488  ,0.10464  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5613-RDT3090LV)       ,RDT3090LV ,RDM5613   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01068 ,0.00198 ,1.04377   ,0.03288 ,0.02552  ,0.07656  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5634-RDT3091LV)     ,RDT3091LV ,P1RLV5634 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03960 ,0.00735 ,3.86979   ,0.12191 ,0.09461  ,0.28383  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5635-RDM5615)       ,RDM5615   ,P1RLV5635 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01310 ,0.00243 ,1.27979   ,0.04032 ,0.03129  ,0.09387  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5615-RDT3092LV)       ,RDT3092LV ,RDM5615   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01070 ,0.00199 ,1.04522   ,0.03293 ,0.02555  ,0.07666  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5637-RDM5616)       ,RDM5616   ,P1RLV5637 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02576 ,0.00478 ,2.51659   ,0.07928 ,0.06153  ,0.18458  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5616-RDT3092LV)       ,RDT3092LV ,RDM5616   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01070 ,0.00199 ,1.04572   ,0.03294 ,0.02557  ,0.07670  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5638-RDT3093LV)     ,RDT3093LV ,P1RLV5638 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01115 ,0.00136 ,0.73047   ,0.02715 ,0.01680  ,0.05041  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5639-RDT3093LV)     ,RDT3093LV ,P1RLV5639 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01115 ,0.00136 ,0.73047   ,0.02715 ,0.01680  ,0.05041  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5640-RDT3094LV)     ,RDT3094LV ,P1RLV5640 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07518 ,0.00915 ,4.92477   ,0.18307 ,0.11329  ,0.33988  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5641-RDT3094LV)     ,RDT3094LV ,P1RLV5641 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08180 ,0.00995 ,5.35841   ,0.19918 ,0.12327  ,0.36981  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5642-RDT3095LV)     ,RDT3095LV ,P1RLV5642 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07666 ,0.00933 ,5.02209   ,0.18668 ,0.11553  ,0.34660  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5643-RDT3096LV)     ,RDT3096LV ,P1RLV5643 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03502 ,0.00650 ,3.42139   ,0.10778 ,0.08365  ,0.25094  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5644-RDT3097LV)     ,RDT3097LV ,P1RLV5644 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01766 ,0.00328 ,1.72604   ,0.05437 ,0.04220  ,0.12660  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5645-RDT3098LV)     ,RDT3098LV ,P1RLV5645 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02110 ,0.00391 ,2.06123   ,0.06493 ,0.05039  ,0.15118  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5646-RDT3099LV)     ,RDT3099LV ,P1RLV5646 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04244 ,0.00788 ,4.14682   ,0.13063 ,0.10138  ,0.30415  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5647-RDM5626)       ,RDM5626   ,P1RLV5647 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02266 ,0.00420 ,2.21400   ,0.06975 ,0.05413  ,0.16239  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5626-RDT3100LV)       ,RDT3100LV ,RDM5626   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00910 ,0.00169 ,0.88892   ,0.02800 ,0.02173  ,0.06520  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5648-RDM5627)       ,RDM5627   ,P1RLV5648 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02835 ,0.00526 ,2.77053   ,0.08728 ,0.06774  ,0.20321  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5627-RDT3100LV)       ,RDT3100LV ,RDM5627   ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01164 ,0.00216 ,1.13775   ,0.03584 ,0.02782  ,0.08345  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5649-RDT3101LV)     ,RDT3101LV ,P1RLV5649 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02213 ,0.00411 ,2.16250   ,0.06812 ,0.05287  ,0.15861  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5651-RDT3102LV)     ,RDT3102LV ,P1RLV5651 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00767 ,0.00093 ,0.50250   ,0.01868 ,0.01156  ,0.03468  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5652-RDT3102LV)     ,RDT3102LV ,P1RLV5652 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00767 ,0.00093 ,0.50250   ,0.01868 ,0.01156  ,0.03468  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5653-RDT3103LV)     ,RDT3103LV ,P1RLV5653 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03143 ,0.00583 ,3.07059   ,0.09673 ,0.07507  ,0.22521  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5654-RDT3104LV)     ,RDT3104LV ,P1RLV5654 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5655-RDT3105LV)     ,RDT3105LV ,P1RLV5655 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5658-RDT3107LV)     ,RDT3107LV ,P1RLV5658 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48581   ,0.01530 ,0.01188  ,0.03563  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5659-RDT3107LV)     ,RDT3107LV ,P1RLV5659 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00497 ,0.00092 ,0.48581   ,0.01530 ,0.01188  ,0.03563  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5660-RDT3108LV)     ,RDT3108LV ,P1RLV5660 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5661-RDT3109LV)     ,RDT3109LV ,P1RLV5661 ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04710 ,0.00874 ,4.60183   ,0.14497 ,0.11251  ,0.33752  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5663-RDM5641)       ,RDM5641   ,P1RLV5663 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03107 ,0.00577 ,3.03630   ,0.09565 ,0.07423  ,0.22270  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5662-RDM5640)       ,RDM5640   ,P1RLV5662 ,0.42  ,0.081  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04397 ,0.00816 ,4.29631   ,0.13534 ,0.10504  ,0.31512  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5640-RDM5641)         ,RDM5641   ,RDM5640   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01048 ,0.00195 ,1.02448   ,0.03227 ,0.02505  ,0.07514  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5641-RDT3109LV)       ,RDT3109LV ,RDM5641   ,0.42  ,0.019  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00525 ,0.00181 ,1.12378   ,0.02129 ,0.01370  ,0.04110  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5673-RDM5644)       ,RDM5644   ,P1RLV5673 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02410 ,0.00447 ,2.35463   ,0.07417 ,0.05757  ,0.17270  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5664-RDM5642)       ,RDM5642   ,P1RLV5664 ,0.42  ,0.056  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03054 ,0.00567 ,2.98364   ,0.09399 ,0.07295  ,0.21884  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5665-RDM5643)       ,RDM5643   ,P1RLV5665 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02024 ,0.00376 ,1.97736   ,0.06229 ,0.04834  ,0.14503  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5642-RDM5643)         ,RDM5642   ,RDM5643   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00524 ,0.00097 ,0.51224   ,0.01614 ,0.01252  ,0.03757  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5642-RDM5644)         ,RDM5644   ,RDM5642   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00524 ,0.00097 ,0.51179   ,0.01612 ,0.01251  ,0.03754  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5644-RDT3109LV)       ,RDT3109LV ,RDM5644   ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00416 ,0.00095 ,0.52896   ,0.01435 ,0.01035  ,0.03105  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5666-RDT3110LV)     ,RDT3110LV ,P1RLV5666 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02740 ,0.00333 ,1.79489   ,0.06672 ,0.04129  ,0.12387  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5667-RDM5646)       ,RDM5646   ,P1RLV5667 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02817 ,0.00523 ,2.75245   ,0.08671 ,0.06729  ,0.20188  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5646-RDT3111LV)       ,RDT3111LV ,RDM5646   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01048 ,0.00195 ,1.02448   ,0.03227 ,0.02505  ,0.07514  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5680-RDM5648)       ,RDM5648   ,P1RLV5680 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04251 ,0.00789 ,4.15394   ,0.13086 ,0.10156  ,0.30467  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5670-RDM5647)       ,RDM5647   ,P1RLV5670 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02190 ,0.00406 ,2.13975   ,0.06741 ,0.05231  ,0.15694  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5647-RDM5648)         ,RDM5648   ,RDM5647   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00524 ,0.00097 ,0.51224   ,0.01614 ,0.01252  ,0.03757  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5648-RDT3111LV)       ,RDT3111LV ,RDM5648   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00524 ,0.00097 ,0.51224   ,0.01614 ,0.01252  ,0.03757  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5668-RDT3112LV)     ,RDT3112LV ,P1RLV5668 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02851 ,0.00347 ,1.86737   ,0.06941 ,0.04296  ,0.12888  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5669-RDM5650)       ,RDM5650   ,P1RLV5669 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02859 ,0.00348 ,1.87296   ,0.06962 ,0.04309  ,0.12926  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5650-RDT3112LV)       ,RDT3112LV ,RDM5650   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01468 ,0.00179 ,0.96187   ,0.03575 ,0.02213  ,0.06638  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5671-RDM5651)       ,RDM5651   ,P1RLV5671 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02209 ,0.00410 ,2.15891   ,0.06801 ,0.05278  ,0.15835  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5651-RDT3113LV)       ,RDT3113LV ,RDM5651   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01572 ,0.00292 ,1.53626   ,0.04840 ,0.03756  ,0.11268  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5672-RDM5652)       ,RDM5652   ,P1RLV5672 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02413 ,0.00448 ,2.35790   ,0.07428 ,0.05765  ,0.17294  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5652-RDT3113LV)       ,RDT3113LV ,RDM5652   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01048 ,0.00195 ,1.02448   ,0.03227 ,0.02505  ,0.07514  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5674-RDT3114LV)     ,RDT3114LV ,P1RLV5674 ,0.42  ,0.079  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.03384 ,0.00772 ,4.30254   ,0.11676 ,0.08419  ,0.25258  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5675-RDT3115LV)     ,RDT3115LV ,P1RLV5675 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02860 ,0.00531 ,2.79431   ,0.08803 ,0.06832  ,0.20495  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5676-RDT3116LV)     ,RDT3116LV ,P1RLV5676 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02880 ,0.00535 ,2.81443   ,0.08866 ,0.06881  ,0.20643  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5677-RDT3117LV)     ,RDT3117LV ,P1RLV5677 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04233 ,0.00515 ,2.77318   ,0.10309 ,0.06380  ,0.19139  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5679-RDT3118LV)     ,RDT3118LV ,P1RLV5679 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06459 ,0.00786 ,4.23116   ,0.15728 ,0.09734  ,0.29201  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5678-RDM5657)       ,RDM5657   ,P1RLV5678 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03674 ,0.00447 ,2.40651   ,0.08946 ,0.05536  ,0.16608  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5657-RDT3118LV)       ,RDT3118LV ,RDM5657   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01349 ,0.00164 ,0.88347   ,0.03284 ,0.02032  ,0.06097  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5681-RDM5659)       ,RDM5659   ,P1RLV5681 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04737 ,0.00576 ,3.10325   ,0.11536 ,0.07139  ,0.21417  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5659-RDT3119LV)       ,RDT3119LV ,RDM5659   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01165 ,0.00142 ,0.76287   ,0.02836 ,0.01755  ,0.05265  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5682-RDM5660)       ,RDM5660   ,P1RLV5682 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03866 ,0.00470 ,2.53233   ,0.09413 ,0.05826  ,0.17477  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5660-RDT3119LV)       ,RDT3119LV ,RDM5660   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01166 ,0.00142 ,0.76409   ,0.02840 ,0.01758  ,0.05273  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5683-RDT3120LV)     ,RDT3120LV ,P1RLV5683 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5684-RDT3121LV)     ,RDT3121LV ,P1RLV5684 ,0.42  ,0.001  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00027 ,0.00009 ,0.05793   ,0.00110 ,0.00071  ,0.00212  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5685-RDT3122LV)     ,RDT3122LV ,P1RLV5685 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04375 ,0.00532 ,2.86624   ,0.10654 ,0.06594  ,0.19781  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5686-RDM5664)       ,RDM5664   ,P1RLV5686 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04590 ,0.00558 ,3.00668   ,0.11177 ,0.06917  ,0.20751  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5664-RDT3123LV)       ,RDT3123LV ,RDM5664   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01337 ,0.00163 ,0.87563   ,0.03255 ,0.02014  ,0.06043  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5687-RDM5665)       ,RDM5665   ,P1RLV5687 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02292 ,0.00425 ,2.23960   ,0.07055 ,0.05476  ,0.16427  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5665-RDT3123LV)       ,RDT3123LV ,RDM5665   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01336 ,0.00163 ,0.87509   ,0.03253 ,0.02013  ,0.06039  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6039-RDT3124LV)     ,RDT3124LV ,P1RLV6039 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04830 ,0.00588 ,3.16427   ,0.11762 ,0.07279  ,0.21838  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5688-RDM5666)       ,RDM5666   ,P1RLV5688 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03777 ,0.00460 ,2.47420   ,0.09197 ,0.05692  ,0.17076  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5666-RDT3124LV)       ,RDT3124LV ,RDM5666   ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08453 ,0.01029 ,5.53755   ,0.20584 ,0.12739  ,0.38217  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5689-RDT3125LV)     ,RDT3125LV ,P1RLV5689 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03295 ,0.00401 ,2.15879   ,0.08025 ,0.04966  ,0.14899  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5690-RDT3126LV)     ,RDT3126LV ,P1RLV5690 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05144 ,0.00626 ,3.36966   ,0.12526 ,0.07752  ,0.23256  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5697-RDT3126LV)     ,RDT3126LV ,P1RLV5697 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02680 ,0.00326 ,1.75572   ,0.06526 ,0.04039  ,0.12117  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5692-RDT3127LV)     ,RDT3127LV ,P1RLV5692 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03572 ,0.00435 ,2.34023   ,0.08699 ,0.05384  ,0.16151  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5691-RDM5671)       ,RDM5671   ,P1RLV5691 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05389 ,0.00656 ,3.53006   ,0.13122 ,0.08121  ,0.24363  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5671-RDT3127LV)       ,RDT3127LV ,RDM5671   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01514 ,0.00184 ,0.99168   ,0.03686 ,0.02281  ,0.06844  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5693-RDT3128LV)     ,RDT3128LV ,P1RLV5693 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04846 ,0.00590 ,3.17425   ,0.11799 ,0.07302  ,0.21907  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5694-RDT3129LV)     ,RDT3129LV ,P1RLV5694 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01585 ,0.00193 ,1.03849   ,0.03860 ,0.02389  ,0.07167  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5695-RDT3130LV)     ,RDT3130LV ,P1RLV5695 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04448 ,0.00541 ,2.91408   ,0.10832 ,0.06704  ,0.20111  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5696-RDT3131LV)     ,RDT3131LV ,P1RLV5696 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01509 ,0.00184 ,0.98846   ,0.03674 ,0.02274  ,0.06822  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5699-RDT3132LV)     ,RDT3132LV ,P1RLV5699 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02825 ,0.00344 ,1.85081   ,0.06880 ,0.04258  ,0.12773  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5698-RDM5677)       ,RDM5677   ,P1RLV5698 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07060 ,0.00859 ,4.62520   ,0.17193 ,0.10640  ,0.31921  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5677-RDT3132LV)       ,RDT3132LV ,RDM5677   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01636 ,0.00199 ,1.07171   ,0.03984 ,0.02465  ,0.07396  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5700-RDT3133LV)     ,RDT3133LV ,P1RLV5700 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02981 ,0.00363 ,1.95265   ,0.07258 ,0.04492  ,0.13476  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5701-RDT3134LV)     ,RDT3134LV ,P1RLV5701 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5702-RDT3135LV)     ,RDT3135LV ,P1RLV5702 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04599 ,0.00560 ,3.01260   ,0.11199 ,0.06930  ,0.20791  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5703-RDT3136LV)     ,RDT3136LV ,P1RLV5703 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01053 ,0.00128 ,0.68974   ,0.02564 ,0.01587  ,0.04760  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5704-RDT3137LV)     ,RDT3137LV ,P1RLV5704 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01713 ,0.00208 ,1.12196   ,0.04171 ,0.02581  ,0.07743  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5705-RDT3137LV)     ,RDT3137LV ,P1RLV5705 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04358 ,0.00530 ,2.85497   ,0.10613 ,0.06568  ,0.19703  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5706-RDT3137LV)     ,RDT3137LV ,P1RLV5706 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01880 ,0.00229 ,1.23135   ,0.04577 ,0.02833  ,0.08498  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5707-RDT3137LV)     ,RDT3137LV ,P1RLV5707 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03318 ,0.00404 ,2.17363   ,0.08080 ,0.05000  ,0.15001  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5708-RDT3138LV)     ,RDT3138LV ,P1RLV5708 ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02454 ,0.00455 ,2.39773   ,0.07553 ,0.05862  ,0.17586  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5709-RDT3139LV)     ,RDT3139LV ,P1RLV5709 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01630 ,0.00303 ,1.59296   ,0.05018 ,0.03895  ,0.11684  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5711-RDT3140LV)     ,RDT3140LV ,P1RLV5711 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01236 ,0.00229 ,1.20771   ,0.03804 ,0.02953  ,0.08858  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5715-RDT3140LV)     ,RDT3140LV ,P1RLV5715 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01283 ,0.00238 ,1.25393   ,0.03950 ,0.03066  ,0.09197  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5712-RDT3141LV)     ,RDT3141LV ,P1RLV5712 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01314 ,0.00244 ,1.28357   ,0.04043 ,0.03138  ,0.09414  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5713-RDT3142LV)     ,RDT3142LV ,P1RLV5713 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00945 ,0.00175 ,0.92374   ,0.02910 ,0.02258  ,0.06775  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5714-RDT3143LV)     ,RDT3143LV ,P1RLV5714 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01269 ,0.00235 ,1.24001   ,0.03906 ,0.03032  ,0.09095  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5717-RDT3144LV)     ,RDT3144LV ,P1RLV5717 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01253 ,0.00232 ,1.22407   ,0.03856 ,0.02993  ,0.08978  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5718-RDT3145LV)     ,RDT3145LV ,P1RLV5718 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01204 ,0.00223 ,1.17619   ,0.03705 ,0.02876  ,0.08627  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5719-RDM5696)       ,RDM5696   ,P1RLV5719 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01490 ,0.00276 ,1.45569   ,0.04586 ,0.03559  ,0.10677  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5696-RDT3146LV)       ,RDT3146LV ,RDM5696   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50392   ,0.01587 ,0.01232  ,0.03696  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5720-RDM5697)       ,RDM5697   ,P1RLV5720 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01259 ,0.00234 ,1.23009   ,0.03875 ,0.03007  ,0.09022  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5697-RDT3146LV)       ,RDT3146LV ,RDM5697   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00516 ,0.00096 ,0.50392   ,0.01587 ,0.01232  ,0.03696  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5722-RDT3147LV)     ,RDT3147LV ,P1RLV5722 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01284 ,0.00238 ,1.25433   ,0.03951 ,0.03067  ,0.09200  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5721-RDM5698)       ,RDM5698   ,P1RLV5721 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01550 ,0.00288 ,1.51410   ,0.04770 ,0.03702  ,0.11105  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5738-RDM5703)       ,RDM5703   ,P1RLV5738 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01468 ,0.00272 ,1.43481   ,0.04520 ,0.03508  ,0.10524  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5739-RDM5704)       ,RDM5704   ,P1RLV5739 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01412 ,0.00262 ,1.37969   ,0.04346 ,0.03373  ,0.10119  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5703-RDM5704)         ,RDM5703   ,RDM5704   ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01930 ,0.00358 ,1.88612   ,0.05942 ,0.04611  ,0.13834  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5698-RDM5703)         ,RDM5698   ,RDM5703   ,0.42  ,0.008  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00357 ,0.00081 ,0.45375   ,0.01231 ,0.00888  ,0.02664  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5698-RDT3147LV)       ,RDT3147LV ,RDM5698   ,0.42  ,0.018  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00474 ,0.00163 ,1.01504   ,0.01923 ,0.01237  ,0.03712  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5737-RDM5702)       ,RDM5702   ,P1RLV5737 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01411 ,0.00262 ,1.37835   ,0.04342 ,0.03370  ,0.10110  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5723-RDM5700)       ,RDM5700   ,P1RLV5723 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01291 ,0.00240 ,1.26142   ,0.03974 ,0.03084  ,0.09252  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5724-RDM5701)       ,RDM5701   ,P1RLV5724 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01037 ,0.00192 ,1.01352   ,0.03193 ,0.02478  ,0.07434  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5700-RDM5701)         ,RDM5700   ,RDM5701   ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02017 ,0.00374 ,1.97118   ,0.06210 ,0.04819  ,0.14458  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5700-RDM5702)         ,RDM5702   ,RDM5700   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00947 ,0.00176 ,0.92534   ,0.02915 ,0.02262  ,0.06787  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5702-RDT3147LV)       ,RDT3147LV ,RDM5702   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00376 ,0.00086 ,0.47765   ,0.01296 ,0.00935  ,0.02804  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5731-RDM5706)       ,RDM5706   ,P1RLV5731 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01636 ,0.00304 ,1.59876   ,0.05036 ,0.03909  ,0.11726  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5725-RDM5705)       ,RDM5705   ,P1RLV5725 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00676 ,0.00125 ,0.66004   ,0.02079 ,0.01614  ,0.04841  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5705-RDM5706)         ,RDM5706   ,RDM5705   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51416   ,0.01620 ,0.01257  ,0.03771  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5706-RDT3148LV)       ,RDT3148LV ,RDM5706   ,0.42  ,0.016  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00705 ,0.00161 ,0.89681   ,0.02434 ,0.01755  ,0.05265  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5734-RDM5707)       ,RDM5707   ,P1RLV5734 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01308 ,0.00243 ,1.27846   ,0.04027 ,0.03126  ,0.09377  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5707-RDT3148LV)       ,RDT3148LV ,RDM5707   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01546 ,0.00287 ,1.51055   ,0.04759 ,0.03693  ,0.11079  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5726-RDT3149LV)     ,RDT3149LV ,P1RLV5726 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01337 ,0.00248 ,1.30660   ,0.04116 ,0.03194  ,0.09583  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5727-RDT3150LV)     ,RDT3150LV ,P1RLV5727 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01036 ,0.00192 ,1.01258   ,0.03190 ,0.02476  ,0.07427  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5728-RDT3151LV)     ,RDT3151LV ,P1RLV5728 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01392 ,0.00258 ,1.36014   ,0.04285 ,0.03325  ,0.09976  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5729-RDM5711)       ,RDM5711   ,P1RLV5729 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01270 ,0.00236 ,1.24092   ,0.03909 ,0.03034  ,0.09102  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5711-RDT3151LV)       ,RDT3151LV ,RDM5711   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51409   ,0.01619 ,0.01257  ,0.03771  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5730-RDM5712)       ,RDM5712   ,P1RLV5730 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01518 ,0.00282 ,1.48368   ,0.04674 ,0.03627  ,0.10882  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5712-RDT3152LV)       ,RDT3152LV ,RDM5712   ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01941 ,0.00360 ,1.89619   ,0.05973 ,0.04636  ,0.13908  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5732-RDM5713)       ,RDM5713   ,P1RLV5732 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01327 ,0.00246 ,1.29708   ,0.04086 ,0.03171  ,0.09513  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5733-RDM5714)       ,RDM5714   ,P1RLV5733 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01471 ,0.00273 ,1.43747   ,0.04528 ,0.03514  ,0.10543  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5713-RDM5714)         ,RDM5713   ,RDM5714   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01546 ,0.00287 ,1.51055   ,0.04759 ,0.03693  ,0.11079  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5713-RDT3152LV)       ,RDT3152LV ,RDM5713   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00515 ,0.00096 ,0.50316   ,0.01585 ,0.01230  ,0.03690  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5735-RDT3153LV)     ,RDT3153LV ,P1RLV5735 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01252 ,0.00232 ,1.22304   ,0.03853 ,0.02990  ,0.08970  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5736-RDT3154LV)     ,RDT3154LV ,P1RLV5736 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01578 ,0.00293 ,1.54177   ,0.04857 ,0.03769  ,0.11308  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5740-RDM5717)       ,RDM5717   ,P1RLV5740 ,0.42  ,0.026  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01094 ,0.00250 ,1.39135   ,0.03776 ,0.02723  ,0.08168  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5717-RDT3155LV)       ,RDT3155LV ,RDM5717   ,0.42  ,0.009  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00381 ,0.00087 ,0.48455   ,0.01315 ,0.00948  ,0.02845  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
