Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV5742-RDM5718)       ,RDM5718   ,P1RLV5742 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01329 ,0.00247 ,1.29854   ,0.04091 ,0.03175  ,0.09524  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5718-RDT3155LV)       ,RDT3155LV ,RDM5718   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01006 ,0.00187 ,0.98312   ,0.03097 ,0.02404  ,0.07211  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5743-RDT3156LV)     ,RDT3156LV ,P1RLV5743 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01037 ,0.00192 ,1.01303   ,0.03191 ,0.02477  ,0.07430  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5747-RDT3157LV)     ,RDT3157LV ,P1RLV5747 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01481 ,0.00275 ,1.44695   ,0.04558 ,0.03538  ,0.10613  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5748-RDT3158LV)     ,RDT3158LV ,P1RLV5748 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01727 ,0.00320 ,1.68743   ,0.05316 ,0.04126  ,0.12377  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5749-RDT3159LV)     ,RDT3159LV ,P1RLV5749 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01406 ,0.00261 ,1.37344   ,0.04327 ,0.03358  ,0.10074  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5750-RDT3160LV)     ,RDT3160LV ,P1RLV5750 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01698 ,0.00315 ,1.65935   ,0.05227 ,0.04057  ,0.12171  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5751-RDT3161LV)     ,RDT3161LV ,P1RLV5751 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01805 ,0.00335 ,1.76382   ,0.05556 ,0.04312  ,0.12937  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5753-RDT3161LV)     ,RDT3161LV ,P1RLV5753 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01991 ,0.00370 ,1.94584   ,0.06130 ,0.04757  ,0.14272  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5754-RDT3161LV)     ,RDT3161LV ,P1RLV5754 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02174 ,0.00403 ,2.12425   ,0.06692 ,0.05193  ,0.15580  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5755-RDT3161LV)     ,RDT3161LV ,P1RLV5755 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01933 ,0.00359 ,1.88833   ,0.05949 ,0.04617  ,0.13850  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5759-RDT3162LV)     ,RDT3162LV ,P1RLV5759 ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01230 ,0.00228 ,1.20170   ,0.03786 ,0.02938  ,0.08814  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5761-RDT3162LV)     ,RDT3162LV ,P1RLV5761 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00964 ,0.00179 ,0.94160   ,0.02966 ,0.02302  ,0.06906  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5760-RDT3163LV)     ,RDT3163LV ,P1RLV5760 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01725 ,0.00320 ,1.68557   ,0.05310 ,0.04121  ,0.12363  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5765-RDT3164LV)     ,RDT3164LV ,P1RLV5765 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03782 ,0.00460 ,2.47759   ,0.09210 ,0.05700  ,0.17099  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5762-RDM5731)       ,RDM5731   ,P1RLV5762 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03789 ,0.00461 ,2.48211   ,0.09227 ,0.05710  ,0.17130  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5764-RDM5731)       ,RDM5731   ,P1RLV5764 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03317 ,0.00404 ,2.17282   ,0.08077 ,0.04999  ,0.14996  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5731-RDT3164LV)       ,RDT3164LV ,RDM5731   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01649 ,0.00201 ,1.08015   ,0.04015 ,0.02485  ,0.07455  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5763-RDT3165LV)     ,RDT3165LV ,P1RLV5763 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04384 ,0.00533 ,2.87194   ,0.10676 ,0.06607  ,0.19821  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5768-RDT3166LV)     ,RDT3166LV ,P1RLV5768 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06445 ,0.00784 ,4.22177   ,0.15693 ,0.09712  ,0.29136  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5770-RDT3166LV)     ,RDT3166LV ,P1RLV5770 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03808 ,0.00463 ,2.49470   ,0.09273 ,0.05739  ,0.17217  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5767-RDM5735)       ,RDM5735   ,P1RLV5767 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05362 ,0.00652 ,3.51283   ,0.13058 ,0.08081  ,0.24244  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5778-RDM5735)       ,RDM5735   ,P1RLV5778 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03661 ,0.00445 ,2.39819   ,0.08915 ,0.05517  ,0.16551  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5735-RDT3166LV)       ,RDT3166LV ,RDM5735   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01604 ,0.00195 ,1.05063   ,0.03905 ,0.02417  ,0.07251  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5769-RDM5737)       ,RDM5737   ,P1RLV5769 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05547 ,0.00675 ,3.63406   ,0.13509 ,0.08360  ,0.25080  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5737-RDT3166LV)       ,RDT3166LV ,RDM5737   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01603 ,0.00195 ,1.05021   ,0.03904 ,0.02416  ,0.07248  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5771-RDT3167LV)     ,RDT3167LV ,P1RLV5771 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02962 ,0.00550 ,2.89374   ,0.09116 ,0.07075  ,0.21224  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5772-RDT3168LV)     ,RDT3168LV ,P1RLV5772 ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03804 ,0.00706 ,3.71721   ,0.11710 ,0.09088  ,0.27264  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5788-RDT3168LV)     ,RDT3168LV ,P1RLV5788 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01540 ,0.00286 ,1.50431   ,0.04739 ,0.03678  ,0.11033  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5784-RDM5742)       ,RDM5742   ,P1RLV5784 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01901 ,0.00353 ,1.85750   ,0.05851 ,0.04541  ,0.13624  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5742-RDT3168LV)       ,RDT3168LV ,RDM5742   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01050 ,0.00195 ,1.02554   ,0.03231 ,0.02507  ,0.07522  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5773-RDM5744)       ,RDM5744   ,P1RLV5773 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03114 ,0.00578 ,3.04293   ,0.09586 ,0.07440  ,0.22319  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5744-RDT3169LV)       ,RDT3169LV ,RDM5744   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00525 ,0.00097 ,0.51305   ,0.01616 ,0.01254  ,0.03763  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5774-RDM5745)       ,RDM5745   ,P1RLV5774 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02331 ,0.00433 ,2.27759   ,0.07175 ,0.05568  ,0.16705  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5745-RDT3169LV)       ,RDT3169LV ,RDM5745   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00524 ,0.00097 ,0.51249   ,0.01614 ,0.01253  ,0.03759  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5775-RDT3170LV)     ,RDT3170LV ,P1RLV5775 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5776-RDT3171LV)     ,RDT3171LV ,P1RLV5776 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01797 ,0.00219 ,1.17716   ,0.04376 ,0.02708  ,0.08124  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5777-RDT3171LV)     ,RDT3171LV ,P1RLV5777 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03348 ,0.00407 ,2.19294   ,0.08152 ,0.05045  ,0.15134  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5779-RDT3172LV)     ,RDT3172LV ,P1RLV5779 ,0.42  ,0.117  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09721 ,0.01183 ,6.36795   ,0.23671 ,0.14649  ,0.43948  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5781-RDT3172LV)     ,RDT3172LV ,P1RLV5781 ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07158 ,0.00871 ,4.68897   ,0.17430 ,0.10787  ,0.32361  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5780-RDM5750)       ,RDM5750   ,P1RLV5780 ,0.42  ,0.107  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08901 ,0.01083 ,5.83119   ,0.21676 ,0.13415  ,0.40244  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5750-RDT3172LV)       ,RDT3172LV ,RDM5750   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01603 ,0.00195 ,1.05021   ,0.03904 ,0.02416  ,0.07248  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5787-RDM5752)       ,RDM5752   ,P1RLV5787 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03740 ,0.00455 ,2.45029   ,0.09108 ,0.05637  ,0.16911  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5752-RDT3172LV)       ,RDT3172LV ,RDM5752   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01218 ,0.00148 ,0.79760   ,0.02965 ,0.01835  ,0.05505  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5782-RDM5753)       ,RDM5753   ,P1RLV5782 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01693 ,0.00314 ,1.65467   ,0.05213 ,0.04045  ,0.12136  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5794-RDM5753)       ,RDM5753   ,P1RLV5794 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01670 ,0.00310 ,1.63225   ,0.05142 ,0.03991  ,0.11972  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5753-RDT3173LV)       ,RDT3173LV ,RDM5753   ,0.42  ,0.019  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00832 ,0.00190 ,1.05727   ,0.02869 ,0.02069  ,0.06207  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5783-RDM5754)       ,RDM5754   ,P1RLV5783 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01403 ,0.00260 ,1.37093   ,0.04319 ,0.03352  ,0.10055  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5754-RDT3173LV)       ,RDT3173LV ,RDM5754   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02096 ,0.00389 ,2.04821   ,0.06452 ,0.05008  ,0.15023  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5785-RDT3174LV)     ,RDT3174LV ,P1RLV5785 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01825 ,0.00339 ,1.78355   ,0.05619 ,0.04361  ,0.13082  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5786-RDT3175LV)     ,RDT3175LV ,P1RLV5786 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01866 ,0.00346 ,1.82314   ,0.05743 ,0.04457  ,0.13372  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5790-RDT3176LV)     ,RDT3176LV ,P1RLV5790 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01614 ,0.00300 ,1.57702   ,0.04968 ,0.03856  ,0.11567  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5789-RDM5758)       ,RDM5758   ,P1RLV5789 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01547 ,0.00287 ,1.51193   ,0.04763 ,0.03696  ,0.11089  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5758-RDT3176LV)       ,RDT3176LV ,RDM5758   ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02094 ,0.00389 ,2.04571   ,0.06444 ,0.05001  ,0.15004  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5791-RDM5760)       ,RDM5760   ,P1RLV5791 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01684 ,0.00313 ,1.64588   ,0.05185 ,0.04024  ,0.12072  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5760-RDT3176LV)       ,RDT3176LV ,RDM5760   ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01569 ,0.00291 ,1.53265   ,0.04828 ,0.03747  ,0.11241  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5792-RDT3177LV)     ,RDT3177LV ,P1RLV5792 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01858 ,0.00345 ,1.81559   ,0.05719 ,0.04439  ,0.13317  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5793-RDT3178LV)     ,RDT3178LV ,P1RLV5793 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01811 ,0.00336 ,1.76949   ,0.05574 ,0.04326  ,0.12978  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5795-RDT3179LV)     ,RDT3179LV ,P1RLV5795 ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03757 ,0.00697 ,3.67090   ,0.11564 ,0.08975  ,0.26924  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5796-RDT3180LV)     ,RDT3180LV ,P1RLV5796 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03149 ,0.00584 ,3.07683   ,0.09693 ,0.07522  ,0.22567  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5797-RDT3181LV)     ,RDT3181LV ,P1RLV5797 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02823 ,0.00524 ,2.75838   ,0.08689 ,0.06744  ,0.20232  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5799-RDT3181LV)     ,RDT3181LV ,P1RLV5799 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01847 ,0.00343 ,1.80434   ,0.05684 ,0.04411  ,0.13234  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5801-RDT3182LV)     ,RDT3182LV ,P1RLV5801 ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04688 ,0.00870 ,4.58083   ,0.14430 ,0.11199  ,0.33598  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5800-RDM5768)       ,RDM5768   ,P1RLV5800 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02733 ,0.00507 ,2.67010   ,0.08411 ,0.06528  ,0.19584  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5798-RDM5767)       ,RDM5767   ,P1RLV5798 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01820 ,0.00338 ,1.77878   ,0.05603 ,0.04349  ,0.13047  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5767-RDM5768)         ,RDM5768   ,RDM5767   ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01845 ,0.00342 ,1.80232   ,0.05678 ,0.04406  ,0.13219  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5768-RDT3182LV)       ,RDT3182LV ,RDM5768   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00799 ,0.00148 ,0.78064   ,0.02459 ,0.01909  ,0.05726  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5802-RDM5770)       ,RDM5770   ,P1RLV5802 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03633 ,0.00674 ,3.55025   ,0.11184 ,0.08680  ,0.26040  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5770-RDT3182LV)       ,RDT3182LV ,RDM5770   ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01606 ,0.00298 ,1.56969   ,0.04945 ,0.03838  ,0.11513  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5803-RDT3183LV)     ,RDT3183LV ,P1RLV5803 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02194 ,0.00407 ,2.14332   ,0.06752 ,0.05240  ,0.15720  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5804-RDT3183LV)     ,RDT3183LV ,P1RLV5804 ,0.42  ,0.046  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02489 ,0.00462 ,2.43215   ,0.07662 ,0.05946  ,0.17839  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5805-RDT3184LV)     ,RDT3184LV ,P1RLV5805 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01816 ,0.00337 ,1.77433   ,0.05589 ,0.04338  ,0.13014  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5806-RDM5774)       ,RDM5774   ,P1RLV5806 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05223 ,0.00636 ,3.42144   ,0.12718 ,0.07871  ,0.23613  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5774-RDT3185LV)       ,RDT3185LV ,RDM5774   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00992 ,0.00121 ,0.64984   ,0.02416 ,0.01495  ,0.04485  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5807-RDM5775)       ,RDM5775   ,P1RLV5807 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06903 ,0.00840 ,4.52231   ,0.16811 ,0.10404  ,0.31211  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5775-RDT3185LV)       ,RDT3185LV ,RDM5775   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01149 ,0.00140 ,0.75285   ,0.02799 ,0.01732  ,0.05196  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5808-RDT3186LV)     ,RDT3186LV ,P1RLV5808 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03071 ,0.00374 ,2.01155   ,0.07477 ,0.04628  ,0.13883  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5809-RDT3186LV)     ,RDT3186LV ,P1RLV5809 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01368 ,0.00167 ,0.89641   ,0.03332 ,0.02062  ,0.06187  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5812-RDT3187LV)     ,RDT3187LV ,P1RLV5812 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08136 ,0.00990 ,5.33014   ,0.19813 ,0.12262  ,0.36786  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5813-RDT3188LV)     ,RDT3188LV ,P1RLV5813 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02260 ,0.00419 ,2.20803   ,0.06956 ,0.05398  ,0.16195  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5814-RDT3188LV)     ,RDT3188LV ,P1RLV5814 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02189 ,0.00406 ,2.13876   ,0.06737 ,0.05229  ,0.15687  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5815-RDT3188LV)     ,RDT3188LV ,P1RLV5815 ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01975 ,0.00366 ,1.92941   ,0.06078 ,0.04717  ,0.14151  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5816-RDT3189LV)     ,RDT3189LV ,P1RLV5816 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01831 ,0.00340 ,1.78894   ,0.05635 ,0.04374  ,0.13121  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5817-RDT3190LV)     ,RDT3190LV ,P1RLV5817 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00909 ,0.00169 ,0.88785   ,0.02797 ,0.02171  ,0.06512  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5819-RDT3191LV)     ,RDT3191LV ,P1RLV5819 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01792 ,0.00333 ,1.75146   ,0.05517 ,0.04282  ,0.12846  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5821-RDT3192LV)     ,RDT3192LV ,P1RLV5821 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01870 ,0.00347 ,1.82704   ,0.05755 ,0.04467  ,0.13401  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5882-RDT3192LV)     ,RDT3192LV ,P1RLV5882 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02030 ,0.00377 ,1.98385   ,0.06249 ,0.04850  ,0.14551  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5820-RDM5785)       ,RDM5785   ,P1RLV5820 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01743 ,0.00323 ,1.70302   ,0.05365 ,0.04164  ,0.12491  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5785-RDT3192LV)       ,RDT3192LV ,RDM5785   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00495 ,0.00092 ,0.48339   ,0.01523 ,0.01182  ,0.03545  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5822-RDM5788)       ,RDM5788   ,P1RLV5822 ,0.42  ,0.033  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01406 ,0.00320 ,1.78701   ,0.04850 ,0.03497  ,0.10491  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5788-RDT3193LV)       ,RDT3193LV ,RDM5788   ,0.42  ,0.040  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01701 ,0.00388 ,2.16288   ,0.05870 ,0.04232  ,0.12697  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5828-RDM5789)       ,RDM5789   ,P1RLV5828 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01765 ,0.00327 ,1.72440   ,0.05432 ,0.04216  ,0.12648  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5789-RDT3193LV)       ,RDT3193LV ,RDM5789   ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01414 ,0.00262 ,1.38141   ,0.04352 ,0.03377  ,0.10132  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5824-RDM5790)       ,RDM5790   ,P1RLV5824 ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01774 ,0.00329 ,1.73320   ,0.05460 ,0.04237  ,0.12712  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5790-RDT3194LV)       ,RDT3194LV ,RDM5790   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00980 ,0.00182 ,0.95775   ,0.03017 ,0.02342  ,0.07025  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5825-RDM5791)       ,RDM5791   ,P1RLV5825 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02208 ,0.00410 ,2.15742   ,0.06796 ,0.05275  ,0.15824  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5791-RDT3194LV)       ,RDT3194LV ,RDM5791   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01041 ,0.00193 ,1.01678   ,0.03203 ,0.02486  ,0.07458  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5827-RDT3195LV)     ,RDT3195LV ,P1RLV5827 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02322 ,0.00431 ,2.26856   ,0.07146 ,0.05546  ,0.16639  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5826-RDM5792)       ,RDM5792   ,P1RLV5826 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00995 ,0.00185 ,0.97203   ,0.03062 ,0.02376  ,0.07129  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5792-RDT3195LV)       ,RDT3195LV ,RDM5792   ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00930 ,0.00173 ,0.90838   ,0.02862 ,0.02221  ,0.06663  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5839-RDT3196LV)     ,RDT3196LV ,P1RLV5839 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02594 ,0.00481 ,2.53432   ,0.07984 ,0.06196  ,0.18588  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5829-RDM5794)       ,RDM5794   ,P1RLV5829 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01673 ,0.00310 ,1.63479   ,0.05150 ,0.03997  ,0.11990  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5836-RDM5794)       ,RDM5794   ,P1RLV5836 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03374 ,0.00626 ,3.29696   ,0.10386 ,0.08061  ,0.24182  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5794-RDT3196LV)       ,RDT3196LV ,RDM5794   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51385   ,0.01619 ,0.01256  ,0.03769  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5837-RDM5796)       ,RDM5796   ,P1RLV5837 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02836 ,0.00526 ,2.77144   ,0.08731 ,0.06776  ,0.20327  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5796-RDT3196LV)       ,RDT3196LV ,RDM5796   ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01052 ,0.00195 ,1.02810   ,0.03239 ,0.02514  ,0.07541  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5830-RDT3197LV)     ,RDT3197LV ,P1RLV5830 ,0.42  ,0.046  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01989 ,0.00453 ,2.52843   ,0.06862 ,0.04948  ,0.14843  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5834-RDT3198LV)     ,RDT3198LV ,P1RLV5834 ,0.42  ,0.043  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02313 ,0.00429 ,2.26030   ,0.07120 ,0.05526  ,0.16578  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5835-RDT3198LV)     ,RDT3198LV ,P1RLV5835 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03240 ,0.00601 ,3.16545   ,0.09972 ,0.07739  ,0.23217  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5838-RDT3199LV)     ,RDT3199LV ,P1RLV5838 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02034 ,0.00377 ,1.98751   ,0.06261 ,0.04859  ,0.14578  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5883-RDM5802)       ,RDM5802   ,P1RLV5883 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02229 ,0.00414 ,2.17798   ,0.06861 ,0.05325  ,0.15975  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5802-RDT3199LV)       ,RDT3199LV ,RDM5802   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00954 ,0.00177 ,0.93234   ,0.02937 ,0.02279  ,0.06838  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5884-RDM5803)       ,RDM5803   ,P1RLV5884 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02246 ,0.00417 ,2.19472   ,0.06914 ,0.05366  ,0.16097  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5803-RDT3199LV)       ,RDT3199LV ,RDM5803   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00477 ,0.00089 ,0.46617   ,0.01469 ,0.01140  ,0.03419  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5843-RDT3202LV)     ,RDT3202LV ,P1RLV5843 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07571 ,0.00921 ,4.95943   ,0.18435 ,0.11409  ,0.34227  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5844-RDT3203LV)     ,RDT3203LV ,P1RLV5844 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05967 ,0.00726 ,3.90912   ,0.14531 ,0.08993  ,0.26979  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5845-RDT3204LV)     ,RDT3204LV ,P1RLV5845 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04106 ,0.00500 ,2.68980   ,0.09999 ,0.06188  ,0.18564  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5846-RDT3205LV)     ,RDT3205LV ,P1RLV5846 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02484 ,0.00302 ,1.62757   ,0.06050 ,0.03744  ,0.11233  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5847-RDT3206LV)     ,RDT3206LV ,P1RLV5847 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03863 ,0.00470 ,2.53034   ,0.09406 ,0.05821  ,0.17463  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5848-RDT3207LV)     ,RDT3207LV ,P1RLV5848 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05122 ,0.00623 ,3.35507   ,0.12472 ,0.07718  ,0.23155  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5849-RDM5812)       ,RDM5812   ,P1RLV5849 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01155 ,0.00214 ,1.12888   ,0.03556 ,0.02760  ,0.08280  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5812-RDT3208LV)       ,RDT3208LV ,RDM5812   ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01060 ,0.00197 ,1.03528   ,0.03261 ,0.02531  ,0.07593  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5852-RDM5813)       ,RDM5813   ,P1RLV5852 ,0.42  ,0.074  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01996 ,0.00688 ,4.27195   ,0.08092 ,0.05208  ,0.15623  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5853-RDM5813)       ,RDM5813   ,P1RLV5853 ,0.42  ,0.087  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04707 ,0.00873 ,4.59889   ,0.14487 ,0.11244  ,0.33731  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5813-RDT3208LV)       ,RDT3208LV ,RDM5813   ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00265 ,0.00091 ,0.56781   ,0.01075 ,0.00692  ,0.02077  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5850-RDT3209LV)     ,RDT3209LV ,P1RLV5850 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02892 ,0.00537 ,2.82600   ,0.08902 ,0.06909  ,0.20727  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5851-RDT3209LV)     ,RDT3209LV ,P1RLV5851 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01462 ,0.00271 ,1.42821   ,0.04499 ,0.03492  ,0.10475  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5856-RDT3212LV)     ,RDT3212LV ,P1RLV5856 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02938 ,0.00545 ,2.87118   ,0.09045 ,0.07020  ,0.21059  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5857-RDM5820)       ,RDM5820   ,P1RLV5857 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02233 ,0.00414 ,2.18190   ,0.06873 ,0.05334  ,0.16003  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5820-RDT3213LV)       ,RDT3213LV ,RDM5820   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00525 ,0.00097 ,0.51261   ,0.01615 ,0.01253  ,0.03760  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5860-RDM5821)       ,RDM5821   ,P1RLV5860 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02623 ,0.00487 ,2.56266   ,0.08073 ,0.06265  ,0.18796  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5821-RDT3213LV)       ,RDT3213LV ,RDM5821   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00524 ,0.00097 ,0.51239   ,0.01614 ,0.01253  ,0.03758  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5858-RDT3214LV)     ,RDT3214LV ,P1RLV5858 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03518 ,0.00653 ,3.43728   ,0.10828 ,0.08404  ,0.25211  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5859-RDT3215LV)     ,RDT3215LV ,P1RLV5859 ,0.42  ,0.062  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03375 ,0.00626 ,3.29727   ,0.10387 ,0.08061  ,0.24184  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5861-RDM5824)       ,RDM5824   ,P1RLV5861 ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04502 ,0.00835 ,4.39850   ,0.13856 ,0.10754  ,0.32261  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5824-RDT3215LV)       ,RDT3215LV ,RDM5824   ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00523 ,0.00097 ,0.51056   ,0.01608 ,0.01248  ,0.03745  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5862-RDT3216LV)     ,RDT3216LV ,P1RLV5862 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01700 ,0.00315 ,1.66125   ,0.05233 ,0.04062  ,0.12185  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5863-RDT3216LV)     ,RDT3216LV ,P1RLV5863 ,0.42  ,0.012  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00321 ,0.00110 ,0.68598   ,0.01299 ,0.00836  ,0.02509  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5866-RDT3216LV)     ,RDT3216LV ,P1RLV5866 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01343 ,0.00249 ,1.31186   ,0.04133 ,0.03207  ,0.09622  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5867-RDT3217LV)     ,RDT3217LV ,P1RLV5867 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04841 ,0.00589 ,3.17104   ,0.11787 ,0.07295  ,0.21885  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5868-RDT3218LV)     ,RDT3218LV ,P1RLV5868 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03811 ,0.00464 ,2.49655   ,0.09280 ,0.05743  ,0.17230  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5869-RDT3219LV)     ,RDT3219LV ,P1RLV5869 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05377 ,0.00654 ,3.52230   ,0.13093 ,0.08103  ,0.24309  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5870-RDT3220LV)     ,RDT3220LV ,P1RLV5870 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02636 ,0.00321 ,1.72658   ,0.06418 ,0.03972  ,0.11916  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5871-RDT3220LV)     ,RDT3220LV ,P1RLV5871 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01137 ,0.00138 ,0.74498   ,0.02769 ,0.01714  ,0.05141  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5980-RDT3220LV)     ,RDT3220LV ,P1RLV5980 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02374 ,0.00289 ,1.55539   ,0.05782 ,0.03578  ,0.10734  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5981-RDT3220LV)     ,RDT3220LV ,P1RLV5981 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02918 ,0.00355 ,1.91140   ,0.07105 ,0.04397  ,0.13191  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5872-RDT3221LV)     ,RDT3221LV ,P1RLV5872 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03236 ,0.00394 ,2.12010   ,0.07881 ,0.04877  ,0.14632  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5873-RDT3221LV)     ,RDT3221LV ,P1RLV5873 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02889 ,0.00352 ,1.89257   ,0.07035 ,0.04354  ,0.13062  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5874-RDT3221LV)     ,RDT3221LV ,P1RLV5874 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01552 ,0.00189 ,1.01694   ,0.03780 ,0.02339  ,0.07018  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5875-RDT3221LV)     ,RDT3221LV ,P1RLV5875 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02099 ,0.00255 ,1.37530   ,0.05112 ,0.03164  ,0.09492  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5876-RDT3221LV)     ,RDT3221LV ,P1RLV5876 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01665 ,0.00203 ,1.09046   ,0.04053 ,0.02509  ,0.07526  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5877-RDT3221LV)     ,RDT3221LV ,P1RLV5877 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03915 ,0.00476 ,2.56475   ,0.09534 ,0.05900  ,0.17701  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5879-RDT3222LV)     ,RDT3222LV ,P1RLV5879 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05866 ,0.00714 ,3.84297   ,0.14285 ,0.08841  ,0.26522  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5878-RDM5841)       ,RDM5841   ,P1RLV5878 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07957 ,0.00968 ,5.21263   ,0.19377 ,0.11992  ,0.35975  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5841-RDT3222LV)       ,RDT3222LV ,RDM5841   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01615 ,0.00197 ,1.05817   ,0.03933 ,0.02434  ,0.07303  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5880-RDT3223LV)     ,RDT3223LV ,P1RLV5880 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03218 ,0.00392 ,2.10827   ,0.07837 ,0.04850  ,0.14550  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5881-RDM5844)       ,RDM5844   ,P1RLV5881 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04702 ,0.00572 ,3.07996   ,0.11449 ,0.07085  ,0.21256  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5844-RDT3223LV)       ,RDT3223LV ,RDM5844   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01615 ,0.00197 ,1.05817   ,0.03933 ,0.02434  ,0.07303  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5885-RDT3224LV)     ,RDT3224LV ,P1RLV5885 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02961 ,0.00549 ,2.89296   ,0.09113 ,0.07073  ,0.21219  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5886-RDM5846)       ,RDM5846   ,P1RLV5886 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03083 ,0.00572 ,3.01215   ,0.09489 ,0.07364  ,0.22093  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5846-RDT3225LV)       ,RDT3225LV ,RDM5846   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00955 ,0.00177 ,0.93274   ,0.02938 ,0.02280  ,0.06841  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5887-RDM5847)       ,RDM5847   ,P1RLV5887 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03285 ,0.00610 ,3.20997   ,0.10112 ,0.07848  ,0.23544  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5847-RDT3225LV)       ,RDT3225LV ,RDM5847   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00954 ,0.00177 ,0.93198   ,0.02936 ,0.02279  ,0.06836  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5888-RDM5848)       ,RDM5848   ,P1RLV5888 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03183 ,0.00591 ,3.11000   ,0.09797 ,0.07603  ,0.22810  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5848-RDT3226LV)       ,RDT3226LV ,RDM5848   ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00982 ,0.00182 ,0.95979   ,0.03024 ,0.02347  ,0.07040  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5889-RDM5849)       ,RDM5849   ,P1RLV5889 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03223 ,0.00598 ,3.14910   ,0.09920 ,0.07699  ,0.23097  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5890-RDM5850)       ,RDM5850   ,P1RLV5890 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01857 ,0.00226 ,1.21620   ,0.04521 ,0.02798  ,0.08394  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5849-RDM5850)         ,RDM5849   ,RDM5850   ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00777 ,0.00095 ,0.50883   ,0.01891 ,0.01171  ,0.03512  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5849-RDT3226LV)       ,RDT3226LV ,RDM5849   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00505 ,0.00094 ,0.49304   ,0.01553 ,0.01205  ,0.03616  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5891-RDT3227LV)     ,RDT3227LV ,P1RLV5891 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03596 ,0.00438 ,2.35557   ,0.08756 ,0.05419  ,0.16257  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5894-RDT3228LV)     ,RDT3228LV ,P1RLV5894 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03531 ,0.00430 ,2.31288   ,0.08598 ,0.05321  ,0.15962  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5892-RDM5852)       ,RDM5852   ,P1RLV5892 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02878 ,0.00350 ,1.88522   ,0.07008 ,0.04337  ,0.13011  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5852-RDT3228LV)       ,RDT3228LV ,RDM5852   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01577 ,0.00192 ,1.03328   ,0.03841 ,0.02377  ,0.07131  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5897-RDM5854)       ,RDM5854   ,P1RLV5897 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03531 ,0.00430 ,2.31304   ,0.08598 ,0.05321  ,0.15963  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5854-RDT3228LV)       ,RDT3228LV ,RDM5854   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01578 ,0.00192 ,1.03383   ,0.03843 ,0.02378  ,0.07135  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5893-RDT3229LV)     ,RDT3229LV ,P1RLV5893 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01969 ,0.00240 ,1.28965   ,0.04794 ,0.02967  ,0.08900  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5895-RDT3230LV)     ,RDT3230LV ,P1RLV5895 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04917 ,0.00598 ,3.22109   ,0.11974 ,0.07410  ,0.22230  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5896-RDT3231LV)     ,RDT3231LV ,P1RLV5896 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02817 ,0.00343 ,1.84536   ,0.06860 ,0.04245  ,0.12736  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5898-RDT3232LV)     ,RDT3232LV ,P1RLV5898 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03085 ,0.00375 ,2.02076   ,0.07512 ,0.04649  ,0.13946  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5899-RDT3233LV)     ,RDT3233LV ,P1RLV5899 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02606 ,0.00317 ,1.70731   ,0.06346 ,0.03928  ,0.11783  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5900-RDT3234LV)     ,RDT3234LV ,P1RLV5900 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03054 ,0.00372 ,2.00081   ,0.07437 ,0.04603  ,0.13809  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5901-RDT3235LV)     ,RDT3235LV ,P1RLV5901 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02208 ,0.00269 ,1.44642   ,0.05377 ,0.03327  ,0.09982  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5902-RDT3236LV)     ,RDT3236LV ,P1RLV5902 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07344 ,0.00894 ,4.81099   ,0.17884 ,0.11068  ,0.33203  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5903-RDT3237LV)     ,RDT3237LV ,P1RLV5903 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06971 ,0.00848 ,4.56650   ,0.16975 ,0.10505  ,0.31516  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5905-RDT3238LV)     ,RDT3238LV ,P1RLV5905 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04741 ,0.00577 ,3.10611   ,0.11546 ,0.07146  ,0.21437  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5904-RDM5864)       ,RDM5864   ,P1RLV5904 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03155 ,0.00384 ,2.06690   ,0.07683 ,0.04755  ,0.14265  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5864-RDT3238LV)       ,RDT3238LV ,RDM5864   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01649 ,0.00201 ,1.07993   ,0.04014 ,0.02484  ,0.07453  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5908-RDT3239LV)     ,RDT3239LV ,P1RLV5908 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00999 ,0.00185 ,0.97582   ,0.03074 ,0.02386  ,0.07157  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5906-RDM5866)       ,RDM5866   ,P1RLV5906 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02776 ,0.00515 ,2.71234   ,0.08544 ,0.06631  ,0.19894  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5866-RDT3239LV)       ,RDT3239LV ,RDM5866   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00505 ,0.00094 ,0.49373   ,0.01555 ,0.01207  ,0.03621  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5907-RDT3240LV)     ,RDT3240LV ,P1RLV5907 ,0.42  ,0.026  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01417 ,0.00263 ,1.38430   ,0.04361 ,0.03384  ,0.10153  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5910-RDT3241LV)     ,RDT3241LV ,P1RLV5910 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03333 ,0.00406 ,2.18350   ,0.08117 ,0.05023  ,0.15069  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5909-RDM5869)       ,RDM5869   ,P1RLV5909 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04217 ,0.00513 ,2.76248   ,0.10269 ,0.06355  ,0.19065  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5869-RDT3241LV)       ,RDT3241LV ,RDM5869   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01615 ,0.00196 ,1.05773   ,0.03932 ,0.02433  ,0.07300  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5912-RDT3242LV)     ,RDT3242LV ,P1RLV5912 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07489 ,0.00911 ,4.90594   ,0.18237 ,0.11286  ,0.33858  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5911-RDM5871)       ,RDM5871   ,P1RLV5911 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04629 ,0.00563 ,3.03240   ,0.11272 ,0.06976  ,0.20928  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5871-RDT3242LV)       ,RDT3242LV ,RDM5871   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01546 ,0.00188 ,1.01309   ,0.03766 ,0.02331  ,0.06992  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5914-RDT3243LV)     ,RDT3243LV ,P1RLV5914 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5915-RDT3244LV)     ,RDT3244LV ,P1RLV5915 ,0.42  ,0.092  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04977 ,0.00924 ,4.86289   ,0.15319 ,0.11889  ,0.35667  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5916-RDT3244LV)     ,RDT3244LV ,P1RLV5916 ,0.42  ,0.097  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05228 ,0.00970 ,5.10872   ,0.16093 ,0.12490  ,0.37470  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5917-RDT3245LV)     ,RDT3245LV ,P1RLV5917 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01442 ,0.00268 ,1.40934   ,0.04440 ,0.03446  ,0.10337  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5918-RDT3246LV)     ,RDT3246LV ,P1RLV5918 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08001 ,0.00974 ,5.24169   ,0.19485 ,0.12058  ,0.36175  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5922-RDM5878)       ,RDM5878   ,P1RLV5922 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07253 ,0.00882 ,4.75119   ,0.17661 ,0.10930  ,0.32790  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5878-RDT3246LV)       ,RDT3246LV ,RDM5878   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01661 ,0.00202 ,1.08831   ,0.04046 ,0.02504  ,0.07511  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5920-RDT3247LV)     ,RDT3247LV ,P1RLV5920 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01490 ,0.00277 ,1.45616   ,0.04587 ,0.03560  ,0.10680  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
