Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV5919-RDM5879)       ,RDM5879   ,P1RLV5919 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03416 ,0.00634 ,3.33780   ,0.10515 ,0.08160  ,0.24481  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5879-RDT3247LV)       ,RDT3247LV ,RDM5879   ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00761 ,0.00141 ,0.74321   ,0.02341 ,0.01817  ,0.05451  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5921-RDT3248LV)     ,RDT3248LV ,P1RLV5921 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03576 ,0.00664 ,3.49409   ,0.11007 ,0.08543  ,0.25628  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5923-RDM5882)       ,RDM5882   ,P1RLV5923 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04281 ,0.00521 ,2.80468   ,0.10426 ,0.06452  ,0.19356  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5882-RDT3249LV)       ,RDT3249LV ,RDM5882   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01213 ,0.00148 ,0.79462   ,0.02954 ,0.01828  ,0.05484  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5924-RDM5883)       ,RDM5883   ,P1RLV5924 ,0.42  ,0.125  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10378 ,0.01263 ,6.79883   ,0.25273 ,0.15641  ,0.46922  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5883-RDT3249LV)       ,RDT3249LV ,RDM5883   ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01214 ,0.00148 ,0.79539   ,0.02957 ,0.01830  ,0.05489  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5925-RDT3250LV)     ,RDT3250LV ,P1RLV5925 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5926-RDT3251LV)     ,RDT3251LV ,P1RLV5926 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06118 ,0.00744 ,4.00787   ,0.14898 ,0.09220  ,0.27660  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6062-RDT3252LV)_s0  ,RDT3252LV ,P1RLV6062 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05360 ,0.00652 ,3.51126   ,0.13052 ,0.08078  ,0.24233  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6062-RDT3252LV)_s1  ,RDT3252LV ,P1RLV6062 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00199 ,0.00024 ,0.13059   ,0.00485 ,0.00300  ,0.00901  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5927-RDM5886)       ,RDM5886   ,P1RLV5927 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02548 ,0.00310 ,1.66911   ,0.06204 ,0.03840  ,0.11519  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5886-RDT3252LV)       ,RDT3252LV ,RDM5886   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02839 ,0.00345 ,1.85978   ,0.06913 ,0.04278  ,0.12835  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5928-RDM5887)       ,RDM5887   ,P1RLV5928 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02486 ,0.00303 ,1.62874   ,0.06054 ,0.03747  ,0.11241  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6063-RDM5887)       ,RDM5887   ,P1RLV6063 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03382 ,0.00411 ,2.21537   ,0.08235 ,0.05096  ,0.15289  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5929-RDM5888)       ,RDM5888   ,P1RLV5929 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05022 ,0.00611 ,3.29005   ,0.12230 ,0.07569  ,0.22706  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5887-RDM5888)         ,RDM5887   ,RDM5888   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01106 ,0.00135 ,0.72456   ,0.02693 ,0.01667  ,0.05001  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5887-RDT3252LV)       ,RDT3252LV ,RDM5887   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01107 ,0.00135 ,0.72510   ,0.02695 ,0.01668  ,0.05004  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5930-RDT3253LV)     ,RDT3253LV ,P1RLV5930 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5931-RDT3254LV)     ,RDT3254LV ,P1RLV5931 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05088 ,0.00619 ,3.33279   ,0.12389 ,0.07667  ,0.23001  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5932-RDT3254LV)     ,RDT3254LV ,P1RLV5932 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06359 ,0.00774 ,4.16566   ,0.15485 ,0.09583  ,0.28749  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5933-RDT3255LV)     ,RDT3255LV ,P1RLV5933 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03467 ,0.00422 ,2.27123   ,0.08443 ,0.05225  ,0.15675  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5934-RDT3256LV)     ,RDT3256LV ,P1RLV5934 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06321 ,0.00769 ,4.14108   ,0.15393 ,0.09527  ,0.28580  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5935-RDT3257LV)     ,RDT3257LV ,P1RLV5935 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02959 ,0.00360 ,1.93819   ,0.07205 ,0.04459  ,0.13376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5938-RDM5897)       ,RDM5897   ,P1RLV5938 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05431 ,0.00661 ,3.55748   ,0.13224 ,0.08184  ,0.24552  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5897-RDT3257LV)       ,RDT3257LV ,RDM5897   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01613 ,0.00196 ,1.05648   ,0.03927 ,0.02430  ,0.07291  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5937-RDT3258LV)     ,RDT3258LV ,P1RLV5937 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08352 ,0.01016 ,5.47154   ,0.20339 ,0.12587  ,0.37762  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5936-RDM5898)       ,RDM5898   ,P1RLV5936 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03260 ,0.00397 ,2.13569   ,0.07939 ,0.04913  ,0.14739  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5898-RDT3258LV)       ,RDT3258LV ,RDM5898   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01614 ,0.00196 ,1.05700   ,0.03929 ,0.02432  ,0.07295  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5939-RDT3259LV)     ,RDT3259LV ,P1RLV5939 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02695 ,0.00328 ,1.76569   ,0.06563 ,0.04062  ,0.12186  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5940-RDT3260LV)     ,RDT3260LV ,P1RLV5940 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05371 ,0.00654 ,3.51841   ,0.13079 ,0.08094  ,0.24282  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5945-RDT3260LV)     ,RDT3260LV ,P1RLV5945 ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08201 ,0.00998 ,5.37246   ,0.19971 ,0.12359  ,0.37078  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5942-RDT3261LV)     ,RDT3261LV ,P1RLV5942 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05189 ,0.00631 ,3.39930   ,0.12636 ,0.07820  ,0.23460  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5941-RDM5903)       ,RDM5903   ,P1RLV5941 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04024 ,0.00490 ,2.63586   ,0.09798 ,0.06064  ,0.18191  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5944-RDM5903)       ,RDM5903   ,P1RLV5944 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06840 ,0.00832 ,4.48053   ,0.16655 ,0.10307  ,0.30922  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5903-RDT3261LV)       ,RDT3261LV ,RDM5903   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01613 ,0.00196 ,1.05648   ,0.03927 ,0.02430  ,0.07291  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5943-RDM5905)       ,RDM5905   ,P1RLV5943 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07357 ,0.00895 ,4.81945   ,0.17915 ,0.11087  ,0.33261  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5905-RDT3261LV)       ,RDT3261LV ,RDM5905   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01613 ,0.00196 ,1.05681   ,0.03928 ,0.02431  ,0.07294  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5946-RDT3262LV)     ,RDT3262LV ,P1RLV5946 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06703 ,0.00816 ,4.39137   ,0.16324 ,0.10102  ,0.30307  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5947-RDT3263LV)     ,RDT3263LV ,P1RLV5947 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5948-RDT3264LV)     ,RDT3264LV ,P1RLV5948 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01618 ,0.00197 ,1.06022   ,0.03941 ,0.02439  ,0.07317  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5949-RDT3264LV)     ,RDT3264LV ,P1RLV5949 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01618 ,0.00197 ,1.06022   ,0.03941 ,0.02439  ,0.07317  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5950-RDT3265LV)     ,RDT3265LV ,P1RLV5950 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5951-RDT3265LV)     ,RDT3265LV ,P1RLV5951 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00911 ,0.00169 ,0.89036   ,0.02805 ,0.02177  ,0.06530  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5961-RDT3265LV)     ,RDT3265LV ,P1RLV5961 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00930 ,0.00173 ,0.90898   ,0.02863 ,0.02222  ,0.06667  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5952-RDT3266LV)     ,RDT3266LV ,P1RLV5952 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00731 ,0.00136 ,0.71448   ,0.02251 ,0.01747  ,0.05240  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5953-RDT3266LV)     ,RDT3266LV ,P1RLV5953 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02252 ,0.00418 ,2.20007   ,0.06931 ,0.05379  ,0.16137  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5954-RDT3266LV)     ,RDT3266LV ,P1RLV5954 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00462 ,0.00086 ,0.45157   ,0.01423 ,0.01104  ,0.03312  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5955-RDT3266LV)     ,RDT3266LV ,P1RLV5955 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01295 ,0.00240 ,1.26543   ,0.03986 ,0.03094  ,0.09281  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5957-RDT3266LV)     ,RDT3266LV ,P1RLV5957 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02359 ,0.00287 ,1.54547   ,0.05745 ,0.03555  ,0.10666  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5958-RDT3266LV)     ,RDT3266LV ,P1RLV5958 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02696 ,0.00328 ,1.76645   ,0.06566 ,0.04064  ,0.12191  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5956-RDT3267LV)     ,RDT3267LV ,P1RLV5956 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01268 ,0.00154 ,0.83034   ,0.03087 ,0.01910  ,0.05731  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5962-RDT3267LV)     ,RDT3267LV ,P1RLV5962 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01268 ,0.00154 ,0.83034   ,0.03087 ,0.01910  ,0.05731  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5959-RDT3268LV)     ,RDT3268LV ,P1RLV5959 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01362 ,0.00166 ,0.89210   ,0.03316 ,0.02052  ,0.06157  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5960-RDT3268LV)     ,RDT3268LV ,P1RLV5960 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01362 ,0.00166 ,0.89210   ,0.03316 ,0.02052  ,0.06157  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5964-RDT3269LV)     ,RDT3269LV ,P1RLV5964 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03798 ,0.00462 ,2.48829   ,0.09250 ,0.05724  ,0.17173  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5963-RDM5924)       ,RDM5924   ,P1RLV5963 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00518 ,0.00063 ,0.33966   ,0.01263 ,0.00781  ,0.02344  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5924-RDT3269LV)       ,RDT3269LV ,RDM5924   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01529   ,0.03774 ,0.02336  ,0.07007  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5965-RDT3270LV)     ,RDT3270LV ,P1RLV5965 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01313 ,0.00160 ,0.86035   ,0.03198 ,0.01979  ,0.05938  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5966-RDT3271LV)     ,RDT3271LV ,P1RLV5966 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01272 ,0.00155 ,0.83356   ,0.03099 ,0.01918  ,0.05753  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5967-RDT3272LV)     ,RDT3272LV ,P1RLV5967 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02341 ,0.00285 ,1.53355   ,0.05701 ,0.03528  ,0.10584  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5968-RDT3273LV)     ,RDT3273LV ,P1RLV5968 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06979 ,0.00849 ,4.57182   ,0.16995 ,0.10517  ,0.31552  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5969-RDT3274LV)     ,RDT3274LV ,P1RLV5969 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01549 ,0.00189 ,1.01502   ,0.03773 ,0.02335  ,0.07005  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5971-RDM5931)       ,RDM5931   ,P1RLV5971 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02225 ,0.00271 ,1.45728   ,0.05417 ,0.03352  ,0.10057  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5931-RDT3274LV)       ,RDT3274LV ,RDM5931   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01539 ,0.00187 ,1.00807   ,0.03747 ,0.02319  ,0.06957  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5972-RDM5932)       ,RDM5932   ,P1RLV5972 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02940 ,0.00358 ,1.92587   ,0.07159 ,0.04430  ,0.13291  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5932-RDT3274LV)       ,RDT3274LV ,RDM5932   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03077 ,0.00374 ,2.01563   ,0.07493 ,0.04637  ,0.13911  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5970-RDT3275LV)     ,RDT3275LV ,P1RLV5970 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01376 ,0.00167 ,0.90146   ,0.03351 ,0.02074  ,0.06221  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5973-RDT3276LV)     ,RDT3276LV ,P1RLV5973 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00771 ,0.00094 ,0.50475   ,0.01876 ,0.01161  ,0.03484  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5974-RDT3276LV)     ,RDT3276LV ,P1RLV5974 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03280 ,0.00399 ,2.14885   ,0.07988 ,0.04943  ,0.14830  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5975-RDT3277LV)     ,RDT3277LV ,P1RLV5975 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00813 ,0.00099 ,0.53289   ,0.01981 ,0.01226  ,0.03678  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5976-RDT3277LV)     ,RDT3277LV ,P1RLV5976 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00813 ,0.00099 ,0.53289   ,0.01981 ,0.01226  ,0.03678  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5977-RDT3278LV)     ,RDT3278LV ,P1RLV5977 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5978-RDT3279LV)     ,RDT3279LV ,P1RLV5978 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03646 ,0.00444 ,2.38840   ,0.08878 ,0.05494  ,0.16483  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5979-RDT3280LV)     ,RDT3280LV ,P1RLV5979 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02726 ,0.00332 ,1.78606   ,0.06639 ,0.04109  ,0.12326  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5982-RDT3281LV)     ,RDT3281LV ,P1RLV5982 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01853 ,0.00344 ,1.81103   ,0.05705 ,0.04428  ,0.13283  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5983-RDT3281LV)     ,RDT3281LV ,P1RLV5983 ,0.42  ,0.085  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04604 ,0.00854 ,4.49865   ,0.14172 ,0.10999  ,0.32996  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5984-RDT3281LV)     ,RDT3281LV ,P1RLV5984 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01109 ,0.00206 ,1.08396   ,0.03415 ,0.02650  ,0.07950  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5985-RDT3281LV)     ,RDT3281LV ,P1RLV5985 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01931 ,0.00358 ,1.88679   ,0.05944 ,0.04613  ,0.13839  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5986-RDT3282LV)     ,RDT3282LV ,P1RLV5986 ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02865 ,0.00532 ,2.79977   ,0.08820 ,0.06845  ,0.20535  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5988-RDT3283LV)     ,RDT3283LV ,P1RLV5988 ,0.42  ,0.069  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03748 ,0.00695 ,3.66181   ,0.11535 ,0.08953  ,0.26858  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5989-RDT3284LV)     ,RDT3284LV ,P1RLV5989 ,0.42  ,0.063  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03390 ,0.00629 ,3.31208   ,0.10434 ,0.08098  ,0.24293  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5991-RDT3285LV)     ,RDT3285LV ,P1RLV5991 ,0.42  ,0.116  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06286 ,0.01167 ,6.14246   ,0.19350 ,0.15017  ,0.45052  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5990-RDM5948)       ,RDM5948   ,P1RLV5990 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03477 ,0.00645 ,3.39787   ,0.10704 ,0.08307  ,0.24922  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5948-RDT3285LV)       ,RDT3285LV ,RDM5948   ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01340 ,0.00249 ,1.30903   ,0.04124 ,0.03200  ,0.09601  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5992-RDM5950)       ,RDM5950   ,P1RLV5992 ,0.42  ,0.107  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05810 ,0.01078 ,5.67686   ,0.17883 ,0.13879  ,0.41637  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5950-RDT3285LV)       ,RDT3285LV ,RDM5950   ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00788 ,0.00146 ,0.76990   ,0.02425 ,0.01882  ,0.05647  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5994-RDT3286LV)     ,RDT3286LV ,P1RLV5994 ,0.42  ,0.081  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04392 ,0.00815 ,4.29155   ,0.13519 ,0.10492  ,0.31477  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5993-RDM5951)       ,RDM5951   ,P1RLV5993 ,0.42  ,0.074  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04003 ,0.00743 ,3.91169   ,0.12323 ,0.09564  ,0.28691  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5951-RDT3286LV)       ,RDT3286LV ,RDM5951   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00513 ,0.00095 ,0.50140   ,0.01579 ,0.01226  ,0.03678  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5995-RDT3287LV)     ,RDT3287LV ,P1RLV5995 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5996-RDT3288LV)     ,RDT3288LV ,P1RLV5996 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04497 ,0.00547 ,2.94567   ,0.10950 ,0.06776  ,0.20329  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5997-RDM5955)       ,RDM5955   ,P1RLV5997 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04120 ,0.00501 ,2.69866   ,0.10032 ,0.06208  ,0.18625  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDM5955-RDT3288LV)       ,RDT3288LV ,RDM5955   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01624 ,0.00198 ,1.06416   ,0.03956 ,0.02448  ,0.07344  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6000-RDT3290LV)     ,RDT3290LV ,P1RLV6000 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01077 ,0.00131 ,0.70563   ,0.02623 ,0.01623  ,0.04870  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6002-RDT3290LV)     ,RDT3290LV ,P1RLV6002 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01077 ,0.00131 ,0.70563   ,0.02623 ,0.01623  ,0.04870  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6003-RDT3291LV)     ,RDT3291LV ,P1RLV6003 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6004-RDT3292LV)     ,RDT3292LV ,P1RLV6004 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6005-RDT3293LV)     ,RDT3293LV ,P1RLV6005 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6006-RDT3294LV)     ,RDT3294LV ,P1RLV6006 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02850 ,0.00347 ,1.86702   ,0.06940 ,0.04295  ,0.12885  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6007-RDT3294LV)     ,RDT3294LV ,P1RLV6007 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02850 ,0.00347 ,1.86702   ,0.06940 ,0.04295  ,0.12885  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6008-RDT3295LV)     ,RDT3295LV ,P1RLV6008 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04034 ,0.00491 ,2.64280   ,0.09824 ,0.06080  ,0.18239  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6009-RDT3296LV)     ,RDT3296LV ,P1RLV6009 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03122 ,0.00579 ,3.05084   ,0.09611 ,0.07459  ,0.22377  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6010-RDT3296LV)     ,RDT3296LV ,P1RLV6010 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03122 ,0.00579 ,3.05084   ,0.09611 ,0.07459  ,0.22377  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6011-RDT3297LV)     ,RDT3297LV ,P1RLV6011 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03182 ,0.00387 ,2.08427   ,0.07748 ,0.04795  ,0.14385  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6012-RDT3297LV)     ,RDT3297LV ,P1RLV6012 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02795 ,0.00340 ,1.83083   ,0.06806 ,0.04212  ,0.12635  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6013-RDT3297LV)     ,RDT3297LV ,P1RLV6013 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02017 ,0.00245 ,1.32155   ,0.04913 ,0.03040  ,0.09121  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6028-RDT3297LV)     ,RDT3297LV ,P1RLV6028 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01008 ,0.00123 ,0.66031   ,0.02455 ,0.01519  ,0.04557  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6017-RDT3298LV)     ,RDT3298LV ,P1RLV6017 ,0.42  ,0.104  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08635 ,0.01051 ,5.65671   ,0.21027 ,0.13013  ,0.39040  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6018-RDT3298LV)     ,RDT3298LV ,P1RLV6018 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06046 ,0.00736 ,3.96070   ,0.14723 ,0.09112  ,0.27335  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6015-RDM5973)       ,RDM5973   ,P1RLV6015 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05568 ,0.00677 ,3.64743   ,0.13558 ,0.08391  ,0.25173  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5973-RDT3298LV)       ,RDT3298LV ,RDM5973   ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02948 ,0.00359 ,1.93151   ,0.07180 ,0.04443  ,0.13330  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6019-RDM5976)       ,RDM5976   ,P1RLV6019 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05948 ,0.00724 ,3.89624   ,0.14483 ,0.08963  ,0.26890  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6014-RDM5972)       ,RDM5972   ,P1RLV6014 ,0.42  ,0.109  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09070 ,0.01104 ,5.94197   ,0.22088 ,0.13669  ,0.41008  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6020-RDM5972)       ,RDM5972   ,P1RLV6020 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03071 ,0.00374 ,2.01169   ,0.07478 ,0.04628  ,0.13884  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5972-RDM5976)         ,RDM5976   ,RDM5972   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01474 ,0.00179 ,0.96562   ,0.03589 ,0.02221  ,0.06664  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5976-RDT3298LV)       ,RDT3298LV ,RDM5976   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01474 ,0.00179 ,0.96576   ,0.03590 ,0.02222  ,0.06665  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6016-RDT3299LV)     ,RDT3299LV ,P1RLV6016 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01423 ,0.00173 ,0.93225   ,0.03465 ,0.02145  ,0.06434  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6029-RDT3299LV)     ,RDT3299LV ,P1RLV6029 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01423 ,0.00173 ,0.93225   ,0.03465 ,0.02145  ,0.06434  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6022-RDT3300LV)     ,RDT3300LV ,P1RLV6022 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02284 ,0.00278 ,1.49623   ,0.05562 ,0.03442  ,0.10326  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6021-RDM5980)       ,RDM5980   ,P1RLV6021 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04393 ,0.00535 ,2.87794   ,0.10698 ,0.06621  ,0.19862  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5980-RDT3300LV)       ,RDT3300LV ,RDM5980   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01474 ,0.00179 ,0.96576   ,0.03590 ,0.02222  ,0.06665  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6025-RDT3301LV)     ,RDT3301LV ,P1RLV6025 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00502 ,0.00061 ,0.32870   ,0.01222 ,0.00756  ,0.02269  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6023-RDM5982)       ,RDM5982   ,P1RLV6023 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01945 ,0.00237 ,1.27437   ,0.04737 ,0.02932  ,0.08795  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5982-RDT3301LV)       ,RDT3301LV ,RDM5982   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01648 ,0.00201 ,1.07973   ,0.04014 ,0.02484  ,0.07452  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6024-RDM5983)       ,RDM5983   ,P1RLV6024 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00140 ,0.00017 ,0.09197   ,0.00342 ,0.00212  ,0.00635  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5983-RDT3301LV)       ,RDT3301LV ,RDM5983   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03296 ,0.00401 ,2.15946   ,0.08027 ,0.04968  ,0.14903  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6026-RDT3302LV)     ,RDT3302LV ,P1RLV6026 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03354 ,0.00408 ,2.19701   ,0.08167 ,0.05054  ,0.15163  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6027-RDT3303LV)     ,RDT3303LV ,P1RLV6027 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6030-RDT3304LV)     ,RDT3304LV ,P1RLV6030 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6031-RDT3305LV)     ,RDT3305LV ,P1RLV6031 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6032-RDT3306LV)     ,RDT3306LV ,P1RLV6032 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01682 ,0.00312 ,1.64384   ,0.05178 ,0.04019  ,0.12057  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6033-RDM5990)       ,RDM5990   ,P1RLV6033 ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02182 ,0.00405 ,2.13178   ,0.06715 ,0.05212  ,0.15636  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5990-RDT3307LV)       ,RDT3307LV ,RDM5990   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00500 ,0.00093 ,0.48826   ,0.01538 ,0.01194  ,0.03581  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6034-RDM5991)       ,RDM5991   ,P1RLV6034 ,0.42  ,0.157  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.08471 ,0.01572 ,8.27691   ,0.26074 ,0.20236  ,0.60708  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDM5991-RDT3307LV)       ,RDT3307LV ,RDM5991   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00500 ,0.00093 ,0.48834   ,0.01538 ,0.01194  ,0.03582  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6035-RDT3308LV)     ,RDT3308LV ,P1RLV6035 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07735 ,0.00941 ,5.06742   ,0.18837 ,0.11658  ,0.34973  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6036-RDT3309LV)     ,RDT3309LV ,P1RLV6036 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6037-RDT3310LV)     ,RDT3310LV ,P1RLV6037 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6038-RDT3311LV)     ,RDT3311LV ,P1RLV6038 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03265 ,0.00397 ,2.13904   ,0.07951 ,0.04921  ,0.14763  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6040-RDT3312LV)     ,RDT3312LV ,P1RLV6040 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03709 ,0.00451 ,2.42993   ,0.09033 ,0.05590  ,0.16770  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6041-RDT3313LV)     ,RDT3313LV ,P1RLV6041 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03670 ,0.00447 ,2.40449   ,0.08938 ,0.05532  ,0.16595  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6042-RDT3314LV)     ,RDT3314LV ,P1RLV6042 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6043-RDT3315LV)     ,RDT3315LV ,P1RLV6043 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01960 ,0.00238 ,1.28389   ,0.04773 ,0.02954  ,0.08861  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6044-RDT3316LV)     ,RDT3316LV ,P1RLV6044 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02783 ,0.00339 ,1.82294   ,0.06776 ,0.04194  ,0.12581  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6045-RDT3317LV)     ,RDT3317LV ,P1RLV6045 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02927 ,0.00356 ,1.91752   ,0.07128 ,0.04411  ,0.13234  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6046-RDT3317LV)     ,RDT3317LV ,P1RLV6046 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07308 ,0.00889 ,4.78738   ,0.17796 ,0.11013  ,0.33040  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV6047-RDT3318LV)     ,RDT3318LV ,P1RLV6047 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04197 ,0.00511 ,2.74923   ,0.10220 ,0.06325  ,0.18974  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6048-RDT3319LV)     ,RDT3319LV ,P1RLV6048 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01057 ,0.00129 ,0.69236   ,0.02574 ,0.01593  ,0.04778  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6049-RDT3319LV)     ,RDT3319LV ,P1RLV6049 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01057 ,0.00129 ,0.69236   ,0.02574 ,0.01593  ,0.04778  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6050-RDT3320LV)     ,RDT3320LV ,P1RLV6050 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05642 ,0.00687 ,3.69634   ,0.13740 ,0.08503  ,0.25510  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6051-RDT3321LV)     ,RDT3321LV ,P1RLV6051 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01704 ,0.00207 ,1.11596   ,0.04148 ,0.02567  ,0.07702  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6053-RDT3321LV)     ,RDT3321LV ,P1RLV6053 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03711 ,0.00452 ,2.43083   ,0.09036 ,0.05592  ,0.16776  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6054-RDT3321LV)     ,RDT3321LV ,P1RLV6054 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02233 ,0.00272 ,1.46256   ,0.05437 ,0.03365  ,0.10094  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6055-RDT3321LV)     ,RDT3321LV ,P1RLV6055 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02143 ,0.00261 ,1.40366   ,0.05218 ,0.03229  ,0.09687  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6052-RDT3322LV)     ,RDT3322LV ,P1RLV6052 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6056-RDT3323LV)     ,RDT3323LV ,P1RLV6056 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04197 ,0.00511 ,2.74925   ,0.10220 ,0.06325  ,0.18974  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6057-RDT3323LV)     ,RDT3323LV ,P1RLV6057 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01128 ,0.00137 ,0.73887   ,0.02747 ,0.01700  ,0.05099  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6058-RDT3324LV)     ,RDT3324LV ,P1RLV6058 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6059-RDT3325LV)     ,RDT3325LV ,P1RLV6059 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6060-RDT3326LV)     ,RDT3326LV ,P1RLV6060 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02669 ,0.00325 ,1.74839   ,0.06499 ,0.04022  ,0.12066  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6061-RDT3327LV)     ,RDT3327LV ,P1RLV6061 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV6064-RDT3328LV)     ,RDT3328LV ,P1RLV6064 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6065-RDT3329LV)     ,RDT3329LV ,P1RLV6065 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03124 ,0.00380 ,2.04681   ,0.07608 ,0.04709  ,0.14126  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6066-RDT3329LV)     ,RDT3329LV ,P1RLV6066 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03021 ,0.00368 ,1.97893   ,0.07356 ,0.04553  ,0.13658  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6067-RDT3329LV)     ,RDT3329LV ,P1RLV6067 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01601 ,0.00195 ,1.04859   ,0.03898 ,0.02412  ,0.07237  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6068-RDT3329LV)     ,RDT3329LV ,P1RLV6068 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02367 ,0.00288 ,1.55085   ,0.05765 ,0.03568  ,0.10703  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6069-RDT3329LV)     ,RDT3329LV ,P1RLV6069 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02962 ,0.00360 ,1.94050   ,0.07213 ,0.04464  ,0.13392  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6070-RDT3329LV)     ,RDT3329LV ,P1RLV6070 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03133 ,0.00381 ,2.05214   ,0.07628 ,0.04721  ,0.14163  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6071-RDT3329LV)     ,RDT3329LV ,P1RLV6071 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01133 ,0.00138 ,0.74252   ,0.02760 ,0.01708  ,0.05124  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6072-RDT3329LV)     ,RDT3329LV ,P1RLV6072 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01789 ,0.00218 ,1.17187   ,0.04356 ,0.02696  ,0.08088  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6073-RDT3330LV)     ,RDT3330LV ,P1RLV6073 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02570 ,0.00477 ,2.51074   ,0.07909 ,0.06138  ,0.18415  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6074-RDT3330LV)     ,RDT3330LV ,P1RLV6074 ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00575 ,0.00107 ,0.56163   ,0.01769 ,0.01373  ,0.04119  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6075-RDT3330LV)     ,RDT3330LV ,P1RLV6075 ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00325 ,0.00060 ,0.31793   ,0.01002 ,0.00777  ,0.02332  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6076-RDT3330LV)     ,RDT3330LV ,P1RLV6076 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00926 ,0.00172 ,0.90458   ,0.02850 ,0.02212  ,0.06635  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6077-RDT3330LV)     ,RDT3330LV ,P1RLV6077 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01836 ,0.00341 ,1.79415   ,0.05652 ,0.04386  ,0.13159  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6078-RDT3331LV)     ,RDT3331LV ,P1RLV6078 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01908 ,0.00354 ,1.86387   ,0.05872 ,0.04557  ,0.13671  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6079-RDM6033)       ,RDM6033   ,P1RLV6079 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01823 ,0.00338 ,1.78098   ,0.05610 ,0.04354  ,0.13063  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM6033-RDT3332LV)       ,RDT3332LV ,RDM6033   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01512 ,0.00281 ,1.47755   ,0.04655 ,0.03612  ,0.10837  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6081-RDM6034)       ,RDM6034   ,P1RLV6081 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01462 ,0.00271 ,1.42813   ,0.04499 ,0.03492  ,0.10475  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM6034-RDT3332LV)       ,RDT3332LV ,RDM6034   ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01512 ,0.00281 ,1.47755   ,0.04655 ,0.03612  ,0.10837  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6080-RDT3333LV)     ,RDT3333LV ,P1RLV6080 ,0.42  ,0.053  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.02254 ,0.00514 ,2.86605   ,0.07778 ,0.05608  ,0.16825  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6082-RDM6036)       ,RDM6036   ,P1RLV6082 ,0.42  ,0.052  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02834 ,0.00526 ,2.76940   ,0.08724 ,0.06771  ,0.20312  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM6036-RDT3334LV)       ,RDT3334LV ,RDM6036   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00504 ,0.00094 ,0.49239   ,0.01551 ,0.01204  ,0.03611  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6083-RDM6037)       ,RDM6037   ,P1RLV6083 ,0.42  ,0.072  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03872 ,0.00718 ,3.78309   ,0.11917 ,0.09249  ,0.27747  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM6037-RDT3334LV)       ,RDT3334LV ,RDM6037   ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00504 ,0.00094 ,0.49239   ,0.01551 ,0.01204  ,0.03611  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6084-RDT3335LV)     ,RDT3335LV ,P1RLV6084 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03610 ,0.00670 ,3.52692   ,0.11110 ,0.08623  ,0.25868  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6086-RDT3336LV)     ,RDT3336LV ,P1RLV6086 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04293 ,0.00522 ,2.81240   ,0.10454 ,0.06470  ,0.19410  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6085-RDM6039)       ,RDM6039   ,P1RLV6085 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03742 ,0.00455 ,2.45130   ,0.09112 ,0.05639  ,0.16918  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDM6039-RDT3336LV)       ,RDT3336LV ,RDM6039   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01131 ,0.00138 ,0.74064   ,0.02753 ,0.01704  ,0.05112  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6087-RDT3337LV)     ,RDT3337LV ,P1RLV6087 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06310 ,0.00768 ,4.13377   ,0.15366 ,0.09510  ,0.28529  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6088-RDT3338LV)     ,RDT3338LV ,P1RLV6088 ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04103 ,0.00761 ,4.00916   ,0.12630 ,0.09802  ,0.29405  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV6089-RDT3339LV)     ,RDT3339LV ,P1RLV6089 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV6090-RDT3340LV)     ,RDT3340LV ,P1RLV6090 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04457 ,0.00542 ,2.91994   ,0.10854 ,0.06717  ,0.20152  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV6092-RDT3341LV)     ,RDT3341LV ,P1RLV6092 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV6094-RDT3342LV)     ,RDT3342LV ,P1RLV6094 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV6095-RDT3343LV)     ,RDT3343LV ,P1RLV6095 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01950 ,0.00237 ,1.27723   ,0.04748 ,0.02938  ,0.08815  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV6096-RDM6048)       ,RDM6048   ,P1RLV6096 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03058 ,0.00372 ,2.00319   ,0.07446 ,0.04608  ,0.13825  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM6048-RDT3344LV)       ,RDT3344LV ,RDM6048   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01590 ,0.00194 ,1.04179   ,0.03873 ,0.02397  ,0.07190  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6100-RDM6049)       ,RDM6049   ,P1RLV6100 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01926 ,0.00234 ,1.26171   ,0.04690 ,0.02903  ,0.08708  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM6049-RDT3344LV)       ,RDT3344LV ,RDM6049   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01176 ,0.00143 ,0.77071   ,0.02865 ,0.01773  ,0.05319  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6097-RDM6050)       ,RDM6050   ,P1RLV6097 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02608 ,0.00317 ,1.70848   ,0.06351 ,0.03930  ,0.11791  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM6050-RDT3345LV)       ,RDT3345LV ,RDM6050   ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02356 ,0.00287 ,1.54334   ,0.05737 ,0.03550  ,0.10651  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6098-RDM6051)       ,RDM6051   ,P1RLV6098 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01180 ,0.00144 ,0.77292   ,0.02873 ,0.01778  ,0.05334  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM6051-RDT3345LV)       ,RDT3345LV ,RDM6051   ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02117 ,0.00258 ,1.38693   ,0.05156 ,0.03191  ,0.09572  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
