Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P1RLV6099-RDT3346LV)     ,RDT3346LV ,P1RLV6099 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03166 ,0.00385 ,2.07391   ,0.07709 ,0.04771  ,0.14313  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6102-RDT3347LV)     ,RDT3347LV ,P1RLV6102 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03937 ,0.00731 ,3.84654   ,0.12117 ,0.09404  ,0.28213  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6103-RDT3348LV)     ,RDT3348LV ,P1RLV6103 ,0.42  ,0.091  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04931 ,0.00915 ,4.81767   ,0.15177 ,0.11779  ,0.35336  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6104-RDT3349LV)     ,RDT3349LV ,P1RLV6104 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01724 ,0.00320 ,1.68450   ,0.05306 ,0.04118  ,0.12355  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6108-RDT3350LV)     ,RDT3350LV ,P1RLV6108 ,0.42  ,0.088  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04777 ,0.00886 ,4.66752   ,0.14704 ,0.11411  ,0.34234  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6109-RDT3351LV)     ,RDT3351LV ,P1RLV6109 ,0.42  ,0.077  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04182 ,0.00776 ,4.08614   ,0.12872 ,0.09990  ,0.29970  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6110-RDT3352LV)     ,RDT3352LV ,P1RLV6110 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04290 ,0.00796 ,4.19189   ,0.13205 ,0.10249  ,0.30746  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6111-RDT3353LV)     ,RDT3353LV ,P1RLV6111 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01342 ,0.00249 ,1.31160   ,0.04132 ,0.03207  ,0.09620  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6112-RDT3354LV)     ,RDT3354LV ,P1RLV6112 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00923 ,0.00171 ,0.90152   ,0.02840 ,0.02204  ,0.06612  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV6113-RDT3354LV)     ,RDT3354LV ,P1RLV6113 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00923 ,0.00171 ,0.90152   ,0.02840 ,0.02204  ,0.06612  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT1521-RDT1522)         ,RDT1521   ,RDT1522   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1521-RDT1523)         ,RDT1523   ,RDT1521   ,12.47 ,0.027  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02850 ,0.02087 ,0.21065   ,0.02850 ,0.02087  ,0.06262  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1523-RDT1524)         ,RDT1524   ,RDT1523   ,12.47 ,0.103  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10754 ,0.07878 ,0.79498   ,0.10754 ,0.07878  ,0.23633  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1524-RDT1525)         ,RDT1525   ,RDT1524   ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05891 ,0.04315 ,0.43548   ,0.05891 ,0.04315  ,0.12946  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1525-RDT1527)         ,RDT1527   ,RDT1525   ,12.47 ,0.097  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10067 ,0.07374 ,0.74417   ,0.10067 ,0.07374  ,0.22123  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1538-RDT1540)         ,RDT1538   ,RDT1540   ,12.47 ,0.515  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.53607 ,0.39268 ,3.96270   ,0.53607 ,0.39268  ,1.17804  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1548-RDT1549)         ,RDT1548   ,RDT1549   ,12.47 ,0.293  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30533 ,0.22366 ,2.25703   ,0.30533 ,0.22366  ,0.67097  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1558-RDT1562)         ,RDT1558   ,RDT1562   ,12.47 ,0.139  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14440 ,0.10577 ,1.06740   ,0.14440 ,0.10577  ,0.31732  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1558-RDT1603)         ,RDT1603   ,RDT1558   ,12.47 ,0.347  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36151 ,0.26481 ,2.67236   ,0.36151 ,0.26481  ,0.79444  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1557-RDT1564)         ,RDT1564   ,RDT1557   ,12.47 ,0.257  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26722 ,0.19574 ,1.97534   ,0.26722 ,0.19574  ,0.58723  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1113-RDT1114)         ,RDT1113   ,RDT1114   ,12.47 ,0.071  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07400 ,0.05420 ,0.54700   ,0.07400 ,0.05420  ,0.16261  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1115-RDT1124)         ,RDT1115   ,RDT1124   ,12.47 ,1.399  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.45663 ,1.06701 ,10.76765  ,1.45663 ,1.06701  ,3.20103  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1115-RDT1116)         ,RDT1116   ,RDT1115   ,12.47 ,0.348  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36274 ,0.26571 ,2.68140   ,0.36274 ,0.26571  ,0.79713  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1120-RDT1121)         ,RDT1120   ,RDT1121   ,12.47 ,0.249  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25875 ,0.18954 ,1.91274   ,0.25875 ,0.18954  ,0.56862  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1118-RDT1120)         ,RDT1118   ,RDT1120   ,12.47 ,0.318  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33100 ,0.24246 ,2.44679   ,0.33100 ,0.24246  ,0.72739  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1118-RDT1119)         ,RDT1119   ,RDT1118   ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02010 ,0.01472 ,0.14859   ,0.02010 ,0.01472  ,0.04417  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1117-RDT1119)         ,RDT1117   ,RDT1119   ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02011 ,0.01473 ,0.14867   ,0.02011 ,0.01473  ,0.04420  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1116-RDT1117)         ,RDT1116   ,RDT1117   ,12.47 ,0.267  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27837 ,0.20391 ,2.05775   ,0.27837 ,0.20391  ,0.61173  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1550-RDT1551)         ,RDT1550   ,RDT1551   ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10649 ,0.07801 ,0.78721   ,0.10649 ,0.07801  ,0.23402  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1550-RDT1552)         ,RDT1552   ,RDT1550   ,12.47 ,0.286  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29732 ,0.21779 ,2.19782   ,0.29732 ,0.21779  ,0.65337  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1553-RDT1554)         ,RDT1553   ,RDT1554   ,12.47 ,0.257  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26757 ,0.19600 ,1.97794   ,0.26757 ,0.19600  ,0.58801  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1552-RDT1553)         ,RDT1552   ,RDT1553   ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04560 ,0.03340 ,0.33709   ,0.04560 ,0.03340  ,0.10021  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1552-RDT1556)         ,RDT1556   ,RDT1552   ,12.47 ,0.187  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19450 ,0.14247 ,1.43777   ,0.19450 ,0.14247  ,0.42742  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1556-RDT1560)         ,RDT1560   ,RDT1556   ,12.47 ,0.128  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13344 ,0.09775 ,0.98643   ,0.13344 ,0.09775  ,0.29325  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1603-RDT1604)         ,RDT1603   ,RDT1604   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1611-RDT1613)         ,RDT1613   ,RDT1611   ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10664 ,0.07812 ,0.78833   ,0.10664 ,0.07812  ,0.23436  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1621-RDT1622)         ,RDT1622   ,RDT1621   ,12.47 ,0.133  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13855 ,0.10149 ,1.02421   ,0.13855 ,0.10149  ,0.30448  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1622-RDT1623)         ,RDT1622   ,RDT1623   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1619-RDT1622)         ,RDT1619   ,RDT1622   ,12.47 ,0.097  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10114 ,0.07409 ,0.74765   ,0.10114 ,0.07409  ,0.22226  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1618-RDT1619)         ,RDT1618   ,RDT1619   ,12.47 ,0.231  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24068 ,0.17630 ,1.77916   ,0.24068 ,0.17630  ,0.52891  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1618-RDT1620)         ,RDT1618   ,RDT1620   ,12.47 ,0.271  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28167 ,0.20633 ,2.08214   ,0.28167 ,0.20633  ,0.61898  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1629-RDT1630)         ,RDT1629   ,RDT1630   ,12.47 ,0.112  ,1P_UG_AL_#2_15_12_47_0                 ,0.10266 ,0.10680 ,17.73012  ,0.10266 ,0.10680  ,0.32040  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1597-RDT1652)         ,RDT1652   ,RDT1597   ,12.47 ,0.255  ,1P_UG_AL_#2_15_12_47_0                 ,0.23434 ,0.24379 ,40.47254  ,0.23434 ,0.24379  ,0.73138  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1650-RDT1652)         ,RDT1650   ,RDT1652   ,12.47 ,0.017  ,1P_UG_AL_#2_15_12_47_0                 ,0.01581 ,0.01644 ,2.72971   ,0.01581 ,0.01644  ,0.04933  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1650-RDT1651)         ,RDT1651   ,RDT1650   ,12.47 ,0.037  ,1P_UG_AL_#2_15_12_47_0                 ,0.03399 ,0.03536 ,5.86946   ,0.03399 ,0.03536  ,0.10607  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1651-RDT1653)         ,RDT1653   ,RDT1651   ,12.47 ,0.020  ,1P_UG_AL_#2_15_12_47_0                 ,0.01817 ,0.01890 ,3.13817   ,0.01817 ,0.01890  ,0.05671  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1653-RDT1656)         ,RDT1656   ,RDT1653   ,12.47 ,0.114  ,1P_UG_AL_#2_15_12_47_0                 ,0.10464 ,0.10886 ,18.07271  ,0.10464 ,0.10886  ,0.32659  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1654-RDT1656)         ,RDT1656   ,RDT1654   ,12.47 ,0.099  ,1P_UG_AL_#2_15_12_47_0                 ,0.09072 ,0.09438 ,15.66865  ,0.09072 ,0.09438  ,0.28315  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1655-RDT1656)         ,RDT1655   ,RDT1656   ,12.47 ,0.017  ,1P_UG_AL_#2_15_12_47_0                 ,0.01523 ,0.01584 ,2.63040   ,0.01523 ,0.01584  ,0.04753  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1647-RDT1655)         ,RDT1647   ,RDT1655   ,12.47 ,0.098  ,1P_UG_AL_#2_15_12_47_0                 ,0.08959 ,0.09320 ,15.47292  ,0.08959 ,0.09320  ,0.27961  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1660-RDT1661)         ,RDT1660   ,RDT1661   ,12.47 ,0.057  ,1P_UG_AL_#2_15_12_47_0                 ,0.05185 ,0.05395 ,8.95558   ,0.05185 ,0.05395  ,0.16184  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1659-RDT1660)         ,RDT1659   ,RDT1660   ,12.47 ,0.092  ,1P_UG_AL_#2_15_12_47_0                 ,0.08472 ,0.08814 ,14.63150  ,0.08472 ,0.08814  ,0.26441  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1657-RDT1659)         ,RDT1657   ,RDT1659   ,12.47 ,0.007  ,1P_UG_AL_#2_15_12_47_0                 ,0.00616 ,0.00641 ,1.06385   ,0.00616 ,0.00641  ,0.01922  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1657-RDT1658)         ,RDT1658   ,RDT1657   ,12.47 ,0.101  ,1P_UG_AL_#2_15_12_47_0                 ,0.09301 ,0.09676 ,16.06264  ,0.09301 ,0.09676  ,0.29027  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1647-RDT1658)         ,RDT1647   ,RDT1658   ,12.47 ,0.068  ,1P_UG_AL_#2_15_12_47_0                 ,0.06246 ,0.06498 ,10.78751  ,0.06246 ,0.06498  ,0.19494  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1638-RDT1649)         ,RDT1649   ,RDT1638   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1665-RDT1666)         ,RDT1666   ,RDT1665   ,12.47 ,0.114  ,1P_UG_AL_#2_15_12_47_0                 ,0.10471 ,0.10894 ,18.08467  ,0.10471 ,0.10894  ,0.32681  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1666-RDT1667)         ,RDT1666   ,RDT1667   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1666-RDT1668)         ,RDT1668   ,RDT1666   ,12.47 ,0.045  ,1P_UG_AL_#2_15_12_47_0                 ,0.04133 ,0.04299 ,7.13751   ,0.04133 ,0.04299  ,0.12898  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1668-RDT1669)         ,RDT1669   ,RDT1668   ,12.47 ,0.009  ,1P_UG_AL_#2_15_12_47_0                 ,0.00785 ,0.00817 ,1.35588   ,0.00785 ,0.00817  ,0.02450  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1669-RDT1670)         ,RDT1670   ,RDT1669   ,12.47 ,0.078  ,1P_UG_AL_#2_15_12_47_0                 ,0.07131 ,0.07419 ,12.31570  ,0.07131 ,0.07419  ,0.22256  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1670-RDT1671)         ,RDT1671   ,RDT1670   ,12.47 ,0.067  ,1P_UG_AL_#2_15_12_47_0                 ,0.06144 ,0.06392 ,10.61079  ,0.06144 ,0.06392  ,0.19175  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1675-RDT1676)         ,RDT1675   ,RDT1676   ,12.47 ,0.085  ,1P_UG_AL_#2_15_12_47_0                 ,0.07776 ,0.08089 ,13.42912  ,0.07776 ,0.08089  ,0.24268  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1673-RDT1675)         ,RDT1673   ,RDT1675   ,12.47 ,0.130  ,1P_UG_AL_#2_15_12_47_0                 ,0.11900 ,0.12380 ,20.55193  ,0.11900 ,0.12380  ,0.37139  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1673-RDT1677)         ,RDT1673   ,RDT1677   ,12.47 ,0.084  ,1P_UG_AL_#2_15_12_47_0                 ,0.07694 ,0.08004 ,13.28791  ,0.07694 ,0.08004  ,0.24013  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1673-RDT1674)         ,RDT1674   ,RDT1673   ,12.47 ,0.116  ,1P_UG_AL_#2_15_12_47_0                 ,0.10625 ,0.11054 ,18.35056  ,0.10625 ,0.11054  ,0.33161  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1674-RDT1678)         ,RDT1674   ,RDT1678   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1587-RDT1596)         ,RDT1587   ,RDT1596   ,12.47 ,0.169  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17593 ,0.12887 ,1.30053   ,0.17593 ,0.12887  ,0.38662  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1587-RDT1588)         ,RDT1588   ,RDT1587   ,12.47 ,0.026  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02757 ,0.02020 ,0.20380   ,0.02757 ,0.02020  ,0.06059  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1588-RDT1589)         ,RDT1589   ,RDT1588   ,12.47 ,0.045  ,1P_UG_AL_#2_15_12_47_0                 ,0.04129 ,0.04296 ,7.13115   ,0.04129 ,0.04296  ,0.12887  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1589-RDT1591)         ,RDT1591   ,RDT1589   ,12.47 ,0.037  ,1P_UG_AL_#2_15_12_47_0                 ,0.03399 ,0.03536 ,5.87035   ,0.03399 ,0.03536  ,0.10608  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1590-RDT1591)         ,RDT1590   ,RDT1591   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01699 ,0.01768 ,2.93455   ,0.01699 ,0.01768  ,0.05303  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1590-RDT1592)         ,RDT1590   ,RDT1592   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1590-RDT1594)         ,RDT1594   ,RDT1590   ,12.47 ,0.098  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10176 ,0.07454 ,0.75222   ,0.10176 ,0.07454  ,0.22362  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1189-RDT1190)         ,RDT1190   ,RDT1189   ,12.47 ,0.266  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27692 ,0.20285 ,2.04702   ,0.27692 ,0.20285  ,0.60854  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1168-RDT1170)         ,RDT1170   ,RDT1168   ,12.47 ,0.141  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14641 ,0.10725 ,1.08227   ,0.14641 ,0.10725  ,0.32174  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1170-RDT1191)         ,RDT1191   ,RDT1170   ,12.47 ,0.228  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23699 ,0.17360 ,1.75184   ,0.23699 ,0.17360  ,0.52079  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1155-RDT1163)         ,RDT1163   ,RDT1155   ,12.47 ,0.321  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33384 ,0.24454 ,2.46777   ,0.33384 ,0.24454  ,0.73362  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1153-RDT1156)         ,RDT1156   ,RDT1153   ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12168 ,0.08914 ,0.89950   ,0.12168 ,0.08914  ,0.26741  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1150-RDT1152)         ,RDT1150   ,RDT1152   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1150-RDT1151)         ,RDT1151   ,RDT1150   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1583-RDT1584)         ,RDT1583   ,RDT1584   ,12.47 ,0.254  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26403 ,0.19341 ,1.95175   ,0.26403 ,0.19341  ,0.58022  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1575-RDT1577)         ,RDT1577   ,RDT1575   ,12.47 ,0.089  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09255 ,0.06779 ,0.68412   ,0.09255 ,0.06779  ,0.20338  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1577-RDT1582)         ,RDT1577   ,RDT1582   ,12.47 ,0.232  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24117 ,0.17666 ,1.78279   ,0.24117 ,0.17666  ,0.52999  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1577-RDT1578)         ,RDT1578   ,RDT1577   ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05338 ,0.03910 ,0.39459   ,0.05338 ,0.03910  ,0.11731  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1166-RDT1578)         ,RDT1166   ,RDT1578   ,12.47 ,0.196  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20392 ,0.14938 ,1.50744   ,0.20392 ,0.14938  ,0.44813  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1158-RDT1159)         ,RDT1159   ,RDT1158   ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10593 ,0.07759 ,0.78304   ,0.10593 ,0.07759  ,0.23278  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1159-RDT1160)         ,RDT1160   ,RDT1159   ,12.47 ,0.088  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09117 ,0.06678 ,0.67394   ,0.09117 ,0.06678  ,0.20035  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1161-RDT1162)         ,RDT1162   ,RDT1161   ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05424 ,0.03974 ,0.40098   ,0.05424 ,0.03974  ,0.11921  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1576-RDT1579)         ,RDT1579   ,RDT1576   ,12.47 ,0.207  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21580 ,0.15808 ,1.59526   ,0.21580 ,0.15808  ,0.47424  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1579-RDT1580)         ,RDT1579   ,RDT1580   ,12.47 ,0.300  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31272 ,0.22908 ,2.31171   ,0.31272 ,0.22908  ,0.68723  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1679-RDT1681)         ,RDT1681   ,RDT1679   ,12.47 ,0.266  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27740 ,0.20320 ,2.05057   ,0.27740 ,0.20320  ,0.60960  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1685-RDT1686)         ,RDT1686   ,RDT1685   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01763 ,0.01834 ,3.04412   ,0.01763 ,0.01834  ,0.05501  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1686-RDT1687)         ,RDT1687   ,RDT1686   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04441 ,0.04620 ,7.66944   ,0.04441 ,0.04620  ,0.13859  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1687-RDT1688)         ,RDT1688   ,RDT1687   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00888 ,0.00924 ,1.53420   ,0.00888 ,0.00924  ,0.02772  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1688-RDT1689)         ,RDT1689   ,RDT1688   ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02665 ,0.02772 ,4.60262   ,0.02665 ,0.02772  ,0.08317  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1689-RDT1690)         ,RDT1690   ,RDT1689   ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02664 ,0.02772 ,4.60103   ,0.02664 ,0.02772  ,0.08315  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1690-RDT1691)         ,RDT1691   ,RDT1690   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01777 ,0.01848 ,3.06841   ,0.01777 ,0.01848  ,0.05545  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1691-RDT1692)         ,RDT1692   ,RDT1691   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01777 ,0.01848 ,3.06841   ,0.01777 ,0.01848  ,0.05545  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1692-RDT1694)         ,RDT1694   ,RDT1692   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01642 ,0.01708 ,2.83532   ,0.01642 ,0.01708  ,0.05124  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1693-RDT1694)         ,RDT1693   ,RDT1694   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01643 ,0.01709 ,2.83691   ,0.01643 ,0.01709  ,0.05127  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1693-RDT1695)         ,RDT1695   ,RDT1693   ,12.47 ,0.027  ,1P_UG_AL_#2_15_12_47_0                 ,0.02433 ,0.02531 ,4.20215   ,0.02433 ,0.02531  ,0.07594  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1695-RDT1696)         ,RDT1695   ,RDT1696   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1697-RDT1698)         ,RDT1698   ,RDT1697   ,12.47 ,0.067  ,1P_UG_AL_#2_15_12_47_0                 ,0.06111 ,0.06357 ,10.55371  ,0.06111 ,0.06357  ,0.19072  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1714-RDT1715)         ,RDT1715   ,RDT1714   ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02701 ,0.02810 ,4.66496   ,0.02701 ,0.02810  ,0.08430  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1702-RDT1715)         ,RDT1702   ,RDT1715   ,12.47 ,0.055  ,1P_UG_AL_#2_15_12_47_0                 ,0.05073 ,0.05277 ,8.76081   ,0.05073 ,0.05277  ,0.15832  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1702-RDT1703)         ,RDT1703   ,RDT1702   ,12.47 ,0.069  ,1P_UG_AL_#2_15_12_47_0                 ,0.06339 ,0.06594 ,10.94697  ,0.06339 ,0.06594  ,0.19782  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1703-RDT1704)         ,RDT1704   ,RDT1703   ,12.47 ,0.030  ,1P_UG_AL_#2_15_12_47_0                 ,0.02791 ,0.02904 ,4.82051   ,0.02791 ,0.02904  ,0.08711  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1704-RDT1705)         ,RDT1705   ,RDT1704   ,12.47 ,0.027  ,1P_UG_AL_#2_15_12_47_0                 ,0.02517 ,0.02619 ,4.34745   ,0.02517 ,0.02619  ,0.07856  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1705-RDT1712)         ,RDT1712   ,RDT1705   ,12.47 ,0.024  ,1P_UG_AL_#2_15_12_47_0                 ,0.02162 ,0.02249 ,3.73350   ,0.02162 ,0.02249  ,0.06747  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1706-RDT1712)         ,RDT1706   ,RDT1712   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01772 ,0.01843 ,3.05969   ,0.01772 ,0.01843  ,0.05529  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1706-RDT1707)         ,RDT1707   ,RDT1706   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01773 ,0.01844 ,3.06131   ,0.01773 ,0.01844  ,0.05532  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1711-RDT1720)         ,RDT1711   ,RDT1720   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1708-RDT1711)         ,RDT1708   ,RDT1711   ,12.47 ,0.089  ,1P_UG_AL_#2_15_12_47_0                 ,0.08199 ,0.08529 ,14.15935  ,0.08199 ,0.08529  ,0.25587  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1171-RDT1176)         ,RDT1176   ,RDT1171   ,12.47 ,0.358  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37230 ,0.27271 ,2.75207   ,0.37230 ,0.27271  ,0.81814  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1175-RDT1176)         ,RDT1175   ,RDT1176   ,12.47 ,0.133  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13803 ,0.10111 ,1.02032   ,0.13803 ,0.10111  ,0.30332  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1173-RDT1175)         ,RDT1173   ,RDT1175   ,12.47 ,0.145  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15060 ,0.11032 ,1.11328   ,0.15060 ,0.11032  ,0.33096  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1173-RDT1174)         ,RDT1174   ,RDT1173   ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03994 ,0.02926 ,0.29524   ,0.03994 ,0.02926  ,0.08777  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1174-RDT1177)         ,RDT1174   ,RDT1177   ,12.47 ,0.385  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40125 ,0.29392 ,2.96609   ,0.40125 ,0.29392  ,0.88176  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1138-RDT1139)         ,RDT1139   ,RDT1138   ,12.47 ,0.166  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17263 ,0.12646 ,1.27611   ,0.17263 ,0.12646  ,0.37937  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1139-RDT1140)         ,RDT1140   ,RDT1139   ,12.47 ,0.075  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07809 ,0.05720 ,0.57727   ,0.07809 ,0.05720  ,0.17161  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1140-RDT1141)         ,RDT1141   ,RDT1140   ,12.47 ,0.120  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12492 ,0.09151 ,0.92344   ,0.12492 ,0.09151  ,0.27452  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT794-RDT795)           ,RDT795    ,RDT794    ,12.47 ,0.116  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12035 ,0.08816 ,0.88968   ,0.12035 ,0.08816  ,0.26449  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT795-RDT797)           ,RDT797    ,RDT795    ,12.47 ,0.141  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14667 ,0.10744 ,1.08418   ,0.14667 ,0.10744  ,0.32231  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT797-RDT798)           ,RDT798    ,RDT797    ,12.47 ,0.082  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08582 ,0.06286 ,0.63439   ,0.08582 ,0.06286  ,0.18859  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1134-RDT798)          ,RDT1134   ,RDT798    ,12.47 ,0.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07185 ,0.05263 ,0.53109   ,0.07185 ,0.05263  ,0.15788  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1132-RDT793)          ,RDT1132   ,RDT793    ,12.47 ,0.387  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40251 ,0.29485 ,2.97543   ,0.40251 ,0.29485  ,0.88454  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1131-RDT1132)         ,RDT1132   ,RDT1131   ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04968 ,0.03639 ,0.36724   ,0.04968 ,0.03639  ,0.10918  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1132-RDT1133)         ,RDT1133   ,RDT1132   ,12.47 ,0.171  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17854 ,0.13079 ,1.31981   ,0.17854 ,0.13079  ,0.39236  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1133-RDT1134)         ,RDT1134   ,RDT1133   ,12.47 ,0.121  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12553 ,0.09196 ,0.92796   ,0.12553 ,0.09196  ,0.27587  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1125-RDT1126)         ,RDT1126   ,RDT1125   ,12.47 ,0.770  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.80194 ,0.58743 ,5.92806   ,0.80194 ,0.58743  ,1.76230  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1126-RDT1128)         ,RDT1128   ,RDT1126   ,12.47 ,0.096  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09944 ,0.07284 ,0.73505   ,0.09944 ,0.07284  ,0.21852  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1127-RDT1128)         ,RDT1127   ,RDT1128   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04094 ,0.02999 ,0.30260   ,0.04094 ,0.02999  ,0.08996  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1127-RDT1129)         ,RDT1129   ,RDT1127   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06141 ,0.04498 ,0.45393   ,0.06141 ,0.04498  ,0.13494  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1129-RDT1130)         ,RDT1130   ,RDT1129   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04093 ,0.02998 ,0.30258   ,0.04093 ,0.02998  ,0.08995  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1130-RDT1136)         ,RDT1136   ,RDT1130   ,12.47 ,0.177  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18420 ,0.13493 ,1.36163   ,0.18420 ,0.13493  ,0.40479  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1135-RDT1136)         ,RDT1135   ,RDT1136   ,12.47 ,0.173  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17998 ,0.13184 ,1.33043   ,0.17998 ,0.13184  ,0.39551  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1137-RDT1143)         ,RDT1143   ,RDT1137   ,12.47 ,0.313  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32608 ,0.23886 ,2.41047   ,0.32608 ,0.23886  ,0.71659  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1143-RDT1144)         ,RDT1143   ,RDT1144   ,12.47 ,0.133  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13884 ,0.10170 ,1.02631   ,0.13884 ,0.10170  ,0.30510  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1145-RDT1186)         ,RDT1186   ,RDT1145   ,12.47 ,0.360  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37442 ,0.27427 ,2.76778   ,0.37442 ,0.27427  ,0.82281  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1186-RDT1187)         ,RDT1186   ,RDT1187   ,12.47 ,0.167  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17412 ,0.12755 ,1.28711   ,0.17412 ,0.12755  ,0.38264  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1148-RDT1149)         ,RDT1148   ,RDT1149   ,12.47 ,0.062  ,1P_UG_AL_#2_15_12_47_0                 ,0.05662 ,0.05891 ,9.77912   ,0.05662 ,0.05891  ,0.17672  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1180-RDT1181)         ,RDT1181   ,RDT1180   ,12.47 ,0.121  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12579 ,0.09215 ,0.92988   ,0.12579 ,0.09215  ,0.27644  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1178-RDT1181)         ,RDT1178   ,RDT1181   ,12.47 ,0.197  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20555 ,0.15057 ,1.51945   ,0.20555 ,0.15057  ,0.45171  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1199-RDT1200)         ,RDT1199   ,RDT1200   ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04994 ,0.03659 ,0.36920   ,0.04994 ,0.03659  ,0.10976  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1598-RDT1599)         ,RDT1599   ,RDT1598   ,12.47 ,0.263  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27396 ,0.20068 ,2.02518   ,0.27396 ,0.20068  ,0.60205  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1600-RDT1642)         ,RDT1642   ,RDT1600   ,12.47 ,0.188  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19615 ,0.14368 ,1.44999   ,0.19615 ,0.14368  ,0.43105  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1642-RDT1643)         ,RDT1642   ,RDT1643   ,12.47 ,0.306  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31903 ,0.23370 ,2.35832   ,0.31903 ,0.23370  ,0.70109  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1614-RDT1615)         ,RDT1614   ,RDT1615   ,12.47 ,0.144  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15017 ,0.11000 ,1.11008   ,0.15017 ,0.11000  ,0.33001  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1614-RDT1641)         ,RDT1641   ,RDT1614   ,12.47 ,0.449  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46766 ,0.34257 ,3.45705   ,0.46766 ,0.34257  ,1.02772  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1640-RDT1641)         ,RDT1640   ,RDT1641   ,12.47 ,0.040  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04155 ,0.03044 ,0.30715   ,0.04155 ,0.03044  ,0.09131  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1545-RDT1925)         ,RDT1545   ,RDT1925   ,12.47 ,0.308  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32097 ,0.23512 ,2.37266   ,0.32097 ,0.23512  ,0.70535  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1852-RDT1853)         ,RDT1853   ,RDT1852   ,12.47 ,0.118  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12335 ,0.09036 ,0.91185   ,0.12335 ,0.09036  ,0.27108  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1853-RDT1863)         ,RDT1863   ,RDT1853   ,12.47 ,0.154  ,1P_UG_AL_#2_15_12_47_0                 ,0.14125 ,0.14694 ,24.39418  ,0.14125 ,0.14694  ,0.44083  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1857-RDT1858)         ,RDT1857   ,RDT1858   ,12.47 ,0.105  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10975 ,0.08039 ,0.81126   ,0.10975 ,0.08039  ,0.24117  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1856-RDT1857)         ,RDT1856   ,RDT1857   ,12.47 ,0.055  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05742 ,0.04206 ,0.42443   ,0.05742 ,0.04206  ,0.12618  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1855-RDT1856)         ,RDT1855   ,RDT1856   ,12.47 ,0.042  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04375 ,0.03205 ,0.32340   ,0.04375 ,0.03205  ,0.09614  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1854-RDT1855)         ,RDT1854   ,RDT1855   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06147 ,0.04503 ,0.45439   ,0.06147 ,0.04503  ,0.13508  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1854-RDT1863)         ,RDT1863   ,RDT1854   ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03319 ,0.02431 ,0.24536   ,0.03319 ,0.02431  ,0.07294  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1859-RDT1860)         ,RDT1860   ,RDT1859   ,12.47 ,0.026  ,1P_UG_AL_#2_15_12_47_0                 ,0.02427 ,0.02525 ,4.19183   ,0.02427 ,0.02525  ,0.07575  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1860-RDT1861)         ,RDT1861   ,RDT1860   ,12.47 ,0.009  ,1P_UG_AL_#2_15_12_47_0                 ,0.00810 ,0.00842 ,1.39810   ,0.00810 ,0.00842  ,0.02527  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1861-RDT1863)         ,RDT1863   ,RDT1861   ,12.47 ,0.026  ,1P_UG_AL_#2_15_12_47_0                 ,0.02427 ,0.02525 ,4.19183   ,0.02427 ,0.02525  ,0.07575  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1866-RDT1871)         ,RDT1866   ,RDT1871   ,12.47 ,0.109  ,1P_UG_AL_#2_15_12_47_0                 ,0.10048 ,0.10454 ,17.35427  ,0.10048 ,0.10454  ,0.31361  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1866-RDT1872)         ,RDT1866   ,RDT1872   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1866-RDT1867)         ,RDT1867   ,RDT1866   ,12.47 ,0.068  ,1P_UG_AL_#2_15_12_47_0                 ,0.06208 ,0.06458 ,10.72129  ,0.06208 ,0.06458  ,0.19374  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1867-RDT1868)         ,RDT1868   ,RDT1867   ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02690 ,0.02798 ,4.64576   ,0.02690 ,0.02798  ,0.08395  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1868-RDT1873)         ,RDT1873   ,RDT1868   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00897 ,0.00933 ,1.54910   ,0.00897 ,0.00933  ,0.02799  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1865-RDT1873)         ,RDT1865   ,RDT1873   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00896 ,0.00932 ,1.54752   ,0.00896 ,0.00932  ,0.02797  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1865-RDT1869)         ,RDT1869   ,RDT1865   ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03587 ,0.03732 ,6.19482   ,0.03587 ,0.03732  ,0.11195  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1869-RDT1874)         ,RDT1874   ,RDT1869   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04398 ,0.04576 ,7.59628   ,0.04398 ,0.04576  ,0.13727  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1876-RDT1877)         ,RDT1877   ,RDT1876   ,12.47 ,0.152  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15830 ,0.11596 ,1.17019   ,0.15830 ,0.11596  ,0.34788  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1709-RDT1725)         ,RDT1725   ,RDT1709   ,12.47 ,0.140  ,1P_UG_AL_#2_15_12_47_0                 ,0.12846 ,0.13363 ,22.18493  ,0.12846 ,0.13363  ,0.40090  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1725-RDT1731)         ,RDT1731   ,RDT1725   ,12.47 ,0.068  ,1P_UG_AL_#2_15_12_47_0                 ,0.06220 ,0.06471 ,10.74193  ,0.06220 ,0.06471  ,0.19412  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1721-RDT1724)         ,RDT1724   ,RDT1721   ,12.47 ,0.050  ,1P_UG_AL_#2_15_12_47_0                 ,0.04557 ,0.04740 ,7.86934   ,0.04557 ,0.04740  ,0.14221  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1722-RDT1724)         ,RDT1722   ,RDT1724   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00911 ,0.00948 ,1.57321   ,0.00911 ,0.00948  ,0.02843  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1713-RDT1727)         ,RDT1727   ,RDT1713   ,12.47 ,0.076  ,1P_UG_AL_#2_15_12_47_0                 ,0.06940 ,0.07220 ,11.98628  ,0.06940 ,0.07220  ,0.21660  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1716-RDT1719)         ,RDT1719   ,RDT1716   ,12.47 ,0.033  ,1P_UG_AL_#2_15_12_47_0                 ,0.03032 ,0.03155 ,5.23715   ,0.03032 ,0.03155  ,0.09464  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1717-RDT1719)         ,RDT1717   ,RDT1719   ,12.47 ,0.032  ,1P_UG_AL_#2_15_12_47_0                 ,0.02932 ,0.03050 ,5.06383   ,0.02932 ,0.03050  ,0.09151  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1717-RDT1727)         ,RDT1727   ,RDT1717   ,12.47 ,0.073  ,1P_UG_AL_#2_15_12_47_0                 ,0.06729 ,0.07000 ,11.62161  ,0.06729 ,0.07000  ,0.21001  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1718-RDT1727)         ,RDT1718   ,RDT1727   ,12.47 ,0.072  ,1P_UG_AL_#2_15_12_47_0                 ,0.06600 ,0.06866 ,11.39855  ,0.06600 ,0.06866  ,0.20598  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1718-RDT1729)         ,RDT1729   ,RDT1718   ,12.47 ,0.037  ,1P_UG_AL_#2_15_12_47_0                 ,0.03389 ,0.03526 ,5.85359   ,0.03389 ,0.03526  ,0.10578  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1735-RDT1736)         ,RDT1736   ,RDT1735   ,12.47 ,0.040  ,1P_UG_AL_#2_15_12_47_0                 ,0.03647 ,0.03794 ,6.29926   ,0.03647 ,0.03794  ,0.11383  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1736-RDT1737)         ,RDT1737   ,RDT1736   ,12.47 ,0.060  ,1P_UG_AL_#2_15_12_47_0                 ,0.05481 ,0.05702 ,9.46581   ,0.05481 ,0.05702  ,0.17106  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1732-RDT1733)         ,RDT1733   ,RDT1732   ,12.47 ,0.225  ,1P_UG_AL_#2_15_12_47_0                 ,0.20673 ,0.21507 ,35.70355  ,0.20673 ,0.21507  ,0.64520  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1812-RDT1813)         ,RDT1812   ,RDT1813   ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03503 ,0.03644 ,6.04942   ,0.03503 ,0.03644  ,0.10932  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1812-RDT1814)         ,RDT1814   ,RDT1812   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04378 ,0.04554 ,7.56037   ,0.04378 ,0.04554  ,0.13662  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1811-RDT1814)         ,RDT1811   ,RDT1814   ,12.47 ,0.024  ,1P_UG_AL_#2_15_12_47_0                 ,0.02246 ,0.02337 ,3.87907   ,0.02246 ,0.02337  ,0.07010  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1811-RDT1815)         ,RDT1815   ,RDT1811   ,12.47 ,0.033  ,1P_UG_AL_#2_15_12_47_0                 ,0.03067 ,0.03191 ,5.29664   ,0.03067 ,0.03191  ,0.09572  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1810-RDT1815)         ,RDT1810   ,RDT1815   ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05303 ,0.03884 ,0.39199   ,0.05303 ,0.03884  ,0.11653  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1808-RDT1816)         ,RDT1808   ,RDT1816   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1806-RDT1818)         ,RDT1806   ,RDT1818   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1820-RDT1821)         ,RDT1820   ,RDT1821   ,12.47 ,0.113  ,1P_UG_AL_#2_15_12_47_0                 ,0.10333 ,0.10750 ,17.84599  ,0.10333 ,0.10750  ,0.32249  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1820-RDT1822)         ,RDT1822   ,RDT1820   ,12.47 ,0.077  ,1P_UG_AL_#2_15_12_47_0                 ,0.07078 ,0.07364 ,12.22442  ,0.07078 ,0.07364  ,0.22091  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1819-RDT1822)         ,RDT1819   ,RDT1822   ,12.47 ,0.121  ,1P_UG_AL_#2_15_12_47_0                 ,0.11075 ,0.11521 ,19.12659  ,0.11075 ,0.11521  ,0.34564  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1801-RDT1819)         ,RDT1801   ,RDT1819   ,12.47 ,0.123  ,1P_UG_AL_#2_15_12_47_0                 ,0.11263 ,0.11717 ,19.45147  ,0.11263 ,0.11717  ,0.35151  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1826-RDT1829)         ,RDT1826   ,RDT1829   ,12.47 ,0.194  ,1P_UG_AL_#2_15_12_47_0                 ,0.17814 ,0.18532 ,30.76618  ,0.17814 ,0.18532  ,0.55597  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1831-RDT1834)         ,RDT1831   ,RDT1834   ,12.47 ,0.127  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13180 ,0.09654 ,0.97427   ,0.13180 ,0.09654  ,0.28963  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2208-RDT2212)         ,RDT2208   ,RDT2212   ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03548 ,0.03691 ,6.12739   ,0.03548 ,0.03691  ,0.11073  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2208-RDT2211)         ,RDT2211   ,RDT2208   ,12.47 ,0.110  ,1P_UG_AL_#2_15_12_47_0                 ,0.10067 ,0.10473 ,17.38684  ,0.10067 ,0.10473  ,0.31420  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2210-RDT2211)         ,RDT2210   ,RDT2211   ,12.47 ,0.022  ,1P_UG_AL_#2_15_12_47_0                 ,0.02003 ,0.02084 ,3.45964   ,0.02003 ,0.02084  ,0.06252  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1842-RDT2154)         ,RDT2154   ,RDT1842   ,12.47 ,0.149  ,1P_UG_AL_#2_15_12_47_0                 ,0.13707 ,0.14260 ,23.67331  ,0.13707 ,0.14260  ,0.42780  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2201-RDT2202)         ,RDT2202   ,RDT2201   ,12.47 ,0.186  ,1P_UG_AL_#2_15_12_47_0                 ,0.17042 ,0.17729 ,29.43263  ,0.17042 ,0.17729  ,0.53188  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2186-RDT2194)         ,RDT2194   ,RDT2186   ,12.47 ,0.008  ,1P_UG_AL_#2_15_12_47_0                 ,0.00777 ,0.00808 ,1.34205   ,0.00777 ,0.00808  ,0.02425  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2190-RDT2194)         ,RDT2190   ,RDT2194   ,12.47 ,0.067  ,1P_UG_AL_#2_15_12_47_0                 ,0.06186 ,0.06435 ,10.68349  ,0.06186 ,0.06435  ,0.19306  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2190-RDT2195)         ,RDT2195   ,RDT2190   ,12.47 ,0.059  ,1P_UG_AL_#2_15_12_47_0                 ,0.05419 ,0.05638 ,9.35913   ,0.05419 ,0.05638  ,0.16913  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
