Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT2195-RDT2198)         ,RDT2195   ,RDT2198   ,12.47 ,0.144  ,1P_UG_AL_#2_15_12_47_0                 ,0.13177 ,0.13708 ,22.75710  ,0.13177 ,0.13708  ,0.41124  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2191-RDT2195)         ,RDT2191   ,RDT2195   ,12.47 ,0.030  ,1P_UG_AL_#2_15_12_47_0                 ,0.02710 ,0.02820 ,4.68089   ,0.02710 ,0.02820  ,0.08459  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2191-RDT2196)         ,RDT2196   ,RDT2191   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00903 ,0.00939 ,1.55928   ,0.00903 ,0.00939  ,0.02818  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2193-RDT2196)         ,RDT2193   ,RDT2196   ,12.47 ,0.088  ,1P_UG_AL_#2_15_12_47_0                 ,0.08052 ,0.08376 ,13.90568  ,0.08052 ,0.08376  ,0.25129  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2193-RDT2197)         ,RDT2193   ,RDT2197   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2199-RDT2200)         ,RDT2199   ,RDT2200   ,12.47 ,0.167  ,1P_UG_AL_#2_15_12_47_0                 ,0.15315 ,0.15933 ,26.45002  ,0.15315 ,0.15933  ,0.47798  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2199-RDT2203)         ,RDT2203   ,RDT2199   ,12.47 ,0.143  ,1P_UG_AL_#2_15_12_47_0                 ,0.13089 ,0.13617 ,22.60549  ,0.13089 ,0.13617  ,0.40850  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2153-RDT2205)         ,RDT2153   ,RDT2205   ,12.47 ,0.177  ,1P_UG_AL_#2_15_12_47_0                 ,0.16252 ,0.16907 ,28.06723  ,0.16252 ,0.16907  ,0.50720  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2206-RDT2207)         ,RDT2206   ,RDT2207   ,12.47 ,0.193  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20140 ,0.14753 ,1.48882   ,0.20140 ,0.14753  ,0.44260  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2154-RDT2206)         ,RDT2154   ,RDT2206   ,12.47 ,0.267  ,1P_UG_AL_#2_15_12_47_0                 ,0.24532 ,0.25521 ,42.36823  ,0.24532 ,0.25521  ,0.76563  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2184-RDT2228)         ,RDT2228   ,RDT2184   ,12.47 ,0.081  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08473 ,0.06207 ,0.62637   ,0.08473 ,0.06207  ,0.18621  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2235-RDT2237)         ,RDT2235   ,RDT2237   ,12.47 ,0.077  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08026 ,0.05879 ,0.59328   ,0.08026 ,0.05879  ,0.17637  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2233-RDT2235)         ,RDT2233   ,RDT2235   ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05285 ,0.03871 ,0.39065   ,0.05285 ,0.03871  ,0.11613  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2233-RDT2236)         ,RDT2236   ,RDT2233   ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03990 ,0.02923 ,0.29497   ,0.03990 ,0.02923  ,0.08769  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2234-RDT2236)         ,RDT2234   ,RDT2236   ,12.47 ,0.036  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03722 ,0.02727 ,0.27515   ,0.03722 ,0.02727  ,0.08180  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2228-RDT2234)         ,RDT2228   ,RDT2234   ,12.47 ,0.198  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20640 ,0.15119 ,1.52576   ,0.20640 ,0.15119  ,0.45358  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2228-RDT2229)         ,RDT2229   ,RDT2228   ,12.47 ,0.054  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05657 ,0.04144 ,0.41817   ,0.05657 ,0.04144  ,0.12432  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2183-RDT2229)         ,RDT2183   ,RDT2229   ,12.47 ,0.018  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01886 ,0.01381 ,0.13939   ,0.01886 ,0.01381  ,0.04144  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2183-RDT2230)         ,RDT2230   ,RDT2183   ,12.47 ,0.071  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07406 ,0.05425 ,0.54747   ,0.07406 ,0.05425  ,0.16275  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2230-RDT2231)         ,RDT2230   ,RDT2231   ,12.47 ,0.084  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08740 ,0.06403 ,0.64611   ,0.08740 ,0.06403  ,0.19208  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2230-RDT2232)         ,RDT2230   ,RDT2232   ,12.47 ,0.221  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23004 ,0.16851 ,1.70048   ,0.23004 ,0.16851  ,0.50552  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2168-RDT2169)         ,RDT2168   ,RDT2169   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2167-RDT2168)         ,RDT2167   ,RDT2168   ,12.47 ,0.102  ,1P_UG_AL_#2_15_12_47_0                 ,0.09394 ,0.09773 ,16.22446  ,0.09394 ,0.09773  ,0.29319  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2180-RDT2181)         ,RDT2180   ,RDT2181   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2179-RDT2180)         ,RDT2179   ,RDT2180   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01619 ,0.01684 ,2.79575   ,0.01619 ,0.01684  ,0.05052  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2171-RDT2179)         ,RDT2171   ,RDT2179   ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02661 ,0.02768 ,4.59562   ,0.02661 ,0.02768  ,0.08305  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2171-RDT2172)         ,RDT2172   ,RDT2171   ,12.47 ,0.097  ,1P_UG_AL_#2_15_12_47_0                 ,0.08907 ,0.09266 ,15.38278  ,0.08907 ,0.09266  ,0.27798  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2172-RDT2178)         ,RDT2172   ,RDT2178   ,12.47 ,0.099  ,1P_UG_AL_#2_15_12_47_0                 ,0.09056 ,0.09421 ,15.64001  ,0.09056 ,0.09421  ,0.28263  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2176-RDT2177)         ,RDT2176   ,RDT2177   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2175-RDT2176)         ,RDT2175   ,RDT2176   ,12.47 ,0.037  ,1P_UG_AL_#2_15_12_47_0                 ,0.03414 ,0.03551 ,5.89546   ,0.03414 ,0.03551  ,0.10654  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2174-RDT2175)         ,RDT2174   ,RDT2175   ,12.47 ,0.045  ,1P_UG_AL_#2_15_12_47_0                 ,0.04132 ,0.04298 ,7.13582   ,0.04132 ,0.04298  ,0.12895  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1850-RDT1851)         ,RDT1851   ,RDT1850   ,12.47 ,0.138  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14411 ,0.10556 ,1.06525   ,0.14411 ,0.10556  ,0.31668  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1894-RDT1895)         ,RDT1894   ,RDT1895   ,12.47 ,0.077  ,1P_UG_AL_#2_15_12_47_0                 ,0.07095 ,0.07381 ,12.25308  ,0.07095 ,0.07381  ,0.22143  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1894-RDT1896)         ,RDT1894   ,RDT1896   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1893-RDT1894)         ,RDT1893   ,RDT1894   ,12.47 ,0.080  ,1P_UG_AL_#2_15_12_47_0                 ,0.07373 ,0.07670 ,12.73338  ,0.07373 ,0.07670  ,0.23010  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1893-RDT1897)         ,RDT1897   ,RDT1893   ,12.47 ,0.050  ,1P_UG_AL_#2_15_12_47_0                 ,0.04593 ,0.04778 ,7.93279   ,0.04593 ,0.04778  ,0.14335  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1897-RDT1898)         ,RDT1898   ,RDT1897   ,12.47 ,0.081  ,1P_UG_AL_#2_15_12_47_0                 ,0.07404 ,0.07702 ,12.78651  ,0.07404 ,0.07702  ,0.23106  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1892-RDT1898)         ,RDT1892   ,RDT1898   ,12.47 ,0.096  ,1P_UG_AL_#2_15_12_47_0                 ,0.08780 ,0.09134 ,15.16325  ,0.08780 ,0.09134  ,0.27401  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1891-RDT1892)         ,RDT1891   ,RDT1892   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04372 ,0.04548 ,7.55059   ,0.04372 ,0.04548  ,0.13645  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1899-RDT1900)         ,RDT1900   ,RDT1899   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00889 ,0.00925 ,1.53602   ,0.00889 ,0.00925  ,0.02776  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1900-RDT1911)         ,RDT1911   ,RDT1900   ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03557 ,0.03700 ,6.14256   ,0.03557 ,0.03700  ,0.11100  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1910-RDT1911)         ,RDT1910   ,RDT1911   ,12.47 ,0.071  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07346 ,0.05381 ,0.54304   ,0.07346 ,0.05381  ,0.16144  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1909-RDT1910)         ,RDT1909   ,RDT1910   ,12.47 ,0.130  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13493 ,0.09884 ,0.99739   ,0.13493 ,0.09884  ,0.29651  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2238-RDT2239)         ,RDT2239   ,RDT2238   ,12.47 ,0.127  ,1P_UG_AL_#2_15_12_47_0                 ,0.11679 ,0.12150 ,20.17090  ,0.11679 ,0.12150  ,0.36451  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2239-RDT3338)         ,RDT2239   ,RDT3338   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2239-RDT2240)         ,RDT2240   ,RDT2239   ,12.47 ,0.317  ,1P_UG_AL_#2_15_12_47_0                 ,0.29135 ,0.30309 ,50.31712  ,0.29135 ,0.30309  ,0.90928  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2240-RDT2241)         ,RDT2241   ,RDT2240   ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05918 ,0.04335 ,0.43748   ,0.05918 ,0.04335  ,0.13005  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2241-RDT2242)         ,RDT2242   ,RDT2241   ,12.47 ,0.400  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.41657 ,0.30514 ,3.07935   ,0.41657 ,0.30514  ,0.91543  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2242-RDT2243)         ,RDT2243   ,RDT2242   ,12.47 ,0.083  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08679 ,0.06357 ,0.64154   ,0.08679 ,0.06357  ,0.19072  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2578-RDT2581)         ,RDT2581   ,RDT2578   ,12.47 ,2.444  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.54421 ,1.86369 ,18.80726  ,2.54421 ,1.86369  ,5.59106  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2580-RDT2581)         ,RDT2581   ,RDT2580   ,12.47 ,0.021  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02168 ,0.01588 ,0.16023   ,0.02168 ,0.01588  ,0.04763  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2777-RDT2778)         ,RDT2777   ,RDT2778   ,12.47 ,0.145  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15126 ,0.11080 ,1.11815   ,0.15126 ,0.11080  ,0.33241  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2786-RDT2787)         ,RDT2786   ,RDT2787   ,12.47 ,0.100  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10429 ,0.07640 ,0.77095   ,0.10429 ,0.07640  ,0.22919  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2786-RDT2788)         ,RDT2788   ,RDT2786   ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10628 ,0.07785 ,0.78561   ,0.10628 ,0.07785  ,0.23355  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2891-RDT2899)         ,RDT2899   ,RDT2891   ,12.47 ,0.208  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21614 ,0.15832 ,1.59772   ,0.21614 ,0.15832  ,0.47497  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2899-RDT2900)         ,RDT2899   ,RDT2900   ,12.47 ,0.157  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16399 ,0.12012 ,1.21221   ,0.16399 ,0.12012  ,0.36037  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2890-RDT2901)         ,RDT2901   ,RDT2890   ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02074 ,0.01519 ,0.15330   ,0.02074 ,0.01519  ,0.04557  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2899-RDT2901)         ,RDT2899   ,RDT2901   ,12.47 ,0.119  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12405 ,0.09087 ,0.91702   ,0.12405 ,0.09087  ,0.27261  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2898-RDT2899)         ,RDT2898   ,RDT2899   ,12.47 ,0.138  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14385 ,0.10537 ,1.06336   ,0.14385 ,0.10537  ,0.31612  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2897-RDT2898)         ,RDT2897   ,RDT2898   ,12.47 ,0.099  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10275 ,0.07527 ,0.75955   ,0.10275 ,0.07527  ,0.22580  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2897-RDT2902)         ,RDT2902   ,RDT2897   ,12.47 ,0.079  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08220 ,0.06022 ,0.60766   ,0.08220 ,0.06022  ,0.18065  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2906-RDT2907)         ,RDT2907   ,RDT2906   ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01997 ,0.01462 ,0.14759   ,0.01997 ,0.01462  ,0.04387  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2905-RDT2907)         ,RDT2905   ,RDT2907   ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03995 ,0.02926 ,0.29532   ,0.03995 ,0.02926  ,0.08779  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2905-RDT2911)         ,RDT2905   ,RDT2911   ,12.47 ,0.200  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20792 ,0.15230 ,1.53694   ,0.20792 ,0.15230  ,0.45691  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2905-RDT2908)         ,RDT2908   ,RDT2905   ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03995 ,0.02926 ,0.29532   ,0.03995 ,0.02926  ,0.08779  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2904-RDT2908)         ,RDT2904   ,RDT2908   ,12.47 ,0.103  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10693 ,0.07833 ,0.79043   ,0.10693 ,0.07833  ,0.23498  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2893-RDT2904)         ,RDT2893   ,RDT2904   ,12.47 ,0.124  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12894 ,0.09445 ,0.95318   ,0.12894 ,0.09445  ,0.28336  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2895-RDT2896)         ,RDT2895   ,RDT2896   ,12.47 ,0.151  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15711 ,0.11509 ,1.16139   ,0.15711 ,0.11509  ,0.34526  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2582-RDT2779)         ,RDT2582   ,RDT2779   ,12.47 ,0.501  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.52134 ,0.38189 ,3.85380   ,0.52134 ,0.38189  ,1.14567  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2253-RDT2254)         ,RDT2254   ,RDT2253   ,12.47 ,0.212  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22073 ,0.16169 ,1.63169   ,0.22073 ,0.16169  ,0.48507  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1918-RDT1919)         ,RDT1919   ,RDT1918   ,12.47 ,0.648  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.67468 ,0.49422 ,4.98734   ,0.67468 ,0.49422  ,1.48265  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1920-RDT1921)         ,RDT1920   ,RDT1921   ,12.47 ,0.127  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13180 ,0.09655 ,0.97432   ,0.13180 ,0.09655  ,0.28965  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2259-RDT2261)         ,RDT2261   ,RDT2259   ,12.47 ,0.394  ,1P_UG_AL_#2_15_12_47_0                 ,0.36154 ,0.37612 ,62.44003  ,0.36154 ,0.37612  ,1.12835  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2260-RDT2261)         ,RDT2261   ,RDT2260   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2261-RDT2262)         ,RDT2262   ,RDT2261   ,12.47 ,0.089  ,1P_UG_AL_#2_15_12_47_0                 ,0.08182 ,0.08512 ,14.13160  ,0.08182 ,0.08512  ,0.25537  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2262-RDT2263)         ,RDT2263   ,RDT2262   ,12.47 ,0.070  ,1P_UG_AL_#2_15_12_47_0                 ,0.06425 ,0.06684 ,11.09636  ,0.06425 ,0.06684  ,0.20052  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2497-RDT2500)         ,RDT2500   ,RDT2497   ,12.47 ,0.176  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18357 ,0.13447 ,1.35700   ,0.18357 ,0.13447  ,0.40341  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT3330-RDT3331)         ,RDT3331   ,RDT3330   ,12.47 ,0.130  ,1P_UG_AL_#2_15_12_47_0                 ,0.11931 ,0.12412 ,20.60523  ,0.11931 ,0.12412  ,0.37236  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT3331-RDT3332)         ,RDT3332   ,RDT3331   ,12.47 ,0.056  ,1P_UG_AL_#2_15_12_47_0                 ,0.05134 ,0.05341 ,8.86712   ,0.05134 ,0.05341  ,0.16024  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT3332-RDT3334)         ,RDT3332   ,RDT3334   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT3332-RDT3333)         ,RDT3333   ,RDT3332   ,12.47 ,0.056  ,1P_UG_AL_#2_15_12_47_0                 ,0.05135 ,0.05342 ,8.86829   ,0.05135 ,0.05342  ,0.16026  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT3333-RDT3335)         ,RDT3335   ,RDT3333   ,12.47 ,0.050  ,1P_UG_AL_#2_15_12_47_0                 ,0.04628 ,0.04814 ,7.99252   ,0.04628 ,0.04814  ,0.14443  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2250-RDT3335)         ,RDT2250   ,RDT3335   ,12.47 ,0.111  ,1P_UG_AL_#2_15_12_47_0                 ,0.10224 ,0.10636 ,17.65675  ,0.10224 ,0.10636  ,0.31907  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2496-RDT2499)         ,RDT2499   ,RDT2496   ,12.47 ,0.217  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22602 ,0.16556 ,1.67077   ,0.22602 ,0.16556  ,0.49669  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT3328-RDT3329)         ,RDT3328   ,RDT3329   ,12.47 ,0.180  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18710 ,0.13706 ,1.38309   ,0.18710 ,0.13706  ,0.41117  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2498-RDT3328)         ,RDT2498   ,RDT3328   ,12.47 ,0.341  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35474 ,0.25986 ,2.62233   ,0.35474 ,0.25986  ,0.77957  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2501-RDT2502)         ,RDT2502   ,RDT2501   ,12.47 ,0.229  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23865 ,0.17482 ,1.76417   ,0.23865 ,0.17482  ,0.52446  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2502-RDT2503)         ,RDT2502   ,RDT2503   ,12.47 ,0.135  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14004 ,0.10258 ,1.03522   ,0.14004 ,0.10258  ,0.30775  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2504-RDT2505)         ,RDT2505   ,RDT2504   ,12.47 ,0.234  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24313 ,0.17810 ,1.79724   ,0.24313 ,0.17810  ,0.53429  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1943-RDT1946)         ,RDT1943   ,RDT1946   ,12.47 ,0.252  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26222 ,0.19208 ,1.93840   ,0.26222 ,0.19208  ,0.57625  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1543-RDT1938)         ,RDT1543   ,RDT1938   ,12.47 ,0.296  ,3P_UG_AL_4/0_25_12_47_0                ,0.07973 ,0.07181 ,53.00845  ,0.13226 ,0.66130  ,0.66130  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1529-RDT1530)         ,RDT1529   ,RDT1530   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1526-RDT1529)         ,RDT1526   ,RDT1529   ,12.47 ,0.112  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11627 ,0.08517 ,0.85947   ,0.11627 ,0.08517  ,0.25551  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1536-RDT1537)         ,RDT1537   ,RDT1536   ,12.47 ,0.028  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02882 ,0.02111 ,0.21301   ,0.02882 ,0.02111  ,0.06332  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1535-RDT1537)         ,RDT1535   ,RDT1537   ,12.47 ,0.365  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37987 ,0.27826 ,2.80808   ,0.37987 ,0.27826  ,0.83479  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1534-RDT1535)         ,RDT1534   ,RDT1535   ,12.47 ,0.169  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17604 ,0.12895 ,1.30133   ,0.17604 ,0.12895  ,0.38686  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT838-RDT841)           ,RDT841    ,RDT838    ,12.47 ,0.230  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23995 ,0.17577 ,1.77378   ,0.23995 ,0.17577  ,0.52731  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1046-RDT1047)         ,RDT1047   ,RDT1046   ,12.47 ,0.233  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24241 ,0.17757 ,1.79194   ,0.24241 ,0.17757  ,0.53271  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1048-RDT1049)         ,RDT1049   ,RDT1048   ,12.47 ,0.128  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13306 ,0.09747 ,0.98359   ,0.13306 ,0.09747  ,0.29240  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1047-RDT1049)         ,RDT1047   ,RDT1049   ,12.47 ,0.156  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16253 ,0.11906 ,1.20144   ,0.16253 ,0.11906  ,0.35717  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1047-RDT1050)         ,RDT1050   ,RDT1047   ,12.47 ,0.345  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35963 ,0.26343 ,2.65842   ,0.35963 ,0.26343  ,0.79030  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1054-RDT1055)         ,RDT1054   ,RDT1055   ,12.47 ,0.144  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15035 ,0.11013 ,1.11139   ,0.15035 ,0.11013  ,0.33040  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1054-RDT1079)         ,RDT1054   ,RDT1079   ,12.47 ,0.219  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22795 ,0.16698 ,1.68508   ,0.22795 ,0.16698  ,0.50094  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1050-RDT1054)         ,RDT1050   ,RDT1054   ,12.47 ,0.429  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.44697 ,0.32741 ,3.30406   ,0.44697 ,0.32741  ,0.98224  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1050-RDT1051)         ,RDT1051   ,RDT1050   ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06049 ,0.04431 ,0.44719   ,0.06049 ,0.04431  ,0.13294  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1051-RDT1052)         ,RDT1051   ,RDT1052   ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11598 ,0.08496 ,0.85736   ,0.11598 ,0.08496  ,0.25488  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1075-RDT1076)         ,RDT1076   ,RDT1075   ,12.47 ,0.068  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07126 ,0.05220 ,0.52679   ,0.07126 ,0.05220  ,0.15660  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1074-RDT1076)         ,RDT1074   ,RDT1076   ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03926 ,0.02876 ,0.29023   ,0.03926 ,0.02876  ,0.08628  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1073-RDT1074)         ,RDT1073   ,RDT1074   ,12.47 ,0.092  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09605 ,0.07036 ,0.71005   ,0.09605 ,0.07036  ,0.21108  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1070-RDT1078)         ,RDT1078   ,RDT1070   ,12.47 ,0.083  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08614 ,0.06310 ,0.63679   ,0.08614 ,0.06310  ,0.18931  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1071-RDT1078)         ,RDT1071   ,RDT1078   ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05374 ,0.03937 ,0.39729   ,0.05374 ,0.03937  ,0.11811  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1071-RDT1077)         ,RDT1077   ,RDT1071   ,12.47 ,0.015  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01519 ,0.01113 ,0.11232   ,0.01519 ,0.01113  ,0.03339  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1073-RDT1077)         ,RDT1073   ,RDT1077   ,12.47 ,0.042  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04377 ,0.03206 ,0.32354   ,0.04377 ,0.03206  ,0.09618  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1073-RDT844)          ,RDT844    ,RDT1073   ,12.47 ,0.133  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13871 ,0.10161 ,1.02540   ,0.13871 ,0.10161  ,0.30483  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1084-RDT839)          ,RDT839    ,RDT1084   ,12.47 ,0.179  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18661 ,0.13669 ,1.37942   ,0.18661 ,0.13669  ,0.41008  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT834-RDT840)           ,RDT840    ,RDT834    ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11396 ,0.08348 ,0.84243   ,0.11396 ,0.08348  ,0.25044  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT802-RDT804)           ,RDT804    ,RDT802    ,12.47 ,0.718  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.74784 ,0.54781 ,5.52818   ,0.74784 ,0.54781  ,1.64343  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT804-RDT809)           ,RDT809    ,RDT804    ,12.47 ,0.271  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28183 ,0.20645 ,2.08334   ,0.28183 ,0.20645  ,0.61934  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT796-RDT799)           ,RDT799    ,RDT796    ,12.47 ,0.355  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36927 ,0.27049 ,2.72967   ,0.36927 ,0.27049  ,0.81148  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT775-RDT799)           ,RDT775    ,RDT799    ,12.47 ,0.660  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.68721 ,0.50339 ,5.07996   ,0.68721 ,0.50339  ,1.51018  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT773-RDT775)           ,RDT773    ,RDT775    ,12.47 ,0.009  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00985 ,0.00722 ,0.07283   ,0.00985 ,0.00722  ,0.02165  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT773-RDT774)           ,RDT774    ,RDT773    ,12.47 ,0.086  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08986 ,0.06582 ,0.66426   ,0.08986 ,0.06582  ,0.19747  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT774-RDT776)           ,RDT776    ,RDT774    ,12.47 ,0.190  ,1P_UG_AL_#2_15_12_47_0                 ,0.17411 ,0.18113 ,30.07040  ,0.17411 ,0.18113  ,0.54340  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT772-RDT778)           ,RDT778    ,RDT772    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT778-RDT779)           ,RDT778    ,RDT779    ,12.47 ,0.115  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11980 ,0.08776 ,0.88560   ,0.11980 ,0.08776  ,0.26327  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT777-RDT778)           ,RDT777    ,RDT778    ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06225 ,0.04560 ,0.46020   ,0.06225 ,0.04560  ,0.13681  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT776-RDT777)           ,RDT776    ,RDT777    ,12.47 ,0.171  ,1P_UG_AL_#2_15_12_47_0                 ,0.15707 ,0.16341 ,27.12730  ,0.15707 ,0.16341  ,0.49022  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT782-RDT783)           ,RDT782    ,RDT783    ,12.47 ,0.070  ,1P_UG_AL_#2_15_12_47_0                 ,0.06446 ,0.06706 ,11.13215  ,0.06446 ,0.06706  ,0.20117  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT781-RDT782)           ,RDT781    ,RDT782    ,12.47 ,0.177  ,1P_UG_AL_#2_15_12_47_0                 ,0.16211 ,0.16864 ,27.99696  ,0.16211 ,0.16864  ,0.50593  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT781-RDT792)           ,RDT781    ,RDT792    ,12.47 ,0.291  ,1P_UG_AL_#2_15_12_47_0                 ,0.26693 ,0.27769 ,46.09987  ,0.26693 ,0.27769  ,0.83307  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT785-RDT786)           ,RDT786    ,RDT785    ,12.47 ,0.247  ,1P_UG_AL_#2_15_12_47_0                 ,0.22629 ,0.23542 ,39.08211  ,0.22629 ,0.23542  ,0.70625  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT788-RDT803)           ,RDT788    ,RDT803    ,12.47 ,0.165  ,1P_UG_AL_#2_15_12_47_0                 ,0.15109 ,0.15718 ,26.09366  ,0.15109 ,0.15718  ,0.47154  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT786-RDT788)           ,RDT786    ,RDT788    ,12.47 ,0.160  ,1P_UG_AL_#2_15_12_47_0                 ,0.14694 ,0.15286 ,25.37694  ,0.14694 ,0.15286  ,0.45859  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT806-RDT812)           ,RDT806    ,RDT812    ,12.47 ,0.291  ,1P_UG_AL_#2_15_12_47_0                 ,0.26669 ,0.27745 ,46.05967  ,0.26669 ,0.27745  ,0.83234  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT787-RDT806)           ,RDT787    ,RDT806    ,12.47 ,0.136  ,1P_UG_AL_#2_15_12_47_0                 ,0.12499 ,0.13003 ,21.58692  ,0.12499 ,0.13003  ,0.39010  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT831-RDT833)           ,RDT833    ,RDT831    ,12.47 ,0.208  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21668 ,0.15872 ,1.60176   ,0.21668 ,0.15872  ,0.47617  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT832-RDT833)           ,RDT833    ,RDT832    ,12.47 ,0.183  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19058 ,0.13960 ,1.40878   ,0.19058 ,0.13960  ,0.41880  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1083-RDT833)          ,RDT1083   ,RDT833    ,12.47 ,0.348  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36249 ,0.26553 ,2.67960   ,0.36249 ,0.26553  ,0.79660  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1083-RDT1085)         ,RDT1083   ,RDT1085   ,12.47 ,0.404  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.42077 ,0.30822 ,3.11038   ,0.42077 ,0.30822  ,0.92466  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT836-RDT837)           ,RDT836    ,RDT837    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1096-RDT1097)         ,RDT1096   ,RDT1097   ,12.47 ,0.205  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21350 ,0.15639 ,1.57824   ,0.21350 ,0.15639  ,0.46918  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1122-RDT1123)         ,RDT1122   ,RDT1123   ,12.47 ,0.094  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09748 ,0.07141 ,0.72061   ,0.09748 ,0.07141  ,0.21423  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1101-RDT1122)         ,RDT1101   ,RDT1122   ,12.47 ,0.304  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31633 ,0.23172 ,2.33834   ,0.31633 ,0.23172  ,0.69515  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1098-RDT1101)         ,RDT1098   ,RDT1101   ,12.47 ,0.207  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21545 ,0.15782 ,1.59263   ,0.21545 ,0.15782  ,0.47346  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1106-RDT1108)         ,RDT1106   ,RDT1108   ,12.47 ,0.111  ,1P_UG_AL_#2_15_12_47_0                 ,0.10163 ,0.10573 ,17.55202  ,0.10163 ,0.10573  ,0.31718  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1105-RDT1106)         ,RDT1105   ,RDT1106   ,12.47 ,0.098  ,1P_UG_AL_#2_15_12_47_0                 ,0.08993 ,0.09356 ,15.53148  ,0.08993 ,0.09356  ,0.28067  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1105-RDT1107)         ,RDT1105   ,RDT1107   ,12.47 ,0.135  ,1P_UG_AL_#2_15_12_47_0                 ,0.12373 ,0.12872 ,21.36829  ,0.12373 ,0.12872  ,0.38615  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1104-RDT1105)         ,RDT1104   ,RDT1105   ,12.47 ,0.140  ,1P_UG_AL_#2_15_12_47_0                 ,0.12838 ,0.13355 ,22.17143  ,0.12838 ,0.13355  ,0.40066  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1102-RDT1104)         ,RDT1102   ,RDT1104   ,12.47 ,0.224  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23299 ,0.17067 ,1.72230   ,0.23299 ,0.17067  ,0.51201  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1094-RDT1100)         ,RDT1094   ,RDT1100   ,12.47 ,0.322  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33510 ,0.24546 ,2.47709   ,0.33510 ,0.24546  ,0.73639  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1086-RDT1093)         ,RDT1086   ,RDT1093   ,12.47 ,0.262  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27266 ,0.19973 ,2.01557   ,0.27266 ,0.19973  ,0.59919  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1087-RDT1090)         ,RDT1090   ,RDT1087   ,12.47 ,0.120  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12534 ,0.09181 ,0.92654   ,0.12534 ,0.09181  ,0.27544  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1090-RDT1092)         ,RDT1090   ,RDT1092   ,12.47 ,0.194  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20250 ,0.14833 ,1.49688   ,0.20250 ,0.14833  ,0.44500  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1565-RDT1566)         ,RDT1566   ,RDT1565   ,12.47 ,0.023  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02380 ,0.01744 ,0.17596   ,0.02380 ,0.01744  ,0.05231  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1566-RDT1567)         ,RDT1566   ,RDT1567   ,12.47 ,0.061  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06403 ,0.04690 ,0.47330   ,0.06403 ,0.04690  ,0.14070  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1569-RDT1573)         ,RDT1569   ,RDT1573   ,12.47 ,0.251  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26121 ,0.19134 ,1.93089   ,0.26121 ,0.19134  ,0.57402  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1477-RDT1479)         ,RDT1477   ,RDT1479   ,12.47 ,0.224  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23279 ,0.17052 ,1.72081   ,0.23279 ,0.17052  ,0.51157  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1467-RDT1468)         ,RDT1468   ,RDT1467   ,12.47 ,0.197  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20462 ,0.14989 ,1.51256   ,0.20462 ,0.14989  ,0.44966  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT619-RDT625)           ,RDT625    ,RDT619    ,12.47 ,0.205  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21388 ,0.15667 ,1.58101   ,0.21388 ,0.15667  ,0.47001  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT616-RDT618)           ,RDT618    ,RDT616    ,12.47 ,0.112  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11634 ,0.08522 ,0.86002   ,0.11634 ,0.08522  ,0.25567  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT617-RDT618)           ,RDT618    ,RDT617    ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05787 ,0.04239 ,0.42777   ,0.05787 ,0.04239  ,0.12717  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT618-RDT623)           ,RDT623    ,RDT618    ,12.47 ,0.145  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15046 ,0.11021 ,1.11222   ,0.15046 ,0.11021  ,0.33064  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT614-RDT622)           ,RDT622    ,RDT614    ,12.47 ,0.008  ,1P_UG_AL_#2_15_12_47_0                 ,0.00756 ,0.00787 ,1.30579   ,0.00756 ,0.00787  ,0.02360  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT621-RDT622)           ,RDT621    ,RDT622    ,12.47 ,0.044  ,1P_UG_AL_#2_15_12_47_0                 ,0.04010 ,0.04172 ,6.92548   ,0.04010 ,0.04172  ,0.12515  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT621-RDT623)           ,RDT623    ,RDT621    ,12.47 ,0.084  ,1P_UG_AL_#2_15_12_47_0                 ,0.07667 ,0.07976 ,13.24147  ,0.07667 ,0.07976  ,0.23929  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT620-RDT623)           ,RDT620    ,RDT623    ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06783 ,0.04969 ,0.50143   ,0.06783 ,0.04969  ,0.14907  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT620-RDT624)           ,RDT620    ,RDT624    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT620-RDT625)           ,RDT625    ,RDT620    ,12.47 ,0.164  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17110 ,0.12533 ,1.26481   ,0.17110 ,0.12533  ,0.37600  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT635-RDT636)           ,RDT636    ,RDT635    ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06812 ,0.04990 ,0.50358   ,0.06812 ,0.04990  ,0.14970  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT625-RDT636)           ,RDT625    ,RDT636    ,12.47 ,0.277  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28883 ,0.21157 ,2.13506   ,0.28883 ,0.21157  ,0.63471  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT632-RDT633)           ,RDT632    ,RDT633    ,12.47 ,0.050  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05158 ,0.03778 ,0.38130   ,0.05158 ,0.03778  ,0.11335  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT632-RDT634)           ,RDT632    ,RDT634    ,12.47 ,0.074  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07681 ,0.05626 ,0.56779   ,0.07681 ,0.05626  ,0.16879  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT629-RDT632)           ,RDT629    ,RDT632    ,12.47 ,0.211  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21920 ,0.16057 ,1.62034   ,0.21920 ,0.16057  ,0.48170  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT657-RDT667)           ,RDT657    ,RDT667    ,12.47 ,0.209  ,1P_UG_AL_#2_15_12_47_0                 ,0.19159 ,0.19932 ,33.08934  ,0.19159 ,0.19932  ,0.59796  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT662-RDT666)           ,RDT662    ,RDT666    ,12.47 ,0.177  ,1P_UG_AL_#2_15_12_47_0                 ,0.16213 ,0.16866 ,27.99989  ,0.16213 ,0.16866  ,0.50599  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT663-RDT664)           ,RDT663    ,RDT664    ,12.47 ,0.158  ,1P_UG_AL_#2_15_12_47_0                 ,0.14457 ,0.15040 ,24.96748  ,0.14457 ,0.15040  ,0.45119  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT665-RDT850)           ,RDT850    ,RDT665    ,12.47 ,0.327  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34053 ,0.24945 ,2.51727   ,0.34053 ,0.24945  ,0.74834  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1004-RDT1016)         ,RDT1016   ,RDT1004   ,12.47 ,0.143  ,1P_UG_AL_#2_15_12_47_0                 ,0.13113 ,0.13642 ,22.64667  ,0.13113 ,0.13642  ,0.40925  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1016-RDT1017)         ,RDT1016   ,RDT1017   ,12.47 ,0.160  ,1P_UG_AL_#2_15_12_47_0                 ,0.14679 ,0.15270 ,25.35066  ,0.14679 ,0.15270  ,0.45811  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1005-RDT1013)         ,RDT1013   ,RDT1005   ,12.47 ,0.177  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18477 ,0.13535 ,1.36588   ,0.18477 ,0.13535  ,0.40605  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT852-RDT853)           ,RDT853    ,RDT852    ,12.47 ,0.036  ,1P_UG_AL_#2_15_12_47_0                 ,0.03307 ,0.03441 ,5.71183   ,0.03307 ,0.03441  ,0.10322  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT853-RDT857)           ,RDT857    ,RDT853    ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10662 ,0.07810 ,0.78816   ,0.10662 ,0.07810  ,0.23431  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT659-RDT660)           ,RDT659    ,RDT660    ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12678 ,0.09287 ,0.93716   ,0.12678 ,0.09287  ,0.27860  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT658-RDT659)           ,RDT658    ,RDT659    ,12.47 ,0.061  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06340 ,0.04645 ,0.46870   ,0.06340 ,0.04645  ,0.13934  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT658-RDT863)           ,RDT863    ,RDT658    ,12.47 ,0.483  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.50341 ,0.36876 ,3.72132   ,0.50341 ,0.36876  ,1.10628  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT586-RDT588)           ,RDT588    ,RDT586    ,12.47 ,0.108  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11290 ,0.08270 ,0.83455   ,0.11290 ,0.08270  ,0.24810  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT589-RDT590)           ,RDT589    ,RDT590    ,12.47 ,0.302  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31442 ,0.23032 ,2.32427   ,0.31442 ,0.23032  ,0.69096  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT591-RDT592)           ,RDT591    ,RDT592    ,12.47 ,0.087  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09044 ,0.06625 ,0.66855   ,0.09044 ,0.06625  ,0.19875  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT583-RDT661)           ,RDT583    ,RDT661    ,12.47 ,0.526  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.54808 ,0.40148 ,4.05154   ,0.54808 ,0.40148  ,1.20445  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT860-RDT861)           ,RDT861    ,RDT860    ,12.47 ,0.220  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22896 ,0.16772 ,1.69251   ,0.22896 ,0.16772  ,0.50315  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT3339-RDT855)          ,RDT855    ,RDT3339   ,12.47 ,0.171  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17779 ,0.13023 ,1.31424   ,0.17779 ,0.13023  ,0.39070  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1040-RDT998)          ,RDT998    ,RDT1040   ,12.47 ,0.321  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33395 ,0.24462 ,2.46859   ,0.33395 ,0.24462  ,0.73387  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1001-RDT999)          ,RDT999    ,RDT1001   ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06724 ,0.04926 ,0.49705   ,0.06724 ,0.04926  ,0.14777  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1000-RDT999)          ,RDT1000   ,RDT999    ,12.47 ,0.146  ,1P_UG_AL_#2_15_12_47_0                 ,0.13425 ,0.13966 ,23.18606  ,0.13425 ,0.13966  ,0.41899  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT550-RDT554)           ,RDT554    ,RDT550    ,12.47 ,0.215  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22402 ,0.16410 ,1.65597   ,0.22402 ,0.16410  ,0.49229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT519-RDT520)           ,RDT519    ,RDT520    ,12.47 ,0.277  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28822 ,0.21113 ,2.13057   ,0.28822 ,0.21113  ,0.63338  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT518-RDT519)           ,RDT518    ,RDT519    ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06208 ,0.04548 ,0.45891   ,0.06208 ,0.04548  ,0.13643  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT521-RDT532)           ,RDT521    ,RDT532    ,12.47 ,0.576  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.59924 ,0.43895 ,4.42968   ,0.59924 ,0.43895  ,1.31686  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT518-RDT521)           ,RDT518    ,RDT521    ,12.47 ,0.780  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.81253 ,0.59519 ,6.00636   ,0.81253 ,0.59519  ,1.78558  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT517-RDT518)           ,RDT517    ,RDT518    ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07308 ,0.05354 ,0.54026   ,0.07308 ,0.05354  ,0.16061  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT517-RDT530)           ,RDT530    ,RDT517    ,12.47 ,0.713  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.74263 ,0.54399 ,5.48964   ,0.74263 ,0.54399  ,1.63197  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT533-RDT534)           ,RDT533    ,RDT534    ,12.47 ,0.293  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30540 ,0.22371 ,2.25760   ,0.30540 ,0.22371  ,0.67114  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT537-RDT538)           ,RDT537    ,RDT538    ,12.47 ,0.172  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17904 ,0.13115 ,1.32352   ,0.17904 ,0.13115  ,0.39346  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT540-RDT542)           ,RDT542    ,RDT540    ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12226 ,0.08956 ,0.90379   ,0.12226 ,0.08956  ,0.26868  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT307-RDT541)           ,RDT541    ,RDT307    ,12.47 ,0.286  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29790 ,0.21822 ,2.20213   ,0.29790 ,0.21822  ,0.65465  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
