Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT541-RDT542)           ,RDT542    ,RDT541    ,12.47 ,0.202  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21056 ,0.15424 ,1.55650   ,0.21056 ,0.15424  ,0.46272  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT543-RDT544)           ,RDT544    ,RDT543    ,12.47 ,0.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03900 ,0.02857 ,0.28831   ,0.03900 ,0.02857  ,0.08571  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT544-RDT545)           ,RDT545    ,RDT544    ,12.47 ,0.199  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20669 ,0.15140 ,1.52786   ,0.20669 ,0.15140  ,0.45420  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT545-RDT546)           ,RDT546    ,RDT545    ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01787 ,0.01309 ,0.13209   ,0.01787 ,0.01309  ,0.03927  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT546-RDT547)           ,RDT547    ,RDT546    ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08094 ,0.05929 ,0.59832   ,0.08094 ,0.05929  ,0.17787  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT311-RDT317)           ,RDT317    ,RDT311    ,12.47 ,0.379  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.39432 ,0.28885 ,2.91486   ,0.39432 ,0.28885  ,0.86654  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT316-RDT317)           ,RDT316    ,RDT317    ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03479 ,0.03619 ,6.00812   ,0.03479 ,0.03619  ,0.10857  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT314-RDT316)           ,RDT314    ,RDT316    ,12.47 ,0.134  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13963 ,0.10228 ,1.03213   ,0.13963 ,0.10228  ,0.30683  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT310-RDT325)           ,RDT325    ,RDT310    ,12.47 ,1.514  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.57679 ,1.15503 ,11.65590  ,1.57679 ,1.15503  ,3.46509  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT324-RDT325)           ,RDT325    ,RDT324    ,12.47 ,0.139  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14489 ,0.10614 ,1.07107   ,0.14489 ,0.10614  ,0.31841  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT320-RDT325)           ,RDT320    ,RDT325    ,12.47 ,0.160  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16653 ,0.12199 ,1.23104   ,0.16653 ,0.12199  ,0.36597  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT319-RDT320)           ,RDT319    ,RDT320    ,12.47 ,0.030  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03133 ,0.02295 ,0.23163   ,0.03133 ,0.02295  ,0.06886  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT318-RDT319)           ,RDT318    ,RDT319    ,12.47 ,0.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07193 ,0.05269 ,0.53170   ,0.07193 ,0.05269  ,0.15807  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT318-RDT323)           ,RDT318    ,RDT323    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT314-RDT318)           ,RDT314    ,RDT318    ,12.47 ,0.146  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15216 ,0.11146 ,1.12477   ,0.15216 ,0.11146  ,0.33437  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT326-RDT328)           ,RDT326    ,RDT328    ,12.47 ,0.210  ,1P_UG_AL_#2_15_12_47_0                 ,0.19298 ,0.20076 ,33.32788  ,0.19298 ,0.20076  ,0.60227  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT326-RDT327)           ,RDT327    ,RDT326    ,12.47 ,0.025  ,1P_UG_AL_#2_15_12_47_0                 ,0.02304 ,0.02396 ,3.97836   ,0.02304 ,0.02396  ,0.07189  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT322-RDT327)           ,RDT322    ,RDT327    ,12.47 ,0.054  ,1P_UG_AL_#2_15_12_47_0                 ,0.04921 ,0.05119 ,8.49897   ,0.04921 ,0.05119  ,0.15358  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT313-RDT322)           ,RDT313    ,RDT322    ,12.47 ,0.221  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22979 ,0.16832 ,1.69863   ,0.22979 ,0.16832  ,0.50497  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT303-RDT304)           ,RDT303    ,RDT304    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT303-RDT305)           ,RDT303    ,RDT305    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT303-RDT306)           ,RDT303    ,RDT306    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT303-RDT315)           ,RDT303    ,RDT315    ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12708 ,0.09309 ,0.93939   ,0.12708 ,0.09309  ,0.27927  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT302-RDT303)           ,RDT302    ,RDT303    ,12.47 ,0.010  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01061 ,0.00777 ,0.07841   ,0.01061 ,0.00777  ,0.02331  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT302-RDT308)           ,RDT308    ,RDT302    ,12.47 ,0.154  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16034 ,0.11745 ,1.18525   ,0.16034 ,0.11745  ,0.35235  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT301-RDT309)           ,RDT309    ,RDT301    ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04581 ,0.03356 ,0.33867   ,0.04581 ,0.03356  ,0.10068  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT308-RDT309)           ,RDT308    ,RDT309    ,12.47 ,0.288  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30009 ,0.21982 ,2.21834   ,0.30009 ,0.21982  ,0.65947  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT308-RDT549)           ,RDT549    ,RDT308    ,12.47 ,0.195  ,1P_UG_AL_#2_15_12_47_0                 ,0.17907 ,0.18629 ,30.92636  ,0.17907 ,0.18629  ,0.55887  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT548-RDT549)           ,RDT548    ,RDT549    ,12.47 ,0.053  ,1P_UG_AL_#2_15_12_47_0                 ,0.04899 ,0.05097 ,8.46156   ,0.04899 ,0.05097  ,0.15291  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT523-RDT524)           ,RDT523    ,RDT524    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT526-RDT527)           ,RDT526    ,RDT527    ,12.47 ,0.191  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19938 ,0.14605 ,1.47382   ,0.19938 ,0.14605  ,0.43814  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT528-RDT529)           ,RDT529    ,RDT528    ,12.47 ,0.217  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22636 ,0.16581 ,1.67329   ,0.22636 ,0.16581  ,0.49744  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT577-RDT578)           ,RDT577    ,RDT578    ,12.47 ,0.236  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24548 ,0.17982 ,1.81464   ,0.24548 ,0.17982  ,0.53946  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT579-RDT580)           ,RDT579    ,RDT580    ,12.47 ,0.238  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24762 ,0.18138 ,1.83042   ,0.24762 ,0.18138  ,0.54415  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT584-RDT585)           ,RDT585    ,RDT584    ,12.47 ,0.072  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07460 ,0.05465 ,0.55146   ,0.07460 ,0.05465  ,0.16394  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT581-RDT585)           ,RDT581    ,RDT585    ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09664 ,0.07079 ,0.71436   ,0.09664 ,0.07079  ,0.21236  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT579-RDT581)           ,RDT579    ,RDT581    ,12.47 ,0.228  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23758 ,0.17403 ,1.75626   ,0.23758 ,0.17403  ,0.52210  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT577-RDT579)           ,RDT577    ,RDT579    ,12.47 ,0.173  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17984 ,0.13174 ,1.32940   ,0.17984 ,0.13174  ,0.39521  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT576-RDT577)           ,RDT576    ,RDT577    ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03962 ,0.02902 ,0.29285   ,0.03962 ,0.02902  ,0.08706  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT575-RDT576)           ,RDT575    ,RDT576    ,12.47 ,0.094  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09758 ,0.07148 ,0.72133   ,0.09758 ,0.07148  ,0.21444  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT574-RDT575)           ,RDT574    ,RDT575    ,12.47 ,0.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03903 ,0.02859 ,0.28853   ,0.03903 ,0.02859  ,0.08577  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT565-RDT566)           ,RDT565    ,RDT566    ,12.47 ,0.045  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04680 ,0.03428 ,0.34596   ,0.04680 ,0.03428  ,0.10285  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT565-RDT567)           ,RDT567    ,RDT565    ,12.47 ,0.229  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23893 ,0.17502 ,1.76623   ,0.23893 ,0.17502  ,0.52507  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT569-RDT570)           ,RDT569    ,RDT570    ,12.47 ,0.149  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15501 ,0.11355 ,1.14589   ,0.15501 ,0.11355  ,0.34065  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT567-RDT569)           ,RDT567    ,RDT569    ,12.47 ,0.167  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17350 ,0.12709 ,1.28251   ,0.17350 ,0.12709  ,0.38127  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT567-RDT568)           ,RDT568    ,RDT567    ,12.47 ,0.076  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07951 ,0.05824 ,0.58777   ,0.07951 ,0.05824  ,0.17473  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT564-RDT568)           ,RDT564    ,RDT568    ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05963 ,0.04368 ,0.44076   ,0.05963 ,0.04368  ,0.13103  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT560-RDT563)           ,RDT560    ,RDT563    ,12.47 ,0.135  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14049 ,0.10291 ,1.03856   ,0.14049 ,0.10291  ,0.30874  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT3341-RDT864)          ,RDT864    ,RDT3341   ,12.47 ,0.192  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19992 ,0.14645 ,1.47784   ,0.19992 ,0.14645  ,0.43934  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT867-RDT868)           ,RDT868    ,RDT867    ,12.47 ,0.221  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23060 ,0.16892 ,1.70463   ,0.23060 ,0.16892  ,0.50676  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT982-RDT983)           ,RDT983    ,RDT982    ,12.47 ,0.171  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17832 ,0.13062 ,1.31819   ,0.17832 ,0.13062  ,0.39187  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT987-RDT989)           ,RDT987    ,RDT989    ,12.47 ,0.227  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23586 ,0.17277 ,1.74354   ,0.23586 ,0.17277  ,0.51832  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1454-RDT1455)         ,RDT1455   ,RDT1454   ,12.47 ,0.008  ,1P_UG_AL_#2_15_12_47_0                 ,0.00761 ,0.00791 ,1.31348   ,0.00761 ,0.00791  ,0.02374  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1455-RDT1457)         ,RDT1457   ,RDT1455   ,12.47 ,0.226  ,1P_UG_AL_#2_15_12_47_0                 ,0.20716 ,0.21552 ,35.77849  ,0.20716 ,0.21552  ,0.64655  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1449-RDT1450)         ,RDT1450   ,RDT1449   ,12.47 ,0.203  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21145 ,0.15489 ,1.56310   ,0.21145 ,0.15489  ,0.46468  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1450-RDT1459)         ,RDT1459   ,RDT1450   ,12.47 ,0.274  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28483 ,0.20864 ,2.10551   ,0.28483 ,0.20864  ,0.62593  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1451-RDT1452)         ,RDT1452   ,RDT1451   ,12.47 ,0.171  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17814 ,0.13049 ,1.31685   ,0.17814 ,0.13049  ,0.39148  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1452-RDT1459)         ,RDT1459   ,RDT1452   ,12.47 ,0.246  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25597 ,0.18751 ,1.89220   ,0.25597 ,0.18751  ,0.56252  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1010-RDT1466)         ,RDT1010   ,RDT1466   ,12.47 ,0.228  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23721 ,0.17376 ,1.75347   ,0.23721 ,0.17376  ,0.52127  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1012-RDT1013)         ,RDT1013   ,RDT1012   ,12.47 ,0.163  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16978 ,0.12436 ,1.25501   ,0.16978 ,0.12436  ,0.37309  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1014-RDT1024)         ,RDT1014   ,RDT1024   ,12.47 ,0.091  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09490 ,0.06951 ,0.70150   ,0.09490 ,0.06951  ,0.20854  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1014-RDT1021)         ,RDT1021   ,RDT1014   ,12.47 ,0.062  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06462 ,0.04733 ,0.47766   ,0.06462 ,0.04733  ,0.14200  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1020-RDT1021)         ,RDT1020   ,RDT1021   ,12.47 ,0.066  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06888 ,0.05046 ,0.50917   ,0.06888 ,0.05046  ,0.15137  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1068-RDT1069)         ,RDT1069   ,RDT1068   ,12.47 ,0.036  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03762 ,0.02755 ,0.27806   ,0.03762 ,0.02755  ,0.08266  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1025-RDT1028)         ,RDT1028   ,RDT1025   ,12.47 ,0.250  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25990 ,0.19038 ,1.92125   ,0.25990 ,0.19038  ,0.57115  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1032-RDT1034)         ,RDT1034   ,RDT1032   ,12.47 ,0.213  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22204 ,0.16265 ,1.64137   ,0.22204 ,0.16265  ,0.48795  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1037-RDT1038)         ,RDT1038   ,RDT1037   ,12.47 ,0.164  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17065 ,0.12500 ,1.26146   ,0.17065 ,0.12500  ,0.37501  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT846-RDT847)           ,RDT847    ,RDT846    ,12.47 ,0.148  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15438 ,0.11309 ,1.14120   ,0.15438 ,0.11309  ,0.33926  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT847-RDT849)           ,RDT849    ,RDT847    ,12.47 ,0.094  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09799 ,0.07178 ,0.72434   ,0.09799 ,0.07178  ,0.21533  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1041-RDT668)          ,RDT668    ,RDT1041   ,12.47 ,0.494  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.51407 ,0.37657 ,3.80008   ,0.51407 ,0.37657  ,1.12970  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT668-RDT669)           ,RDT669    ,RDT668    ,12.47 ,0.275  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28665 ,0.20998 ,2.11897   ,0.28665 ,0.20998  ,0.62993  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT669-RDT670)           ,RDT670    ,RDT669    ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06109 ,0.04475 ,0.45161   ,0.06109 ,0.04475  ,0.13425  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT670-RDT672)           ,RDT672    ,RDT670    ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06153 ,0.04507 ,0.45480   ,0.06153 ,0.04507  ,0.13521  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT671-RDT672)           ,RDT671    ,RDT672    ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02051 ,0.01503 ,0.15162   ,0.02051 ,0.01503  ,0.04508  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT671-RDT673)           ,RDT673    ,RDT671    ,12.47 ,0.098  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10256 ,0.07513 ,0.75812   ,0.10256 ,0.07513  ,0.22538  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT673-RDT674)           ,RDT674    ,RDT673    ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08081 ,0.05920 ,0.59739   ,0.08081 ,0.05920  ,0.17759  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT674-RDT677)           ,RDT674    ,RDT677    ,12.47 ,0.189  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19717 ,0.14443 ,1.45749   ,0.19717 ,0.14443  ,0.43329  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT687-RDT689)           ,RDT687    ,RDT689    ,12.47 ,0.179  ,1P_UG_AL_#2_15_12_47_0                 ,0.16404 ,0.17065 ,28.33020  ,0.16404 ,0.17065  ,0.51195  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT683-RDT687)           ,RDT683    ,RDT687    ,12.47 ,0.134  ,1P_UG_AL_#2_15_12_47_0                 ,0.12310 ,0.12806 ,21.25931  ,0.12310 ,0.12806  ,0.38418  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT683-RDT688)           ,RDT683    ,RDT688    ,12.47 ,0.155  ,1P_UG_AL_#2_15_12_47_0                 ,0.14267 ,0.14842 ,24.63903  ,0.14267 ,0.14842  ,0.44525  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT682-RDT683)           ,RDT682    ,RDT683    ,12.47 ,0.182  ,1P_UG_AL_#2_15_12_47_0                 ,0.16664 ,0.17335 ,28.77884  ,0.16664 ,0.17335  ,0.52006  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT637-RDT638)           ,RDT638    ,RDT637    ,12.47 ,0.191  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19931 ,0.14600 ,1.47337   ,0.19931 ,0.14600  ,0.43801  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT647-RDT650)           ,RDT647    ,RDT650    ,12.47 ,0.440  ,1P_UG_AL_#2_15_12_47_0                 ,0.40360 ,0.41987 ,69.70373  ,0.40360 ,0.41987  ,1.25961  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT640-RDT647)           ,RDT640    ,RDT647    ,12.47 ,0.095  ,1P_UG_AL_#2_15_12_47_0                 ,0.08713 ,0.09064 ,15.04712  ,0.08713 ,0.09064  ,0.27192  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT640-RDT641)           ,RDT641    ,RDT640    ,12.47 ,0.156  ,1P_UG_AL_#2_15_12_47_0                 ,0.14297 ,0.14873 ,24.69089  ,0.14297 ,0.14873  ,0.44619  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT642-RDT643)           ,RDT642    ,RDT643    ,12.47 ,0.189  ,1P_UG_AL_#2_15_12_47_0                 ,0.17316 ,0.18014 ,29.90584  ,0.17316 ,0.18014  ,0.54043  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT613-RDT646)           ,RDT646    ,RDT613    ,12.47 ,0.162  ,1P_UG_AL_#2_15_12_47_0                 ,0.14840 ,0.15438 ,25.62968  ,0.14840 ,0.15438  ,0.46315  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT598-RDT599)           ,RDT599    ,RDT598    ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03570 ,0.03714 ,6.16564   ,0.03570 ,0.03714  ,0.11142  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT599-RDT609)           ,RDT609    ,RDT599    ,12.47 ,0.057  ,1P_UG_AL_#2_15_12_47_0                 ,0.05222 ,0.05432 ,9.01847   ,0.05222 ,0.05432  ,0.16297  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT600-RDT609)           ,RDT609    ,RDT600    ,12.47 ,0.106  ,1P_UG_AL_#2_15_12_47_0                 ,0.09759 ,0.10152 ,16.85372  ,0.09759 ,0.10152  ,0.30456  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT601-RDT609)           ,RDT601    ,RDT609    ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01741 ,0.01811 ,3.00630   ,0.01741 ,0.01811  ,0.05433  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT601-RDT606)           ,RDT606    ,RDT601    ,12.47 ,0.166  ,1P_UG_AL_#2_15_12_47_0                 ,0.15214 ,0.15827 ,26.27550  ,0.15214 ,0.15827  ,0.47482  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT606-RDT607)           ,RDT607    ,RDT606    ,12.47 ,0.145  ,1P_UG_AL_#2_15_12_47_0                 ,0.13319 ,0.13856 ,23.00284  ,0.13319 ,0.13856  ,0.41568  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT602-RDT603)           ,RDT603    ,RDT602    ,12.47 ,0.112  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11672 ,0.08550 ,0.86278   ,0.11672 ,0.08550  ,0.25649  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT603-RDT604)           ,RDT604    ,RDT603    ,12.47 ,0.009  ,1P_UG_AL_#2_15_12_47_0                 ,0.00838 ,0.00871 ,1.44666   ,0.00838 ,0.00871  ,0.02614  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT604-RDT605)           ,RDT605    ,RDT604    ,12.47 ,0.073  ,1P_UG_AL_#2_15_12_47_0                 ,0.06683 ,0.06952 ,11.54132  ,0.06683 ,0.06952  ,0.20856  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT605-RDT608)           ,RDT608    ,RDT605    ,12.47 ,0.072  ,1P_UG_AL_#2_15_12_47_0                 ,0.06595 ,0.06861 ,11.38985  ,0.06595 ,0.06861  ,0.20583  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT612-RDT615)           ,RDT612    ,RDT615    ,12.47 ,0.083  ,1P_UG_AL_#2_15_12_47_0                 ,0.07624 ,0.07932 ,13.16753  ,0.07624 ,0.07932  ,0.23795  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT611-RDT612)           ,RDT611    ,RDT612    ,12.47 ,0.060  ,1P_UG_AL_#2_15_12_47_0                 ,0.05550 ,0.05774 ,9.58601   ,0.05550 ,0.05774  ,0.17323  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT608-RDT611)           ,RDT608    ,RDT611    ,12.47 ,0.176  ,1P_UG_AL_#2_15_12_47_0                 ,0.16125 ,0.16775 ,27.84904  ,0.16125 ,0.16775  ,0.50326  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT607-RDT608)           ,RDT607    ,RDT608    ,12.47 ,0.042  ,1P_UG_AL_#2_15_12_47_0                 ,0.03835 ,0.03989 ,6.62277   ,0.03835 ,0.03989  ,0.11968  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT607-RDT648)           ,RDT648    ,RDT607    ,12.47 ,0.223  ,1P_UG_AL_#2_15_12_47_0                 ,0.20510 ,0.21337 ,35.42256  ,0.20510 ,0.21337  ,0.64012  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT649-RDT651)           ,RDT649    ,RDT651    ,12.47 ,0.230  ,1P_UG_AL_#2_15_12_47_0                 ,0.21135 ,0.21987 ,36.50112  ,0.21135 ,0.21987  ,0.65961  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT645-RDT649)           ,RDT645    ,RDT649    ,12.47 ,0.390  ,1P_UG_AL_#2_15_12_47_0                 ,0.35783 ,0.37225 ,61.79873  ,0.35783 ,0.37225  ,1.11676  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT693-RDT695)           ,RDT693    ,RDT695    ,12.47 ,0.324  ,1P_UG_AL_#2_15_12_47_0                 ,0.29698 ,0.30895 ,51.28950  ,0.29698 ,0.30895  ,0.92685  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT676-RDT845)           ,RDT676    ,RDT845    ,12.47 ,0.450  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46812 ,0.34291 ,3.46046   ,0.46812 ,0.34291  ,1.02873  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT676-RDT684)           ,RDT684    ,RDT676    ,12.47 ,0.295  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30713 ,0.22498 ,2.27036   ,0.30713 ,0.22498  ,0.67494  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1043-RDT1044)         ,RDT1044   ,RDT1043   ,12.47 ,0.080  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08303 ,0.06082 ,0.61376   ,0.08303 ,0.06082  ,0.18246  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1042-RDT1044)         ,RDT1042   ,RDT1044   ,12.47 ,0.140  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14529 ,0.10643 ,1.07403   ,0.14529 ,0.10643  ,0.31929  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1056-RDT1057)         ,RDT1056   ,RDT1057   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1460-RDT1461)         ,RDT1461   ,RDT1460   ,12.47 ,0.095  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09896 ,0.07249 ,0.73153   ,0.09896 ,0.07249  ,0.21747  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1066-RDT1461)         ,RDT1066   ,RDT1461   ,12.47 ,0.631  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.65744 ,0.48159 ,4.85994   ,0.65744 ,0.48159  ,1.44477  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1066-RDT1067)         ,RDT1067   ,RDT1066   ,12.47 ,0.380  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.39582 ,0.28995 ,2.92599   ,0.39582 ,0.28995  ,0.86984  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1056-RDT1067)         ,RDT1056   ,RDT1067   ,12.47 ,0.251  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26128 ,0.19139 ,1.93144   ,0.26128 ,0.19139  ,0.57418  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1060-RDT1065)         ,RDT1060   ,RDT1065   ,12.47 ,0.168  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17441 ,0.12776 ,1.28924   ,0.17441 ,0.12776  ,0.38327  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1470-RDT1472)         ,RDT1472   ,RDT1470   ,12.47 ,0.142  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14784 ,0.10830 ,1.09289   ,0.14784 ,0.10830  ,0.32490  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1471-RDT1473)         ,RDT1471   ,RDT1473   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1929-RDT1930)         ,RDT1930   ,RDT1929   ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05411 ,0.03964 ,0.39999   ,0.05411 ,0.03964  ,0.11891  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1930-RDT1931)         ,RDT1931   ,RDT1930   ,12.47 ,0.396  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.41268 ,0.30230 ,3.05062   ,0.41268 ,0.30230  ,0.90689  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1481-RDT1931)         ,RDT1481   ,RDT1931   ,12.47 ,0.149  ,1P_UG_AL_#2_15_12_47_0                 ,0.13691 ,0.14243 ,23.64505  ,0.13691 ,0.14243  ,0.42729  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1491-RDT1928)         ,RDT1928   ,RDT1491   ,12.47 ,0.180  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18706 ,0.13702 ,1.38275   ,0.18706 ,0.13702  ,0.41107  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1948-RDT1949)         ,RDT1948   ,RDT1949   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1966-RDT1967)         ,RDT1967   ,RDT1966   ,12.47 ,0.230  ,1P_UG_AL_#2_15_12_47_0                 ,0.21128 ,0.21980 ,36.48940  ,0.21128 ,0.21980  ,0.65940  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1977-RDT1980)         ,RDT1977   ,RDT1980   ,12.47 ,0.249  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25948 ,0.19007 ,1.91810   ,0.25948 ,0.19007  ,0.57022  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2266-RDT2267)         ,RDT2267   ,RDT2266   ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12732 ,0.09327 ,0.94121   ,0.12732 ,0.09327  ,0.27980  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1981-RDT2269)         ,RDT2269   ,RDT1981   ,12.47 ,0.264  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27479 ,0.20129 ,2.03133   ,0.27479 ,0.20129  ,0.60388  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2269-RDT2519)         ,RDT2269   ,RDT2519   ,12.47 ,0.271  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28188 ,0.20648 ,2.08372   ,0.28188 ,0.20648  ,0.61945  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2267-RDT2269)         ,RDT2267   ,RDT2269   ,12.47 ,0.584  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.60848 ,0.44573 ,4.49801   ,0.60848 ,0.44573  ,1.33718  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2507-RDT2508)         ,RDT2508   ,RDT2507   ,12.47 ,0.055  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05767 ,0.04224 ,0.42630   ,0.05767 ,0.04224  ,0.12673  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2508-RDT2510)         ,RDT2510   ,RDT2508   ,12.47 ,0.215  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22388 ,0.16400 ,1.65498   ,0.22388 ,0.16400  ,0.49199  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2557-RDT2558)         ,RDT2558   ,RDT2557   ,12.47 ,0.325  ,1P_UG_AL_#2_15_12_47_0                 ,0.29799 ,0.31000 ,51.46395  ,0.29799 ,0.31000  ,0.93000  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2558-RDT2574)         ,RDT2574   ,RDT2558   ,12.47 ,0.142  ,1P_UG_AL_#2_15_12_47_0                 ,0.13026 ,0.13551 ,22.49713  ,0.13026 ,0.13551  ,0.40654  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2573-RDT2574)         ,RDT2573   ,RDT2574   ,12.47 ,0.128  ,1P_UG_AL_#2_15_12_47_0                 ,0.11718 ,0.12191 ,20.23783  ,0.11718 ,0.12191  ,0.36572  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2575-RDT2576)         ,RDT2576   ,RDT2575   ,12.47 ,0.052  ,1P_UG_AL_#2_15_12_47_0                 ,0.04803 ,0.04997 ,8.29509   ,0.04803 ,0.04997  ,0.14990  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2576-RDT2577)         ,RDT2577   ,RDT2576   ,12.47 ,0.080  ,1P_UG_AL_#2_15_12_47_0                 ,0.07377 ,0.07674 ,12.74019  ,0.07377 ,0.07674  ,0.23023  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2573-RDT2577)         ,RDT2573   ,RDT2577   ,12.47 ,0.182  ,1P_UG_AL_#2_15_12_47_0                 ,0.16663 ,0.17335 ,28.77752  ,0.16663 ,0.17335  ,0.52004  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2571-RDT2573)         ,RDT2571   ,RDT2573   ,12.47 ,0.058  ,1P_UG_AL_#2_15_12_47_0                 ,0.05333 ,0.05548 ,9.21014   ,0.05333 ,0.05548  ,0.16644  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2514-RDT2571)         ,RDT2514   ,RDT2571   ,12.47 ,0.149  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15554 ,0.11394 ,1.14977   ,0.15554 ,0.11394  ,0.34181  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2514-RDT2572)         ,RDT2514   ,RDT2572   ,12.47 ,0.182  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18948 ,0.13880 ,1.40069   ,0.18948 ,0.13880  ,0.41640  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2509-RDT2511)         ,RDT2509   ,RDT2511   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2516-RDT2518)         ,RDT2516   ,RDT2518   ,12.47 ,0.468  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.48705 ,0.35678 ,3.60039   ,0.48705 ,0.35678  ,1.07033  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2516-RDT2565)         ,RDT2516   ,RDT2565   ,12.47 ,0.465  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.48381 ,0.35440 ,3.57644   ,0.48381 ,0.35440  ,1.06321  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2567-RDT2568)         ,RDT2567   ,RDT2568   ,12.47 ,0.164  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17124 ,0.12544 ,1.26584   ,0.17124 ,0.12544  ,0.37631  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2525-RDT2527)         ,RDT2527   ,RDT2525   ,12.47 ,0.177  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18379 ,0.13463 ,1.35861   ,0.18379 ,0.13463  ,0.40389  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2526-RDT2530)         ,RDT2530   ,RDT2526   ,12.47 ,0.133  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13866 ,0.10157 ,1.02502   ,0.13866 ,0.10157  ,0.30472  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2537-RDT2538)         ,RDT2538   ,RDT2537   ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02027 ,0.01485 ,0.14985   ,0.02027 ,0.01485  ,0.04455  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2536-RDT2538)         ,RDT2536   ,RDT2538   ,12.47 ,0.063  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06547 ,0.04796 ,0.48395   ,0.06547 ,0.04796  ,0.14387  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2535-RDT2536)         ,RDT2535   ,RDT2536   ,12.47 ,0.242  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25197 ,0.18457 ,1.86260   ,0.25197 ,0.18457  ,0.55372  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2535-RDT2539)         ,RDT2535   ,RDT2539   ,12.47 ,0.239  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24850 ,0.18203 ,1.83696   ,0.24850 ,0.18203  ,0.54610  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2544-RDT2545)         ,RDT2545   ,RDT2544   ,12.47 ,0.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04863 ,0.03562 ,0.35949   ,0.04863 ,0.03562  ,0.10687  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2484-RDT2520)         ,RDT2520   ,RDT2484   ,12.47 ,0.546  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.56877 ,0.41663 ,4.20443   ,0.56877 ,0.41663  ,1.24990  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2520-RDT2521)         ,RDT2521   ,RDT2520   ,12.47 ,0.011  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01179 ,0.00864 ,0.08718   ,0.01179 ,0.00864  ,0.02592  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2521-RDT2801)         ,RDT2801   ,RDT2521   ,12.47 ,0.518  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.53956 ,0.39524 ,3.98855   ,0.53956 ,0.39524  ,1.18572  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2522-RDT2523)         ,RDT2522   ,RDT2523   ,12.47 ,0.473  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.49243 ,0.36071 ,3.64011   ,0.49243 ,0.36071  ,1.08214  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2522-RDT2801)         ,RDT2801   ,RDT2522   ,12.47 ,0.411  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.42816 ,0.31364 ,3.16505   ,0.42816 ,0.31364  ,0.94091  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2545-RDT2801)         ,RDT2545   ,RDT2801   ,12.47 ,0.392  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40859 ,0.29930 ,3.02037   ,0.40859 ,0.29930  ,0.89790  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2113-RDT2120)         ,RDT2120   ,RDT2113   ,12.47 ,0.071  ,1P_UG_AL_#2_15_12_47_0                 ,0.06486 ,0.06748 ,11.20206  ,0.06486 ,0.06748  ,0.20243  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2120-RDT2121)         ,RDT2121   ,RDT2120   ,12.47 ,0.061  ,1P_UG_AL_#2_15_12_47_0                 ,0.05635 ,0.05863 ,9.73274   ,0.05635 ,0.05863  ,0.17588  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2121-RDT2144)         ,RDT2144   ,RDT2121   ,12.47 ,0.185  ,1P_UG_AL_#2_15_12_47_0                 ,0.16959 ,0.17643 ,29.28978  ,0.16959 ,0.17643  ,0.52929  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2114-RDT2118)         ,RDT2118   ,RDT2114   ,12.47 ,0.060  ,1P_UG_AL_#2_15_12_47_0                 ,0.05479 ,0.05700 ,9.46225   ,0.05479 ,0.05700  ,0.17099  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2115-RDT2118)         ,RDT2118   ,RDT2115   ,12.47 ,0.119  ,1P_UG_AL_#2_15_12_47_0                 ,0.10932 ,0.11373 ,18.88092  ,0.10932 ,0.11373  ,0.34120  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2118-RDT2119)         ,RDT2118   ,RDT2119   ,12.47 ,0.063  ,1P_UG_AL_#2_15_12_47_0                 ,0.05823 ,0.06058 ,10.05679  ,0.05823 ,0.06058  ,0.18174  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2118-RDT2141)         ,RDT2141   ,RDT2118   ,12.47 ,0.131  ,1P_UG_AL_#2_15_12_47_0                 ,0.12002 ,0.12486 ,20.72758  ,0.12002 ,0.12486  ,0.37457  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2116-RDT2117)         ,RDT2117   ,RDT2116   ,12.47 ,0.136  ,1P_UG_AL_#2_15_12_47_0                 ,0.12519 ,0.13024 ,21.62128  ,0.12519 ,0.13024  ,0.39072  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2117-RDT2129)         ,RDT2129   ,RDT2117   ,12.47 ,0.147  ,1P_UG_AL_#2_15_12_47_0                 ,0.13458 ,0.14001 ,23.24299  ,0.13458 ,0.14001  ,0.42002  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2125-RDT2126)         ,RDT2125   ,RDT2126   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01686 ,0.01754 ,2.91236   ,0.01686 ,0.01754  ,0.05263  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2125-RDT2133)         ,RDT2133   ,RDT2125   ,12.47 ,0.055  ,1P_UG_AL_#2_15_12_47_0                 ,0.05059 ,0.05263 ,8.73749   ,0.05059 ,0.05263  ,0.15789  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2123-RDT2124)         ,RDT2124   ,RDT2123   ,12.47 ,0.094  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09763 ,0.07152 ,0.72171   ,0.09763 ,0.07152  ,0.21455  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2124-RDT2136)         ,RDT2124   ,RDT2136   ,12.47 ,0.148  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15436 ,0.11307 ,1.14106   ,0.15436 ,0.11307  ,0.33922  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2124-RDT2135)         ,RDT2135   ,RDT2124   ,12.47 ,0.009  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00925 ,0.00677 ,0.06835   ,0.00925 ,0.00677  ,0.02032  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2134-RDT2135)         ,RDT2134   ,RDT2135   ,12.47 ,0.041  ,1P_UG_AL_#2_15_12_47_0                 ,0.03722 ,0.03872 ,6.42820   ,0.03722 ,0.03872  ,0.11616  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2133-RDT2134)         ,RDT2133   ,RDT2134   ,12.47 ,0.041  ,1P_UG_AL_#2_15_12_47_0                 ,0.03760 ,0.03912 ,6.49447   ,0.03760 ,0.03912  ,0.11736  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2127-RDT2133)         ,RDT2127   ,RDT2133   ,12.47 ,0.092  ,1P_UG_AL_#2_15_12_47_0                 ,0.08426 ,0.08766 ,14.55278  ,0.08426 ,0.08766  ,0.26298  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2131-RDT2132)         ,RDT2131   ,RDT2132   ,12.47 ,0.089  ,1P_UG_AL_#2_15_12_47_0                 ,0.08201 ,0.08532 ,14.16383  ,0.08201 ,0.08532  ,0.25595  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2131-RDT2138)         ,RDT2138   ,RDT2131   ,12.47 ,0.086  ,1P_UG_AL_#2_15_12_47_0                 ,0.07864 ,0.08182 ,13.58229  ,0.07864 ,0.08182  ,0.24545  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2139-RDT2140)         ,RDT2140   ,RDT2139   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01756 ,0.01827 ,3.03277   ,0.01756 ,0.01827  ,0.05481  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2140-RDT2143)         ,RDT2143   ,RDT2140   ,12.47 ,0.090  ,1P_UG_AL_#2_15_12_47_0                 ,0.08216 ,0.08547 ,14.18901  ,0.08216 ,0.08547  ,0.25641  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2143-RDT2146)         ,RDT2146   ,RDT2143   ,12.47 ,0.120  ,1P_UG_AL_#2_15_12_47_0                 ,0.10979 ,0.11421 ,18.96050  ,0.10979 ,0.11421  ,0.34263  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2146-RDT2147)         ,RDT2147   ,RDT2146   ,12.47 ,0.060  ,1P_UG_AL_#2_15_12_47_0                 ,0.05488 ,0.05709 ,9.47752   ,0.05488 ,0.05709  ,0.17127  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2147-RDT2148)         ,RDT2148   ,RDT2147   ,12.47 ,0.094  ,1P_UG_AL_#2_15_12_47_0                 ,0.08609 ,0.08957 ,14.86898  ,0.08609 ,0.08957  ,0.26870  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2148-RDT2468)         ,RDT2468   ,RDT2148   ,12.47 ,0.153  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15887 ,0.11638 ,1.17440   ,0.15887 ,0.11638  ,0.34913  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2150-RDT2151)         ,RDT2150   ,RDT2151   ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04581 ,0.03356 ,0.33863   ,0.04581 ,0.03356  ,0.10067  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2150-RDT2462)         ,RDT2462   ,RDT2150   ,12.47 ,0.550  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.57252 ,0.41938 ,4.23215   ,0.57252 ,0.41938  ,1.25814  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2460-RDT2463)         ,RDT2460   ,RDT2463   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2459-RDT2464)         ,RDT2464   ,RDT2459   ,12.47 ,0.228  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23780 ,0.17419 ,1.75782   ,0.23780 ,0.17419  ,0.52257  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2448-RDT3288)         ,RDT2448   ,RDT3288   ,12.47 ,0.280  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29158 ,0.21359 ,2.15540   ,0.29158 ,0.21359  ,0.64076  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2447-RDT2448)         ,RDT2447   ,RDT2448   ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04562 ,0.03342 ,0.33722   ,0.04562 ,0.03342  ,0.10025  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2445-RDT2447)         ,RDT2445   ,RDT2447   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06127 ,0.04488 ,0.45291   ,0.06127 ,0.04488  ,0.13464  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3281-RDT3283)         ,RDT3283   ,RDT3281   ,12.47 ,0.256  ,1P_UG_AL_#2_15_12_47_0                 ,0.23526 ,0.24474 ,40.63016  ,0.23526 ,0.24474  ,0.73423  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3287-RDT3318)         ,RDT3318   ,RDT3287   ,12.47 ,0.144  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14964 ,0.10961 ,1.10614   ,0.14964 ,0.10961  ,0.32883  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3318-RDT3319)         ,RDT3318   ,RDT3319   ,12.47 ,0.134  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13993 ,0.10250 ,1.03436   ,0.13993 ,0.10250  ,0.30750  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3125-RDT3132)         ,RDT3132   ,RDT3125   ,12.47 ,0.217  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22559 ,0.16525 ,1.66762   ,0.22559 ,0.16525  ,0.49575  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3135-RDT3136)         ,RDT3135   ,RDT3136   ,12.47 ,0.079  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08226 ,0.06025 ,0.60805   ,0.08226 ,0.06025  ,0.18076  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3128-RDT3135)         ,RDT3128   ,RDT3135   ,12.47 ,0.108  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11241 ,0.08234 ,0.83098   ,0.11241 ,0.08234  ,0.24703  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3127-RDT3128)         ,RDT3127   ,RDT3128   ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05457 ,0.03998 ,0.40341   ,0.05457 ,0.03998  ,0.11993  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3130-RDT3131)         ,RDT3130   ,RDT3131   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3130-RDT3134)         ,RDT3130   ,RDT3134   ,12.47 ,0.178  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18561 ,0.13596 ,1.37208   ,0.18561 ,0.13596  ,0.40789  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3321-RDT3322)         ,RDT3321   ,RDT3322   ,12.47 ,0.062  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06496 ,0.04758 ,0.48017   ,0.06496 ,0.04758  ,0.14275  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3130-RDT3321)         ,RDT3130   ,RDT3321   ,12.47 ,0.273  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28442 ,0.20834 ,2.10245   ,0.28442 ,0.20834  ,0.62502  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3129-RDT3130)         ,RDT3129   ,RDT3130   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04096 ,0.03000 ,0.30276   ,0.04096 ,0.03000  ,0.09001  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3127-RDT3129)         ,RDT3127   ,RDT3129   ,12.47 ,0.095  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09935 ,0.07277 ,0.73439   ,0.09935 ,0.07277  ,0.21832  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3126-RDT3127)         ,RDT3126   ,RDT3127   ,12.47 ,0.073  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07582 ,0.05554 ,0.56051   ,0.07582 ,0.05554  ,0.16663  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2467-RDT2468)         ,RDT2468   ,RDT2467   ,12.47 ,0.228  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23696 ,0.17358 ,1.75165   ,0.23696 ,0.17358  ,0.52073  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2111-RDT2112)         ,RDT2111   ,RDT2112   ,12.47 ,0.221  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22983 ,0.16836 ,1.69897   ,0.22983 ,0.16836  ,0.50507  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2473-RDT2813)         ,RDT2473   ,RDT2813   ,12.47 ,0.306  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31881 ,0.23353 ,2.35668   ,0.31881 ,0.23353  ,0.70060  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
