Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT3276-RDT3277)         ,RDT3276   ,RDT3277   ,12.47 ,0.218  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22731 ,0.16651 ,1.68034   ,0.22731 ,0.16651  ,0.49954  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3274-RDT3276)         ,RDT3274   ,RDT3276   ,12.47 ,0.055  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05777 ,0.04232 ,0.42707   ,0.05777 ,0.04232  ,0.12696  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3273-RDT3274)         ,RDT3273   ,RDT3274   ,12.47 ,0.055  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05778 ,0.04233 ,0.42715   ,0.05778 ,0.04233  ,0.12698  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3273-RDT3275)         ,RDT3273   ,RDT3275   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3217-RDT3273)         ,RDT3217   ,RDT3273   ,12.47 ,0.018  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01925 ,0.01410 ,0.14233   ,0.01925 ,0.01410  ,0.04231  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3217-RDT3218)         ,RDT3218   ,RDT3217   ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02031 ,0.01488 ,0.15017   ,0.02031 ,0.01488  ,0.04464  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3218-RDT3219)         ,RDT3219   ,RDT3218   ,12.47 ,0.182  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18987 ,0.13909 ,1.40358   ,0.18987 ,0.13909  ,0.41726  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2814-RDT3219)         ,RDT2814   ,RDT3219   ,12.47 ,0.603  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.62809 ,0.46009 ,4.64294   ,0.62809 ,0.46009  ,1.38026  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2814-RDT3220)         ,RDT2814   ,RDT3220   ,12.47 ,0.528  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.54971 ,0.40267 ,4.06355   ,0.54971 ,0.40267  ,1.20802  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3278-RDT3279)         ,RDT3279   ,RDT3278   ,12.47 ,0.200  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20799 ,0.15236 ,1.53752   ,0.20799 ,0.15236  ,0.45708  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3137-RDT3323)         ,RDT3323   ,RDT3137   ,12.47 ,0.415  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.43220 ,0.31659 ,3.19487   ,0.43220 ,0.31659  ,0.94978  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3323-RDT3325)         ,RDT3325   ,RDT3323   ,12.47 ,0.429  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.44674 ,0.32725 ,3.30241   ,0.44674 ,0.32725  ,0.98175  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3280-RDT3325)         ,RDT3280   ,RDT3325   ,12.47 ,0.670  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.69761 ,0.51101 ,5.15684   ,0.69761 ,0.51101  ,1.53304  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3324-RDT3326)         ,RDT3326   ,RDT3324   ,12.47 ,0.537  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.55937 ,0.40975 ,4.13495   ,0.55937 ,0.40975  ,1.22925  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3326-RDT3327)         ,RDT3326   ,RDT3327   ,12.47 ,0.223  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23168 ,0.16971 ,1.71264   ,0.23168 ,0.16971  ,0.50914  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3280-RDT3326)         ,RDT3280   ,RDT3326   ,12.47 ,0.447  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46541 ,0.34092 ,3.44041   ,0.46541 ,0.34092  ,1.02277  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3279-RDT3280)         ,RDT3279   ,RDT3280   ,12.47 ,0.080  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08312 ,0.06089 ,0.61443   ,0.08312 ,0.06089  ,0.18266  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2478-RDT2479)         ,RDT2479   ,RDT2478   ,12.47 ,0.314  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32710 ,0.23961 ,2.41801   ,0.32710 ,0.23961  ,0.71883  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2479-RDT2480)         ,RDT2480   ,RDT2479   ,12.47 ,0.133  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13880 ,0.10168 ,1.02606   ,0.13880 ,0.10168  ,0.30503  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2480-RDT2481)         ,RDT2481   ,RDT2480   ,12.47 ,0.172  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17873 ,0.13093 ,1.32123   ,0.17873 ,0.13093  ,0.39278  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2481-RDT2482)         ,RDT2482   ,RDT2481   ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03281 ,0.02403 ,0.24250   ,0.03281 ,0.02403  ,0.07209  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2482-RDT2483)         ,RDT2483   ,RDT2482   ,12.47 ,0.062  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06459 ,0.04731 ,0.47745   ,0.06459 ,0.04731  ,0.14194  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2483-RDT2486)         ,RDT2486   ,RDT2483   ,12.47 ,0.128  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13343 ,0.09774 ,0.98631   ,0.13343 ,0.09774  ,0.29321  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2485-RDT2486)         ,RDT2486   ,RDT2485   ,12.47 ,0.152  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15842 ,0.11605 ,1.17109   ,0.15842 ,0.11605  ,0.34814  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2486-RDT2802)         ,RDT2486   ,RDT2802   ,12.47 ,0.297  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30905 ,0.22639 ,2.28458   ,0.30905 ,0.22639  ,0.67917  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2488-RDT2489)         ,RDT2489   ,RDT2488   ,12.47 ,0.158  ,1P_UG_AL_#2_15_12_47_0                 ,0.14493 ,0.15077 ,25.02941  ,0.14493 ,0.15077  ,0.45231  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2493-RDT2494)         ,RDT2494   ,RDT2493   ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05931 ,0.04345 ,0.43846   ,0.05931 ,0.04345  ,0.13035  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2494-RDT2495)         ,RDT2495   ,RDT2494   ,12.47 ,0.143  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14939 ,0.10943 ,1.10435   ,0.14939 ,0.10943  ,0.32830  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3269-RDT3270)         ,RDT3270   ,RDT3269   ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05821 ,0.04264 ,0.43031   ,0.05821 ,0.04264  ,0.12792  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3270-RDT3271)         ,RDT3271   ,RDT3270   ,12.47 ,0.035  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03668 ,0.02687 ,0.27117   ,0.03668 ,0.02687  ,0.08061  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3271-RDT3272)         ,RDT3272   ,RDT3271   ,12.47 ,0.220  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22916 ,0.16786 ,1.69397   ,0.22916 ,0.16786  ,0.50359  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2819-RDT3272)         ,RDT2819   ,RDT3272   ,12.47 ,0.900  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.93709 ,0.68644 ,6.92716   ,0.93709 ,0.68644  ,2.05932  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2820-RDT2822)         ,RDT2822   ,RDT2820   ,12.47 ,0.183  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19037 ,0.13945 ,1.40725   ,0.19037 ,0.13945  ,0.41835  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2821-RDT2822)         ,RDT2822   ,RDT2821   ,12.47 ,0.280  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29130 ,0.21338 ,2.15334   ,0.29130 ,0.21338  ,0.64015  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2822-RDT2824)         ,RDT2824   ,RDT2822   ,12.47 ,0.152  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15843 ,0.11606 ,1.17117   ,0.15843 ,0.11606  ,0.34817  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2823-RDT2826)         ,RDT2823   ,RDT2826   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2828-RDT2829)         ,RDT2828   ,RDT2829   ,12.47 ,0.160  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16644 ,0.12192 ,1.23036   ,0.16644 ,0.12192  ,0.36576  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2828-RDT2830)         ,RDT2828   ,RDT2830   ,12.47 ,0.136  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14118 ,0.10342 ,1.04362   ,0.14118 ,0.10342  ,0.31025  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2832-RDT2833)         ,RDT2833   ,RDT2832   ,12.47 ,0.187  ,1P_UG_AL_#2_15_12_47_0                 ,0.17173 ,0.17866 ,29.65896  ,0.17173 ,0.17866  ,0.53597  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3266-RDT3267)         ,RDT3266   ,RDT3267   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06095 ,0.04465 ,0.45053   ,0.06095 ,0.04465  ,0.13394  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3266-RDT3268)         ,RDT3268   ,RDT3266   ,12.47 ,0.055  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05716 ,0.04187 ,0.42257   ,0.05716 ,0.04187  ,0.12562  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3265-RDT3268)         ,RDT3265   ,RDT3268   ,12.47 ,0.055  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05753 ,0.04214 ,0.42528   ,0.05753 ,0.04214  ,0.12643  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3216-RDT3265)         ,RDT3216   ,RDT3265   ,12.47 ,0.080  ,1P_UG_AL_#2_15_12_47_0                 ,0.07321 ,0.07616 ,12.64400  ,0.07321 ,0.07616  ,0.22849  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2841-RDT2842)         ,RDT2841   ,RDT2842   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2852-RDT2853)         ,RDT2852   ,RDT2853   ,12.47 ,0.149  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15549 ,0.11390 ,1.14938   ,0.15549 ,0.11390  ,0.34169  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2846-RDT2852)_s0      ,RDT2846   ,RDT2852   ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13165 ,0.09644 ,0.97317   ,0.13165 ,0.09644  ,0.28931  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2846-RDT2852)_s1      ,RDT2846   ,RDT2852   ,12.47 ,0.084  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08743 ,0.06405 ,0.64633   ,0.08743 ,0.06405  ,0.19214  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3263-RDT3264)         ,RDT3264   ,RDT3263   ,12.47 ,0.337  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35062 ,0.25683 ,2.59183   ,0.35062 ,0.25683  ,0.77050  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2855-RDT3264)         ,RDT2855   ,RDT3264   ,12.47 ,0.476  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.49584 ,0.36321 ,3.66534   ,0.49584 ,0.36321  ,1.08964  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2846-RDT2855)_s0      ,RDT2846   ,RDT2855   ,12.47 ,0.125  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13036 ,0.09549 ,0.96365   ,0.13036 ,0.09549  ,0.28648  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2846-RDT2855)_s1      ,RDT2846   ,RDT2855   ,12.47 ,0.246  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25654 ,0.18792 ,1.89639   ,0.25654 ,0.18792  ,0.56376  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2846-RDT2847)         ,RDT2847   ,RDT2846   ,12.47 ,0.034  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03571 ,0.02616 ,0.26399   ,0.03571 ,0.02616  ,0.07848  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2847-RDT2848)         ,RDT2848   ,RDT2847   ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05358 ,0.03925 ,0.39606   ,0.05358 ,0.03925  ,0.11774  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2851-RDT2857)         ,RDT2857   ,RDT2851   ,12.47 ,0.124  ,1P_UG_AL_#2_15_12_47_0                 ,0.11368 ,0.11827 ,19.63388  ,0.11368 ,0.11827  ,0.35480  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2850-RDT2857)         ,RDT2850   ,RDT2857   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01705 ,0.01774 ,2.94437   ,0.01705 ,0.01774  ,0.05321  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2844-RDT2850)         ,RDT2844   ,RDT2850   ,12.47 ,0.056  ,1P_UG_AL_#2_15_12_47_0                 ,0.05112 ,0.05318 ,8.82826   ,0.05112 ,0.05318  ,0.15954  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2792-RDT2794)         ,RDT2794   ,RDT2792   ,12.47 ,0.161  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16793 ,0.12301 ,1.24137   ,0.16793 ,0.12301  ,0.36904  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2793-RDT2794)         ,RDT2794   ,RDT2793   ,12.47 ,0.063  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06524 ,0.04779 ,0.48224   ,0.06524 ,0.04779  ,0.14336  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2794-RDT2795)         ,RDT2795   ,RDT2794   ,12.47 ,0.194  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20193 ,0.14792 ,1.49270   ,0.20193 ,0.14792  ,0.44375  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2791-RDT2876)         ,RDT2791   ,RDT2876   ,12.47 ,0.080  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08364 ,0.06127 ,0.61830   ,0.08364 ,0.06127  ,0.18381  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2790-RDT2878)         ,RDT2878   ,RDT2790   ,12.47 ,0.169  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17619 ,0.12906 ,1.30244   ,0.17619 ,0.12906  ,0.38719  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2550-RDT2551)         ,RDT2550   ,RDT2551   ,12.47 ,0.179  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18643 ,0.13656 ,1.37810   ,0.18643 ,0.13656  ,0.40969  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2549-RDT2550)         ,RDT2549   ,RDT2550   ,12.47 ,0.080  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08354 ,0.06119 ,0.61754   ,0.08354 ,0.06119  ,0.18358  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2548-RDT2549)         ,RDT2548   ,RDT2549   ,12.47 ,0.016  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01625 ,0.01191 ,0.12015   ,0.01625 ,0.01191  ,0.03572  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2546-RDT2548)         ,RDT2546   ,RDT2548   ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05819 ,0.04263 ,0.43019   ,0.05819 ,0.04263  ,0.12789  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2546-RDT2553)         ,RDT2546   ,RDT2553   ,12.47 ,0.236  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24529 ,0.17968 ,1.81326   ,0.24529 ,0.17968  ,0.53905  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2560-RDT2561)         ,RDT2561   ,RDT2560   ,12.47 ,0.124  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12932 ,0.09473 ,0.95592   ,0.12932 ,0.09473  ,0.28418  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2887-RDT3206)         ,RDT3206   ,RDT2887   ,12.47 ,0.179  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18675 ,0.13680 ,1.38049   ,0.18675 ,0.13680  ,0.41039  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3236-RDT3238)         ,RDT3238   ,RDT3236   ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10510 ,0.07698 ,0.77688   ,0.10510 ,0.07698  ,0.23095  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3237-RDT3238)         ,RDT3237   ,RDT3238   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06191 ,0.04535 ,0.45767   ,0.06191 ,0.04535  ,0.13606  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3239-RDT3243)         ,RDT3239   ,RDT3243   ,12.47 ,0.166  ,1P_UG_AL_#2_15_12_47_0                 ,0.15246 ,0.15860 ,26.32989  ,0.15246 ,0.15860  ,0.47581  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3244-RDT3245)         ,RDT3244   ,RDT3245   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3239-RDT3244)         ,RDT3239   ,RDT3244   ,12.47 ,0.085  ,1P_UG_AL_#2_15_12_47_0                 ,0.07809 ,0.08123 ,13.48574  ,0.07809 ,0.08123  ,0.24370  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3239-RDT3240)         ,RDT3240   ,RDT3239   ,12.47 ,0.042  ,1P_UG_AL_#2_15_12_47_0                 ,0.03835 ,0.03990 ,6.62319   ,0.03835 ,0.03990  ,0.11969  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3237-RDT3240)         ,RDT3237   ,RDT3240   ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05877 ,0.04305 ,0.43445   ,0.05877 ,0.04305  ,0.12915  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3237-RDT3241)         ,RDT3241   ,RDT3237   ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12173 ,0.08917 ,0.89983   ,0.12173 ,0.08917  ,0.26750  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3203-RDT3241)         ,RDT3203   ,RDT3241   ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08119 ,0.05947 ,0.60018   ,0.08119 ,0.05947  ,0.17842  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2789-RDT2888)         ,RDT2888   ,RDT2789   ,12.47 ,0.184  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19184 ,0.14053 ,1.41812   ,0.19184 ,0.14053  ,0.42158  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2888-RDT2889)         ,RDT2889   ,RDT2888   ,12.47 ,0.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07217 ,0.05286 ,0.53348   ,0.07217 ,0.05286  ,0.15859  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2885-RDT2889)         ,RDT2885   ,RDT2889   ,12.47 ,0.584  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.60801 ,0.44538 ,4.49454   ,0.60801 ,0.44538  ,1.33614  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2881-RDT2884)         ,RDT2881   ,RDT2884   ,12.47 ,0.157  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16311 ,0.11948 ,1.20571   ,0.16311 ,0.11948  ,0.35844  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2856-RDT2871)_s0      ,RDT2871   ,RDT2856   ,12.47 ,0.089  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09317 ,0.06825 ,0.68874   ,0.09317 ,0.06825  ,0.20475  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2856-RDT2871)_s1      ,RDT2871   ,RDT2856   ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05993 ,0.04390 ,0.44305   ,0.05993 ,0.04390  ,0.13171  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3242-RDT3247)         ,RDT3247   ,RDT3242   ,12.47 ,0.151  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15750 ,0.11538 ,1.16430   ,0.15750 ,0.11538  ,0.34613  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3247-RDT3248)         ,RDT3248   ,RDT3247   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01681 ,0.01749 ,2.90355   ,0.01681 ,0.01749  ,0.05247  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3248-RDT3249)         ,RDT3249   ,RDT3248   ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10645 ,0.07798 ,0.78689   ,0.10645 ,0.07798  ,0.23393  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3246-RDT3249)         ,RDT3246   ,RDT3249   ,12.47 ,0.074  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07756 ,0.05681 ,0.57332   ,0.07756 ,0.05681  ,0.17044  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3250-RDT3251)         ,RDT3251   ,RDT3250   ,12.47 ,0.172  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17907 ,0.13117 ,1.32372   ,0.17907 ,0.13117  ,0.39352  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3253-RDT3254)         ,RDT3254   ,RDT3253   ,12.47 ,0.206  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21477 ,0.15732 ,1.58763   ,0.21477 ,0.15732  ,0.47197  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2870-RDT2872)         ,RDT2870   ,RDT2872   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2864-RDT2866)         ,RDT2864   ,RDT2866   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2864-RDT2867)         ,RDT2864   ,RDT2867   ,12.47 ,0.106  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11081 ,0.08117 ,0.81909   ,0.11081 ,0.08117  ,0.24350  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2541-RDT2542)         ,RDT2542   ,RDT2541   ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09637 ,0.07059 ,0.71238   ,0.09637 ,0.07059  ,0.21178  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2535-RDT2542)         ,RDT2535   ,RDT2542   ,12.47 ,0.208  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21613 ,0.15832 ,1.59765   ,0.21613 ,0.15832  ,0.47495  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2528-RDT2532)         ,RDT2532   ,RDT2528   ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05997 ,0.04393 ,0.44329   ,0.05997 ,0.04393  ,0.13178  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2524-RDT2532)         ,RDT2524   ,RDT2532   ,12.47 ,0.106  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11022 ,0.08074 ,0.81477   ,0.11022 ,0.08074  ,0.24222  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1978-RDT1979)         ,RDT1978   ,RDT1979   ,12.47 ,0.189  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19700 ,0.14431 ,1.45627   ,0.19700 ,0.14431  ,0.43292  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1952-RDT1964)         ,RDT1964   ,RDT1952   ,12.47 ,0.222  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23155 ,0.16961 ,1.71165   ,0.23155 ,0.16961  ,0.50884  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1958-RDT1959)         ,RDT1958   ,RDT1959   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01658 ,0.01724 ,2.86279   ,0.01658 ,0.01724  ,0.05173  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1958-RDT1961)         ,RDT1961   ,RDT1958   ,12.47 ,0.058  ,1P_UG_AL_#2_15_12_47_0                 ,0.05284 ,0.05497 ,9.12547   ,0.05284 ,0.05497  ,0.16491  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1960-RDT1962)         ,RDT1960   ,RDT1962   ,12.47 ,0.143  ,1P_UG_AL_#2_15_12_47_0                 ,0.13078 ,0.13605 ,22.58624  ,0.13078 ,0.13605  ,0.40816  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1972-RDT1973)         ,RDT1973   ,RDT1972   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2270-RDT2271)         ,RDT2270   ,RDT2271   ,12.47 ,0.152  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15856 ,0.11615 ,1.17211   ,0.15856 ,0.11615  ,0.34845  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1986-RDT2270)         ,RDT1986   ,RDT2270   ,12.47 ,0.304  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31666 ,0.23196 ,2.34084   ,0.31666 ,0.23196  ,0.69589  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1984-RDT1986)         ,RDT1984   ,RDT1986   ,12.47 ,0.229  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23863 ,0.17480 ,1.76399   ,0.23863 ,0.17480  ,0.52440  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1988-RDT1991)         ,RDT1988   ,RDT1991   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1425-RDT1426)         ,RDT1426   ,RDT1425   ,12.47 ,0.095  ,1P_UG_AL_#2_15_12_47_0                 ,0.08704 ,0.09055 ,15.03223  ,0.08704 ,0.09055  ,0.27165  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1426-RDT1427)         ,RDT1427   ,RDT1426   ,12.47 ,0.059  ,1P_UG_AL_#2_15_12_47_0                 ,0.05434 ,0.05653 ,9.38410   ,0.05434 ,0.05653  ,0.16958  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1427-RDT1428)         ,RDT1428   ,RDT1427   ,12.47 ,0.050  ,1P_UG_AL_#2_15_12_47_0                 ,0.04564 ,0.04748 ,7.88236   ,0.04564 ,0.04748  ,0.14244  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1428-RDT1432)         ,RDT1432   ,RDT1428   ,12.47 ,0.183  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19090 ,0.13984 ,1.41117   ,0.19090 ,0.13984  ,0.41952  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1429-RDT1431)         ,RDT1431   ,RDT1429   ,12.47 ,0.134  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13942 ,0.10213 ,1.03064   ,0.13942 ,0.10213  ,0.30639  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2006-RDT2007)         ,RDT2007   ,RDT2006   ,12.47 ,0.770  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.80127 ,0.58695 ,5.92311   ,0.80127 ,0.58695  ,1.76084  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2018-RDT2019)         ,RDT2019   ,RDT2018   ,12.47 ,0.236  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24530 ,0.17969 ,1.81329   ,0.24530 ,0.17969  ,0.53906  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2015-RDT2020)         ,RDT2020   ,RDT2015   ,12.47 ,0.118  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12258 ,0.08979 ,0.90610   ,0.12258 ,0.08979  ,0.26937  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2152-RDT2456)         ,RDT2456   ,RDT2152   ,12.47 ,0.649  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.67586 ,0.49508 ,4.99609   ,0.67586 ,0.49508  ,1.48525  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2456-RDT2457)         ,RDT2456   ,RDT2457   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2028-RDT2456)         ,RDT2028   ,RDT2456   ,12.47 ,0.705  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.73354 ,0.53733 ,5.42245   ,0.73354 ,0.53733  ,1.61200  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2028-RDT2109)         ,RDT2109   ,RDT2028   ,12.47 ,0.225  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23454 ,0.17181 ,1.73379   ,0.23454 ,0.17181  ,0.51542  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2021-RDT2109)         ,RDT2021   ,RDT2109   ,12.47 ,0.230  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23926 ,0.17526 ,1.76865   ,0.23926 ,0.17526  ,0.52579  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2020-RDT2021)         ,RDT2020   ,RDT2021   ,12.47 ,0.071  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07429 ,0.05442 ,0.54919   ,0.07429 ,0.05442  ,0.16326  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2019-RDT2020)         ,RDT2019   ,RDT2020   ,12.47 ,0.068  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07117 ,0.05213 ,0.52610   ,0.07117 ,0.05213  ,0.15640  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2017-RDT2019)         ,RDT2017   ,RDT2019   ,12.47 ,0.030  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03083 ,0.02258 ,0.22791   ,0.03083 ,0.02258  ,0.06775  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1387-RDT1391)         ,RDT1387   ,RDT1391   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01734 ,0.01804 ,2.99557   ,0.01734 ,0.01804  ,0.05413  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1387-RDT1390)         ,RDT1390   ,RDT1387   ,12.47 ,0.097  ,1P_UG_AL_#2_15_12_47_0                 ,0.08878 ,0.09236 ,15.33221  ,0.08878 ,0.09236  ,0.27707  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1378-RDT1379)         ,RDT1378   ,RDT1379   ,12.47 ,0.023  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02445 ,0.01791 ,0.18072   ,0.02445 ,0.01791  ,0.05373  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1378-RDT1388)         ,RDT1388   ,RDT1378   ,12.47 ,0.113  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11815 ,0.08655 ,0.87341   ,0.11815 ,0.08655  ,0.25965  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1388-RDT1390)         ,RDT1390   ,RDT1388   ,12.47 ,0.095  ,1P_UG_AL_#2_15_12_47_0                 ,0.08763 ,0.09117 ,15.13464  ,0.08763 ,0.09117  ,0.27350  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1389-RDT1390)         ,RDT1389   ,RDT1390   ,12.47 ,0.079  ,1P_UG_AL_#2_15_12_47_0                 ,0.07269 ,0.07562 ,12.55377  ,0.07269 ,0.07562  ,0.22686  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1389-RDT1392)         ,RDT1392   ,RDT1389   ,12.47 ,0.107  ,1P_UG_AL_#2_15_12_47_0                 ,0.09791 ,0.10186 ,16.90941  ,0.09791 ,0.10186  ,0.30557  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1392-RDT1398)         ,RDT1398   ,RDT1392   ,12.47 ,0.240  ,1P_UG_AL_#2_15_12_47_0                 ,0.22070 ,0.22960 ,38.11637  ,0.22070 ,0.22960  ,0.68880  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1398-RDT1399)         ,RDT1398   ,RDT1399   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1398-RDT1400)         ,RDT1398   ,RDT1400   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1382-RDT1383)         ,RDT1383   ,RDT1382   ,12.47 ,0.163  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16931 ,0.12402 ,1.25156   ,0.16931 ,0.12402  ,0.37207  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1383-RDT1384)         ,RDT1384   ,RDT1383   ,12.47 ,0.089  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09288 ,0.06804 ,0.68659   ,0.09288 ,0.06804  ,0.20411  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1384-RDT1385)         ,RDT1385   ,RDT1384   ,12.47 ,0.190  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19785 ,0.14493 ,1.46253   ,0.19785 ,0.14493  ,0.43478  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1385-RDT1394)         ,RDT1394   ,RDT1385   ,12.47 ,0.049  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05137 ,0.03763 ,0.37976   ,0.05137 ,0.03763  ,0.11290  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1380-RDT1381)         ,RDT1380   ,RDT1381   ,12.47 ,0.095  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09876 ,0.07234 ,0.73005   ,0.09876 ,0.07234  ,0.21703  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1380-RDT1386)         ,RDT1386   ,RDT1380   ,12.47 ,0.243  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25256 ,0.18500 ,1.86695   ,0.25256 ,0.18500  ,0.55501  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1386-RDT1394)         ,RDT1394   ,RDT1386   ,12.47 ,0.119  ,1P_UG_AL_#2_15_12_47_0                 ,0.10951 ,0.11393 ,18.91358  ,0.10951 ,0.11393  ,0.34179  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1394-RDT1395)         ,RDT1395   ,RDT1394   ,12.47 ,0.067  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06936 ,0.05080 ,0.51269   ,0.06936 ,0.05080  ,0.15241  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1407-RDT1408)         ,RDT1408   ,RDT1407   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00879 ,0.00914 ,1.51732   ,0.00879 ,0.00914  ,0.02742  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1404-RDT1408)         ,RDT1404   ,RDT1408   ,12.47 ,0.199  ,1P_UG_AL_#2_15_12_47_0                 ,0.18245 ,0.18981 ,31.51014  ,0.18245 ,0.18981  ,0.56942  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1416-RDT1417)         ,RDT1416   ,RDT1417   ,12.47 ,0.031  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03235 ,0.02369 ,0.23911   ,0.03235 ,0.02369  ,0.07108  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1415-RDT1416)         ,RDT1415   ,RDT1416   ,12.47 ,0.132  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13772 ,0.10088 ,1.01804   ,0.13772 ,0.10088  ,0.30264  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2008-RDT2010)         ,RDT2010   ,RDT2008   ,12.47 ,0.144  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15033 ,0.11012 ,1.11124   ,0.15033 ,0.11012  ,0.33035  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2009-RDT2011)         ,RDT2009   ,RDT2011   ,12.47 ,0.214  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22268 ,0.16312 ,1.64613   ,0.22268 ,0.16312  ,0.48936  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1377-RDT2013)         ,RDT2013   ,RDT1377   ,12.47 ,0.698  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.72626 ,0.53200 ,5.36866   ,0.72626 ,0.53200  ,1.59601  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2022-RDT2027)         ,RDT2027   ,RDT2022   ,12.47 ,0.172  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17928 ,0.13133 ,1.32529   ,0.17928 ,0.13133  ,0.39398  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2451-RDT2453)         ,RDT2453   ,RDT2451   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04093 ,0.02998 ,0.30253   ,0.04093 ,0.02998  ,0.08994  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2025-RDT2455)         ,RDT2025   ,RDT2455   ,12.47 ,0.398  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.41477 ,0.30383 ,3.06608   ,0.41477 ,0.30383  ,0.91149  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2024-RDT2026)         ,RDT2026   ,RDT2024   ,12.47 ,0.343  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35718 ,0.26164 ,2.64037   ,0.35718 ,0.26164  ,0.78493  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2026-RDT2027)         ,RDT2027   ,RDT2026   ,12.47 ,0.248  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25770 ,0.18877 ,1.90496   ,0.25770 ,0.18877  ,0.56631  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1434-RDT1435)         ,RDT1434   ,RDT1435   ,12.47 ,0.074  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07706 ,0.05645 ,0.56963   ,0.07706 ,0.05645  ,0.16934  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1433-RDT1434)         ,RDT1433   ,RDT1434   ,12.47 ,0.141  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14715 ,0.10779 ,1.08777   ,0.14715 ,0.10779  ,0.32337  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1516-RDT1517)         ,RDT1517   ,RDT1516   ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12700 ,0.09303 ,0.93879   ,0.12700 ,0.09303  ,0.27908  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1498-RDT1499)         ,RDT1498   ,RDT1499   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1494-RDT1498)         ,RDT1494   ,RDT1498   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01609 ,0.01674 ,2.77899   ,0.01609 ,0.01674  ,0.05022  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1494-RDT1497)         ,RDT1497   ,RDT1494   ,12.47 ,0.142  ,1P_UG_AL_#2_15_12_47_0                 ,0.13041 ,0.13566 ,22.52174  ,0.13041 ,0.13566  ,0.40699  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1495-RDT1497)         ,RDT1497   ,RDT1495   ,12.47 ,0.067  ,1P_UG_AL_#2_15_12_47_0                 ,0.06115 ,0.06361 ,10.56019  ,0.06115 ,0.06361  ,0.19083  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1496-RDT1497)         ,RDT1496   ,RDT1497   ,12.47 ,0.012  ,1P_UG_AL_#2_15_12_47_0                 ,0.01121 ,0.01166 ,1.93533   ,0.01121 ,0.01166  ,0.03497  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1496-RDT1500)         ,RDT1500   ,RDT1496   ,12.47 ,0.077  ,1P_UG_AL_#2_15_12_47_0                 ,0.07068 ,0.07353 ,12.20746  ,0.07068 ,0.07353  ,0.22060  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1504-RDT1508)         ,RDT1504   ,RDT1508   ,12.47 ,0.104  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10860 ,0.07955 ,0.80276   ,0.10860 ,0.07955  ,0.23865  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1503-RDT1504)         ,RDT1503   ,RDT1504   ,12.47 ,0.014  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01467 ,0.01075 ,0.10846   ,0.01467 ,0.01075  ,0.03224  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1503-RDT1505)         ,RDT1505   ,RDT1503   ,12.47 ,0.028  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02934 ,0.02149 ,0.21685   ,0.02934 ,0.02149  ,0.06447  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1505-RDT1506)         ,RDT1505   ,RDT1506   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1500-RDT1505)         ,RDT1500   ,RDT1505   ,12.47 ,0.090  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09359 ,0.06855 ,0.69181   ,0.09359 ,0.06855  ,0.20566  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1484-RDT1485)         ,RDT1484   ,RDT1485   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04063 ,0.02976 ,0.30034   ,0.04063 ,0.02976  ,0.08929  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1483-RDT1484)         ,RDT1483   ,RDT1484   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04062 ,0.02976 ,0.30027   ,0.04062 ,0.02976  ,0.08927  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1483-RDT1488)         ,RDT1488   ,RDT1483   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04063 ,0.02976 ,0.30034   ,0.04063 ,0.02976  ,0.08929  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1487-RDT1488)         ,RDT1487   ,RDT1488   ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02031 ,0.01488 ,0.15017   ,0.02031 ,0.01488  ,0.04464  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1486-RDT1487)         ,RDT1486   ,RDT1487   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04062 ,0.02976 ,0.30027   ,0.04062 ,0.02976  ,0.08927  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1486-RDT1489)         ,RDT1489   ,RDT1486   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06094 ,0.04464 ,0.45045   ,0.06094 ,0.04464  ,0.13391  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1489-RDT1492)         ,RDT1492   ,RDT1489   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06094 ,0.04464 ,0.45045   ,0.06094 ,0.04464  ,0.13391  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1490-RDT1492)         ,RDT1490   ,RDT1492   ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02031 ,0.01488 ,0.15017   ,0.02031 ,0.01488  ,0.04464  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1490-RDT1493)         ,RDT1490   ,RDT1493   ,12.47 ,0.226  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23577 ,0.17271 ,1.74288   ,0.23577 ,0.17271  ,0.51813  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1490-RDT1510)         ,RDT1510   ,RDT1490   ,12.47 ,0.254  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26407 ,0.19344 ,1.95206   ,0.26407 ,0.19344  ,0.58031  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1510-RDT1511)         ,RDT1511   ,RDT1510   ,12.47 ,0.114  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11884 ,0.08706 ,0.87852   ,0.11884 ,0.08706  ,0.26117  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1932-RDT1933)         ,RDT1932   ,RDT1933   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00907 ,0.00943 ,1.56590   ,0.00907 ,0.00943  ,0.02830  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1515-RDT1932)         ,RDT1515   ,RDT1932   ,12.47 ,0.135  ,1P_UG_AL_#2_15_12_47_0                 ,0.12350 ,0.12848 ,21.32947  ,0.12350 ,0.12848  ,0.38544  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1515-RDT1520)         ,RDT1520   ,RDT1515   ,12.47 ,0.053  ,1P_UG_AL_#2_15_12_47_0                 ,0.04868 ,0.05064 ,8.40737   ,0.04868 ,0.05064  ,0.15193  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1513-RDT1520)         ,RDT1513   ,RDT1520   ,12.47 ,0.037  ,1P_UG_AL_#2_15_12_47_0                 ,0.03374 ,0.03510 ,5.82692   ,0.03374 ,0.03510  ,0.10530  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1513-RDT1936)         ,RDT1936   ,RDT1513   ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02529 ,0.02631 ,4.36848   ,0.02529 ,0.02631  ,0.07894  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1936-RDT1937)         ,RDT1937   ,RDT1936   ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02599 ,0.02704 ,4.48935   ,0.02599 ,0.02704  ,0.08113  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1934-RDT1935)         ,RDT1935   ,RDT1934   ,12.47 ,0.131  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13593 ,0.09957 ,1.00480   ,0.13593 ,0.09957  ,0.29871  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1517-RDT1519)         ,RDT1517   ,RDT1519   ,12.47 ,0.193  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20139 ,0.14752 ,1.48870   ,0.20139 ,0.14752  ,0.44256  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1447-RDT1448)         ,RDT1447   ,RDT1448   ,12.47 ,0.115  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11935 ,0.08742 ,0.88223   ,0.11935 ,0.08742  ,0.26227  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1446-RDT1447)         ,RDT1446   ,RDT1447   ,12.47 ,0.108  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11195 ,0.08201 ,0.82756   ,0.11195 ,0.08201  ,0.24602  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1445-RDT1446)         ,RDT1445   ,RDT1446   ,12.47 ,0.110  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11501 ,0.08425 ,0.85019   ,0.11501 ,0.08425  ,0.25275  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1444-RDT1445)         ,RDT1444   ,RDT1445   ,12.47 ,0.033  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03485 ,0.02553 ,0.25761   ,0.03485 ,0.02553  ,0.07658  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2002-RDT2003)         ,RDT2002   ,RDT2003   ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06737 ,0.04935 ,0.49800   ,0.06737 ,0.04935  ,0.14805  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2001-RDT2002)         ,RDT2001   ,RDT2002   ,12.47 ,0.441  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.45923 ,0.33640 ,3.39472   ,0.45923 ,0.33640  ,1.00919  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2004-RDT2005)         ,RDT2004   ,RDT2005   ,12.47 ,0.162  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16914 ,0.12390 ,1.25030   ,0.16914 ,0.12390  ,0.37169  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2001-RDT2004)         ,RDT2001   ,RDT2004   ,12.47 ,0.444  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46278 ,0.33900 ,3.42098   ,0.46278 ,0.33900  ,1.01699  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1996-RDT1998)         ,RDT1996   ,RDT1998   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01699 ,0.01768 ,2.93444   ,0.01699 ,0.01768  ,0.05303  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1992-RDT1995)         ,RDT1992   ,RDT1995   ,12.47 ,0.063  ,1P_UG_AL_#2_15_12_47_0                 ,0.05808 ,0.06042 ,10.03087  ,0.05808 ,0.06042  ,0.18127  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1999-RDT2000)         ,RDT1999   ,RDT2000   ,12.47 ,0.062  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06494 ,0.04757 ,0.48003   ,0.06494 ,0.04757  ,0.14270  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1987-RDT1999)         ,RDT1987   ,RDT1999   ,12.47 ,0.333  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34687 ,0.25409 ,2.56411   ,0.34687 ,0.25409  ,0.76226  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1982-RDT1983)         ,RDT1983   ,RDT1982   ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05380 ,0.03941 ,0.39773   ,0.05380 ,0.03941  ,0.11824  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1975-RDT1983)         ,RDT1975   ,RDT1983   ,12.47 ,0.411  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.42743 ,0.31310 ,3.15967   ,0.42743 ,0.31310  ,0.93931  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1960-RDT1971)         ,RDT1960   ,RDT1971   ,12.47 ,0.089  ,1P_UG_AL_#2_15_12_47_0                 ,0.08182 ,0.08512 ,14.13154  ,0.08182 ,0.08512  ,0.25537  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1957-RDT1968)         ,RDT1957   ,RDT1968   ,12.47 ,0.183  ,1P_UG_AL_#2_15_12_47_0                 ,0.16750 ,0.17426 ,28.92851  ,0.16750 ,0.17426  ,0.52277  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1957-RDT1969)         ,RDT1957   ,RDT1969   ,12.47 ,0.282  ,1P_UG_AL_#2_15_12_47_0                 ,0.25837 ,0.26879 ,44.62169  ,0.25837 ,0.26879  ,0.80636  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1951-RDT1965)         ,RDT1951   ,RDT1965   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT141-RDT143)           ,RDT141    ,RDT143    ,12.47 ,0.086  ,1P_UG_AL_#2_15_12_47_0                 ,0.07868 ,0.08185 ,13.58799  ,0.07868 ,0.08185  ,0.24555  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT141-RDT142)           ,RDT142    ,RDT141    ,12.47 ,0.017  ,1P_UG_AL_#2_15_12_47_0                 ,0.01594 ,0.01658 ,2.75226   ,0.01594 ,0.01658  ,0.04974  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
