Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT140-RDT142)           ,RDT140    ,RDT142    ,12.47 ,0.057  ,1P_UG_AL_#2_15_12_47_0                 ,0.05236 ,0.05447 ,9.04222   ,0.05236 ,0.05447  ,0.16340  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT139-RDT140)           ,RDT139    ,RDT140    ,12.47 ,0.189  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19691 ,0.14424 ,1.45562   ,0.19691 ,0.14424  ,0.43273  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT157-RDT158)           ,RDT158    ,RDT157    ,12.47 ,0.030  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03111 ,0.02279 ,0.22999   ,0.03111 ,0.02279  ,0.06837  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT158-RDT159)           ,RDT158    ,RDT159    ,12.47 ,0.022  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02261 ,0.01656 ,0.16715   ,0.02261 ,0.01656  ,0.04969  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT163-RDT166)           ,RDT166    ,RDT163    ,12.47 ,0.143  ,1P_UG_AL_#2_15_12_47_0                 ,0.13155 ,0.13685 ,22.71942  ,0.13155 ,0.13685  ,0.41056  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT170-RDT171)           ,RDT170    ,RDT171    ,12.47 ,0.050  ,1P_UG_AL_#2_15_12_47_0                 ,0.04574 ,0.04759 ,7.89970   ,0.04574 ,0.04759  ,0.14276  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT167-RDT170)           ,RDT167    ,RDT170    ,12.47 ,0.097  ,1P_UG_AL_#2_15_12_47_0                 ,0.08882 ,0.09240 ,15.33886  ,0.08882 ,0.09240  ,0.27719  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT179-RDT180)           ,RDT180    ,RDT179    ,12.47 ,0.037  ,1P_UG_AL_#2_15_12_47_0                 ,0.03428 ,0.03567 ,5.92084   ,0.03428 ,0.03567  ,0.10700  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT172-RDT180)           ,RDT172    ,RDT180    ,12.47 ,0.080  ,1P_UG_AL_#2_15_12_47_0                 ,0.07377 ,0.07675 ,12.74125  ,0.07377 ,0.07675  ,0.23025  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT172-RDT173)           ,RDT173    ,RDT172    ,12.47 ,0.058  ,1P_UG_AL_#2_15_12_47_0                 ,0.05311 ,0.05525 ,9.17279   ,0.05311 ,0.05525  ,0.16576  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT173-RDT174)           ,RDT174    ,RDT173    ,12.47 ,0.072  ,1P_UG_AL_#2_15_12_47_0                 ,0.06594 ,0.06860 ,11.38835  ,0.06594 ,0.06860  ,0.20580  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT168-RDT169)           ,RDT169    ,RDT168    ,12.47 ,0.066  ,1P_UG_AL_#2_15_12_47_0                 ,0.06047 ,0.06291 ,10.44344  ,0.06047 ,0.06291  ,0.18872  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT169-RDT175)           ,RDT175    ,RDT169    ,12.47 ,0.056  ,1P_UG_AL_#2_15_12_47_0                 ,0.05182 ,0.05391 ,8.95015   ,0.05182 ,0.05391  ,0.16174  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT175-RDT176)           ,RDT176    ,RDT175    ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02591 ,0.02696 ,4.47507   ,0.02591 ,0.02696  ,0.08087  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT184-RDT185)           ,RDT184    ,RDT185    ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08091 ,0.05927 ,0.59809   ,0.08091 ,0.05927  ,0.17780  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT176-RDT184)           ,RDT176    ,RDT184    ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06068 ,0.04445 ,0.44859   ,0.06068 ,0.04445  ,0.13336  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT181-RDT186)           ,RDT186    ,RDT181    ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11320 ,0.08292 ,0.83681   ,0.11320 ,0.08292  ,0.24877  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT182-RDT186)           ,RDT182    ,RDT186    ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03552 ,0.03696 ,6.13508   ,0.03552 ,0.03696  ,0.11087  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT182-RDT183)           ,RDT183    ,RDT182    ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03552 ,0.03696 ,6.13511   ,0.03552 ,0.03696  ,0.11087  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT178-RDT183)           ,RDT178    ,RDT183    ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02665 ,0.02772 ,4.60210   ,0.02665 ,0.02772  ,0.08316  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT177-RDT178)           ,RDT177    ,RDT178    ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02665 ,0.02772 ,4.60210   ,0.02665 ,0.02772  ,0.08316  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT45-RDT46)             ,RDT46     ,RDT45     ,12.47 ,0.175  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18206 ,0.13337 ,1.34586   ,0.18206 ,0.13337  ,0.40010  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT48-RDT49)             ,RDT48     ,RDT49     ,12.47 ,0.050  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05256 ,0.03850 ,0.38854   ,0.05256 ,0.03850  ,0.11551  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT46-RDT48)             ,RDT46     ,RDT48     ,12.47 ,0.275  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28617 ,0.20962 ,2.11538   ,0.28617 ,0.20962  ,0.62887  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT44-RDT58)             ,RDT44     ,RDT58     ,12.47 ,0.252  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26270 ,0.19243 ,1.94193   ,0.26270 ,0.19243  ,0.57730  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT44-RDT50)_s0          ,RDT50     ,RDT44     ,12.47 ,0.127  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13228 ,0.09690 ,0.97786   ,0.13228 ,0.09690  ,0.29070  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT44-RDT50)_s1          ,RDT50     ,RDT44     ,12.47 ,0.344  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35857 ,0.26266 ,2.65058   ,0.35857 ,0.26266  ,0.78797  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT10-RDT12)             ,RDT10     ,RDT12     ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT126-RDT127)           ,RDT126    ,RDT127    ,12.47 ,0.130  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13530 ,0.09911 ,1.00015   ,0.13530 ,0.09911  ,0.29733  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT126-RDT133)_s0        ,RDT133    ,RDT126    ,12.47 ,0.151  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15684 ,0.11489 ,1.15939   ,0.15684 ,0.11489  ,0.34467  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT126-RDT133)_s1        ,RDT133    ,RDT126    ,12.47 ,0.386  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40241 ,0.29478 ,2.97471   ,0.40241 ,0.29478  ,0.88433  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT117-RDT118)           ,RDT118    ,RDT117    ,12.47 ,0.173  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17982 ,0.13172 ,1.32925   ,0.17982 ,0.13172  ,0.39516  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT118-RDT119)           ,RDT119    ,RDT118    ,12.47 ,0.090  ,1P_UG_AL_#2_15_12_47_0                 ,0.08229 ,0.08561 ,14.21215  ,0.08229 ,0.08561  ,0.25683  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT119-RDT122)           ,RDT122    ,RDT119    ,12.47 ,0.156  ,1P_UG_AL_#2_15_12_47_0                 ,0.14333 ,0.14911 ,24.75400  ,0.14333 ,0.14911  ,0.44733  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT122-RDT123)           ,RDT123    ,RDT122    ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05894 ,0.04317 ,0.43568   ,0.05894 ,0.04317  ,0.12952  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT123-RDT125)_s0        ,RDT125    ,RDT123    ,12.47 ,0.123  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12827 ,0.09396 ,0.94820   ,0.12827 ,0.09396  ,0.28188  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT123-RDT125)_s1        ,RDT125    ,RDT123    ,12.47 ,0.034  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03589 ,0.02629 ,0.26527   ,0.03589 ,0.02629  ,0.07886  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT120-RDT121)           ,RDT121    ,RDT120    ,12.47 ,0.077  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08001 ,0.05861 ,0.59143   ,0.08001 ,0.05861  ,0.17582  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT121-RDT124)           ,RDT124    ,RDT121    ,12.47 ,0.115  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11938 ,0.08745 ,0.88248   ,0.11938 ,0.08745  ,0.26235  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT124-RDT125)           ,RDT125    ,RDT124    ,12.47 ,0.146  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15195 ,0.11130 ,1.12322   ,0.15195 ,0.11130  ,0.33391  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT129-RDT130)           ,RDT129    ,RDT130    ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05387 ,0.03946 ,0.39818   ,0.05387 ,0.03946  ,0.11837  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT129-RDT131)           ,RDT129    ,RDT131    ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03348 ,0.02452 ,0.24746   ,0.03348 ,0.02452  ,0.07357  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT129-RDT132)_s0        ,RDT132    ,RDT129    ,12.47 ,0.138  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14388 ,0.10539 ,1.06357   ,0.14388 ,0.10539  ,0.31618  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT129-RDT132)_s1        ,RDT132    ,RDT129    ,12.47 ,0.084  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08727 ,0.06392 ,0.64508   ,0.08727 ,0.06392  ,0.19177  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT14-RDT15)             ,RDT15     ,RDT14     ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02681 ,0.02789 ,4.62995   ,0.02681 ,0.02789  ,0.08367  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT11-RDT15)             ,RDT11     ,RDT15     ,12.47 ,0.109  ,1P_UG_AL_#2_15_12_47_0                 ,0.10036 ,0.10441 ,17.33349  ,0.10036 ,0.10441  ,0.31323  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT26-RDT27)             ,RDT27     ,RDT26     ,12.47 ,0.063  ,1P_UG_AL_#2_15_12_47_0                 ,0.05749 ,0.05981 ,9.92897   ,0.05749 ,0.05981  ,0.17943  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT27-RDT65)_s0          ,RDT65     ,RDT27     ,12.47 ,0.095  ,1P_UG_AL_#2_15_12_47_0                 ,0.08684 ,0.09034 ,14.99707  ,0.08684 ,0.09034  ,0.27101  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT27-RDT65)_s1          ,RDT65     ,RDT27     ,12.47 ,0.423  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.44053 ,0.32270 ,3.25649   ,0.44053 ,0.32270  ,0.96810  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT63-RDT65)             ,RDT63     ,RDT65     ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13076 ,0.09578 ,0.96659   ,0.13076 ,0.09578  ,0.28735  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT109-RDT110)           ,RDT110    ,RDT109    ,12.47 ,0.007  ,1P_UG_AL_#2_15_12_47_0                 ,0.00652 ,0.00678 ,1.12548   ,0.00652 ,0.00678  ,0.02034  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT110-RDT111)           ,RDT111    ,RDT110    ,12.47 ,0.061  ,1P_UG_AL_#2_15_12_47_0                 ,0.05610 ,0.05836 ,9.68892   ,0.05610 ,0.05836  ,0.17509  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT111-RDT112)           ,RDT112    ,RDT111    ,12.47 ,0.114  ,1P_UG_AL_#2_15_12_47_0                 ,0.10498 ,0.10922 ,18.13147  ,0.10498 ,0.10922  ,0.32765  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT112-RDT73)            ,RDT73     ,RDT112    ,12.47 ,0.680  ,1P_UG_AL_#2_15_12_47_0                 ,0.62384 ,0.64900 ,107.74143 ,0.62384 ,0.64900  ,1.94699  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT70-RDT73)             ,RDT70     ,RDT73     ,12.47 ,0.095  ,1P_UG_AL_#2_15_12_47_0                 ,0.08691 ,0.09041 ,15.00923  ,0.08691 ,0.09041  ,0.27123  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT70-RDT71)             ,RDT71     ,RDT70     ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03612 ,0.03757 ,6.23728   ,0.03612 ,0.03757  ,0.11271  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT36-RDT43)             ,RDT43     ,RDT36     ,12.47 ,0.072  ,1P_UG_AL_#2_15_12_47_0                 ,0.06585 ,0.06850 ,11.37195  ,0.06585 ,0.06850  ,0.20550  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT37-RDT43)             ,RDT37     ,RDT43     ,12.47 ,0.009  ,1P_UG_AL_#2_15_12_47_0                 ,0.00831 ,0.00864 ,1.43477   ,0.00831 ,0.00864  ,0.02593  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT37-RDT39)             ,RDT39     ,RDT37     ,12.47 ,0.081  ,1P_UG_AL_#2_15_12_47_0                 ,0.07438 ,0.07738 ,12.84626  ,0.07438 ,0.07738  ,0.23214  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT38-RDT39)             ,RDT39     ,RDT38     ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03610 ,0.03755 ,6.23410   ,0.03610 ,0.03755  ,0.11266  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT39-RDT76)             ,RDT76     ,RDT39     ,12.47 ,0.044  ,1P_UG_AL_#2_15_12_47_0                 ,0.04008 ,0.04170 ,6.92243   ,0.04008 ,0.04170  ,0.12509  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT84-RDT85)             ,RDT85     ,RDT84     ,12.47 ,0.016  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01661 ,0.01217 ,0.12276   ,0.01661 ,0.01217  ,0.03650  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT83-RDT85)             ,RDT83     ,RDT85     ,12.47 ,0.016  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01660 ,0.01216 ,0.12269   ,0.01660 ,0.01216  ,0.03647  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT82-RDT83)             ,RDT82     ,RDT83     ,12.47 ,0.016  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01660 ,0.01216 ,0.12269   ,0.01660 ,0.01216  ,0.03647  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT82-RDT86)             ,RDT86     ,RDT82     ,12.47 ,0.016  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01661 ,0.01217 ,0.12276   ,0.01661 ,0.01217  ,0.03650  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT81-RDT86)             ,RDT81     ,RDT86     ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04378 ,0.04554 ,7.56099   ,0.04378 ,0.04554  ,0.13663  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT81-RDT87)             ,RDT81     ,RDT87     ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT80-RDT81)             ,RDT80     ,RDT81     ,12.47 ,0.076  ,1P_UG_AL_#2_15_12_47_0                 ,0.07005 ,0.07288 ,12.09854  ,0.07005 ,0.07288  ,0.21863  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT80-RDT88)             ,RDT88     ,RDT80     ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00876 ,0.00911 ,1.51249   ,0.00876 ,0.00911  ,0.02733  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT97-RDT98)             ,RDT97     ,RDT98     ,12.47 ,0.018  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01876 ,0.01375 ,0.13871   ,0.01876 ,0.01375  ,0.04124  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT96-RDT97)             ,RDT96     ,RDT97     ,12.47 ,0.082  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08488 ,0.06218 ,0.62743   ,0.08488 ,0.06218  ,0.18653  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT96-RDT99)             ,RDT99     ,RDT96     ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02601 ,0.02706 ,4.49242   ,0.02601 ,0.02706  ,0.08118  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT95-RDT99)             ,RDT95     ,RDT99     ,12.47 ,0.092  ,1P_UG_AL_#2_15_12_47_0                 ,0.08410 ,0.08749 ,14.52444  ,0.08410 ,0.08749  ,0.26247  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT104-RDT3347)          ,RDT104    ,RDT3347   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT107-RDT108)           ,RDT107    ,RDT108    ,12.47 ,0.050  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05228 ,0.03829 ,0.38644   ,0.05228 ,0.03829  ,0.11488  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT106-RDT107)           ,RDT106    ,RDT107    ,12.47 ,0.183  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19051 ,0.13955 ,1.40828   ,0.19051 ,0.13955  ,0.41865  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT106-RDT3348)          ,RDT3348   ,RDT106    ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09634 ,0.07057 ,0.71219   ,0.09634 ,0.07057  ,0.21172  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3348-RDT3349)         ,RDT3349   ,RDT3348   ,12.47 ,0.009  ,1P_UG_AL_#2_15_12_47_0                 ,0.00862 ,0.00897 ,1.48833   ,0.00862 ,0.00897  ,0.02690  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT104-RDT3349)          ,RDT104    ,RDT3349   ,12.47 ,0.057  ,1P_UG_AL_#2_15_12_47_0                 ,0.05208 ,0.05418 ,8.99516   ,0.05208 ,0.05418  ,0.16255  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT102-RDT104)           ,RDT102    ,RDT104    ,12.47 ,0.045  ,1P_UG_AL_#2_15_12_47_0                 ,0.04152 ,0.04319 ,7.17076   ,0.04152 ,0.04319  ,0.12958  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT16-RDT22)             ,RDT22     ,RDT16     ,12.47 ,0.075  ,1P_UG_AL_#2_15_12_47_0                 ,0.06846 ,0.07122 ,11.82279  ,0.06846 ,0.07122  ,0.21365  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT18-RDT19)             ,RDT18     ,RDT19     ,12.47 ,0.059  ,1P_UG_AL_#2_15_12_47_0                 ,0.05390 ,0.05607 ,9.30804   ,0.05390 ,0.05607  ,0.16821  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT18-RDT20)             ,RDT20     ,RDT18     ,12.47 ,0.021  ,1P_UG_AL_#2_15_12_47_0                 ,0.01942 ,0.02020 ,3.35418   ,0.01942 ,0.02020  ,0.06061  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT20-RDT21)             ,RDT21     ,RDT20     ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01739 ,0.01809 ,3.00382   ,0.01739 ,0.01809  ,0.05428  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT17-RDT21)             ,RDT17     ,RDT21     ,12.47 ,0.026  ,1P_UG_AL_#2_15_12_47_0                 ,0.02389 ,0.02486 ,4.12628   ,0.02389 ,0.02486  ,0.07457  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT17-RDT22)             ,RDT22     ,RDT17     ,12.47 ,0.073  ,1P_UG_AL_#2_15_12_47_0                 ,0.06691 ,0.06961 ,11.55548  ,0.06691 ,0.06961  ,0.20882  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT24-RDT25)             ,RDT24     ,RDT25     ,12.47 ,0.037  ,1P_UG_AL_#2_15_12_47_0                 ,0.03403 ,0.03541 ,5.87783   ,0.03403 ,0.03541  ,0.10622  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT23-RDT24)             ,RDT23     ,RDT24     ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04971 ,0.03641 ,0.36746   ,0.04971 ,0.03641  ,0.10924  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT23-RDT28)             ,RDT28     ,RDT23     ,12.47 ,0.035  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03691 ,0.02704 ,0.27283   ,0.03691 ,0.02704  ,0.08111  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT34-RDT35)             ,RDT34     ,RDT35     ,12.47 ,0.027  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02844 ,0.02083 ,0.21022   ,0.02844 ,0.02083  ,0.06250  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT29-RDT34)             ,RDT29     ,RDT34     ,12.47 ,0.043  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04476 ,0.03279 ,0.33086   ,0.04476 ,0.03279  ,0.09836  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT114-RDT115)           ,RDT115    ,RDT114    ,12.47 ,0.077  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08019 ,0.05874 ,0.59280   ,0.08019 ,0.05874  ,0.17623  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT115-RDT3344)          ,RDT3344   ,RDT115    ,12.47 ,0.129  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13420 ,0.09830 ,0.99203   ,0.13420 ,0.09830  ,0.29491  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT113-RDT3346)          ,RDT3346   ,RDT113    ,12.47 ,0.316  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32945 ,0.24133 ,2.43532   ,0.32945 ,0.24133  ,0.72398  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3345-RDT3346)         ,RDT3345   ,RDT3346   ,12.47 ,0.066  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06828 ,0.05002 ,0.50476   ,0.06828 ,0.05002  ,0.15006  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3344-RDT3345)         ,RDT3344   ,RDT3345   ,12.47 ,0.144  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14979 ,0.10972 ,1.10727   ,0.14979 ,0.10972  ,0.32917  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3344-RDT57)           ,RDT57     ,RDT3344   ,12.47 ,0.561  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.58406 ,0.42784 ,4.31751   ,0.58406 ,0.42784  ,1.28352  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT116-RDT54)            ,RDT54     ,RDT116    ,12.47 ,0.804  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.83683 ,0.61299 ,6.18598   ,0.83683 ,0.61299  ,1.83898  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT206-RDT207)           ,RDT207    ,RDT206    ,12.47 ,0.049  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05121 ,0.03751 ,0.37857   ,0.05121 ,0.03751  ,0.11254  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT205-RDT207)           ,RDT205    ,RDT207    ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11377 ,0.08334 ,0.84102   ,0.11377 ,0.08334  ,0.25002  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT204-RDT205)           ,RDT204    ,RDT205    ,12.47 ,0.076  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07928 ,0.05807 ,0.58603   ,0.07928 ,0.05807  ,0.17422  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT202-RDT208)           ,RDT202    ,RDT208    ,12.47 ,0.224  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23354 ,0.17107 ,1.72633   ,0.23354 ,0.17107  ,0.51321  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT250-RDT251)           ,RDT251    ,RDT250    ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06204 ,0.04545 ,0.45863   ,0.06204 ,0.04545  ,0.13634  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT251-RDT252)           ,RDT252    ,RDT251    ,12.47 ,0.064  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06638 ,0.04863 ,0.49072   ,0.06638 ,0.04863  ,0.14588  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT252-RDT254)           ,RDT254    ,RDT252    ,12.47 ,0.098  ,1P_UG_AL_#2_15_12_47_0                 ,0.08957 ,0.09319 ,15.47006  ,0.08957 ,0.09319  ,0.27956  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT254-RDT255)           ,RDT254    ,RDT255    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT254-RDT257)           ,RDT257    ,RDT254    ,12.47 ,0.080  ,1P_UG_AL_#2_15_12_47_0                 ,0.07381 ,0.07679 ,12.74801  ,0.07381 ,0.07679  ,0.23037  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT278-RDT279)           ,RDT278    ,RDT279    ,12.47 ,0.097  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10130 ,0.07421 ,0.74884   ,0.10130 ,0.07421  ,0.22262  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT277-RDT278)           ,RDT277    ,RDT278    ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06078 ,0.04452 ,0.44926   ,0.06078 ,0.04452  ,0.13356  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT277-RDT296)           ,RDT296    ,RDT277    ,12.47 ,0.310  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32238 ,0.23615 ,2.38310   ,0.32238 ,0.23615  ,0.70845  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT286-RDT287)           ,RDT286    ,RDT287    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT290-RDT291)           ,RDT290    ,RDT291    ,12.47 ,0.076  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07965 ,0.05835 ,0.58880   ,0.07965 ,0.05835  ,0.17504  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT289-RDT290)           ,RDT289    ,RDT290    ,12.47 ,0.115  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11977 ,0.08774 ,0.88538   ,0.11977 ,0.08774  ,0.26321  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT292-RDT293)           ,RDT293    ,RDT292    ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05930 ,0.04344 ,0.43835   ,0.05930 ,0.04344  ,0.13031  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT293-RDT294)           ,RDT293    ,RDT294    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT289-RDT293)           ,RDT289    ,RDT293    ,12.47 ,0.104  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10803 ,0.07913 ,0.79856   ,0.10803 ,0.07913  ,0.23740  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT288-RDT289)           ,RDT288    ,RDT289    ,12.47 ,0.066  ,1P_UG_AL_#2_15_12_47_0                 ,0.06013 ,0.06256 ,10.38531  ,0.06013 ,0.06256  ,0.18767  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT286-RDT288)           ,RDT286    ,RDT288    ,12.47 ,0.025  ,1P_UG_AL_#2_15_12_47_0                 ,0.02330 ,0.02424 ,4.02418   ,0.02330 ,0.02424  ,0.07272  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT280-RDT286)           ,RDT280    ,RDT286    ,12.47 ,0.017  ,1P_UG_AL_#2_15_12_47_0                 ,0.01554 ,0.01616 ,2.68336   ,0.01554 ,0.01616  ,0.04849  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT280-RDT281)           ,RDT281    ,RDT280    ,12.47 ,0.071  ,1P_UG_AL_#2_15_12_47_0                 ,0.06483 ,0.06745 ,11.19698  ,0.06483 ,0.06745  ,0.20234  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT298-RDT300)           ,RDT298    ,RDT300    ,12.47 ,0.073  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07615 ,0.05578 ,0.56294   ,0.07615 ,0.05578  ,0.16735  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT298-RDT299)           ,RDT299    ,RDT298    ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02057 ,0.01507 ,0.15206   ,0.02057 ,0.01507  ,0.04520  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT297-RDT299)           ,RDT297    ,RDT299    ,12.47 ,0.125  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12975 ,0.09505 ,0.95916   ,0.12975 ,0.09505  ,0.28514  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT295-RDT297)           ,RDT295    ,RDT297    ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13104 ,0.09599 ,0.96868   ,0.13104 ,0.09599  ,0.28797  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT295-RDT296)           ,RDT296    ,RDT295    ,12.47 ,0.382  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.39749 ,0.29117 ,2.93835   ,0.39749 ,0.29117  ,0.87352  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT267-RDT268)           ,RDT267    ,RDT268    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT266-RDT267)           ,RDT266    ,RDT267    ,12.47 ,0.060  ,1P_UG_AL_#2_15_12_47_0                 ,0.05494 ,0.05716 ,9.48923   ,0.05494 ,0.05716  ,0.17148  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT266-RDT269)           ,RDT269    ,RDT266    ,12.47 ,0.081  ,1P_UG_AL_#2_15_12_47_0                 ,0.07421 ,0.07720 ,12.81677  ,0.07421 ,0.07720  ,0.23161  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT270-RDT271)           ,RDT271    ,RDT270    ,12.47 ,0.063  ,1P_UG_AL_#2_15_12_47_0                 ,0.05800 ,0.06034 ,10.01769  ,0.05800 ,0.06034  ,0.18103  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT271-RDT272)           ,RDT271    ,RDT272    ,12.47 ,0.217  ,1P_UG_AL_#2_15_12_47_0                 ,0.19935 ,0.20739 ,34.42874  ,0.19935 ,0.20739  ,0.62216  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT269-RDT271)           ,RDT269    ,RDT271    ,12.47 ,0.340  ,1P_UG_AL_#2_15_12_47_0                 ,0.31206 ,0.32464 ,53.89400  ,0.31206 ,0.32464  ,0.97392  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT249-RDT499)           ,RDT249    ,RDT499    ,12.47 ,0.293  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30469 ,0.22319 ,2.25235   ,0.30469 ,0.22319  ,0.66958  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT244-RDT247)           ,RDT244    ,RDT247    ,12.47 ,0.407  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.42367 ,0.31035 ,3.13184   ,0.42367 ,0.31035  ,0.93104  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT241-RDT248)           ,RDT248    ,RDT241    ,12.47 ,0.103  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10762 ,0.07884 ,0.79556   ,0.10762 ,0.07884  ,0.23651  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT239-RDT248)           ,RDT239    ,RDT248    ,12.47 ,0.191  ,1P_UG_AL_#2_15_12_47_0                 ,0.17552 ,0.18259 ,30.31275  ,0.17552 ,0.18259  ,0.54778  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT230-RDT232)           ,RDT230    ,RDT232    ,12.47 ,0.400  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.41676 ,0.30529 ,3.08079   ,0.41676 ,0.30529  ,0.91586  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT485-RDT486)           ,RDT485    ,RDT486    ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06106 ,0.04473 ,0.45135   ,0.06106 ,0.04473  ,0.13418  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT485-RDT487)           ,RDT487    ,RDT485    ,12.47 ,0.255  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26562 ,0.19457 ,1.96352   ,0.26562 ,0.19457  ,0.58372  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT500-RDT501)           ,RDT500    ,RDT501    ,12.47 ,0.247  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25712 ,0.18835 ,1.90069   ,0.25712 ,0.18835  ,0.56504  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT514-RDT516)           ,RDT514    ,RDT516    ,12.47 ,0.050  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05220 ,0.03824 ,0.38585   ,0.05220 ,0.03824  ,0.11471  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT483-RDT484)           ,RDT484    ,RDT483    ,12.47 ,0.208  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21642 ,0.15853 ,1.59982   ,0.21642 ,0.15853  ,0.47560  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT492-RDT493)           ,RDT493    ,RDT492    ,12.47 ,0.692  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.72000 ,0.52741 ,5.32234   ,0.72000 ,0.52741  ,1.58224  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT495-RDT496)           ,RDT495    ,RDT496    ,12.47 ,0.251  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26110 ,0.19126 ,1.93012   ,0.26110 ,0.19126  ,0.57379  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT494-RDT495)           ,RDT494    ,RDT495    ,12.47 ,0.114  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11842 ,0.08674 ,0.87535   ,0.11842 ,0.08674  ,0.26022  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT194-RDT197)           ,RDT194    ,RDT197    ,12.47 ,0.167  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17363 ,0.12718 ,1.28348   ,0.17363 ,0.12718  ,0.38155  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT187-RDT192)           ,RDT187    ,RDT192    ,12.47 ,0.232  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24130 ,0.17676 ,1.78372   ,0.24130 ,0.17676  ,0.53027  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT431-RDT436)           ,RDT431    ,RDT436    ,12.47 ,0.092  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09546 ,0.06993 ,0.70568   ,0.09546 ,0.06993  ,0.20979  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT431-RDT432)           ,RDT432    ,RDT431    ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06171 ,0.04520 ,0.45615   ,0.06171 ,0.04520  ,0.13560  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT432-RDT433)           ,RDT432    ,RDT433    ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09734 ,0.07131 ,0.71958   ,0.09734 ,0.07131  ,0.21392  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT432-RDT434)           ,RDT434    ,RDT432    ,12.47 ,0.150  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15662 ,0.11473 ,1.15775   ,0.15662 ,0.11473  ,0.34418  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT426-RDT427)           ,RDT427    ,RDT426    ,12.47 ,0.154  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16015 ,0.11731 ,1.18385   ,0.16015 ,0.11731  ,0.35194  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT440-RDT441)           ,RDT440    ,RDT441    ,12.47 ,0.222  ,1P_UG_AL_#2_15_12_47_0                 ,0.20328 ,0.21148 ,35.10782  ,0.20328 ,0.21148  ,0.63443  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT442-RDT443)           ,RDT442    ,RDT443    ,12.47 ,0.120  ,1P_UG_AL_#2_15_12_47_0                 ,0.11007 ,0.11451 ,19.00950  ,0.11007 ,0.11451  ,0.34352  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT467-RDT480)           ,RDT467    ,RDT480    ,12.47 ,0.726  ,1P_UG_AL_#2_15_12_47_0                 ,0.66609 ,0.69294 ,115.03653 ,0.66609 ,0.69294  ,2.07882  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT467-RDT479)           ,RDT479    ,RDT467    ,12.47 ,0.132  ,1P_UG_AL_#2_15_12_47_0                 ,0.12145 ,0.12634 ,20.97475  ,0.12145 ,0.12634  ,0.37903  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT468-RDT479)           ,RDT468    ,RDT479    ,12.47 ,0.054  ,1P_UG_AL_#2_15_12_47_0                 ,0.04999 ,0.05201 ,8.63347   ,0.04999 ,0.05201  ,0.15602  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT468-RDT469)           ,RDT469    ,RDT468    ,12.47 ,0.073  ,1P_UG_AL_#2_15_12_47_0                 ,0.06724 ,0.06995 ,11.61302  ,0.06724 ,0.06995  ,0.20986  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT469-RDT478)           ,RDT469    ,RDT478    ,12.47 ,0.221  ,1P_UG_AL_#2_15_12_47_0                 ,0.20266 ,0.21083 ,35.00106  ,0.20266 ,0.21083  ,0.63250  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT469-RDT470)           ,RDT470    ,RDT469    ,12.47 ,0.061  ,1P_UG_AL_#2_15_12_47_0                 ,0.05566 ,0.05791 ,9.61349   ,0.05566 ,0.05791  ,0.17373  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT444-RDT475)           ,RDT475    ,RDT444    ,12.47 ,0.147  ,1P_UG_AL_#2_15_12_47_0                 ,0.13462 ,0.14005 ,23.24975  ,0.13462 ,0.14005  ,0.42015  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT475-RDT476)           ,RDT475    ,RDT476    ,12.47 ,0.115  ,1P_UG_AL_#2_15_12_47_0                 ,0.10513 ,0.10937 ,18.15655  ,0.10513 ,0.10937  ,0.32811  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT472-RDT475)           ,RDT472    ,RDT475    ,12.47 ,0.116  ,1P_UG_AL_#2_15_12_47_0                 ,0.10643 ,0.11072 ,18.38101  ,0.10643 ,0.11072  ,0.33216  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT458-RDT477)           ,RDT477    ,RDT458    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT481-RDT482)           ,RDT481    ,RDT482    ,12.47 ,0.202  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21002 ,0.15384 ,1.55248   ,0.21002 ,0.15384  ,0.46153  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT466-RDT481)           ,RDT466    ,RDT481    ,12.47 ,0.710  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.73974 ,0.54187 ,5.46826   ,0.73974 ,0.54187  ,1.62562  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3353-RDT466)          ,RDT3353   ,RDT466    ,12.47 ,0.211  ,1P_UG_AL_#2_15_12_47_0                 ,0.19400 ,0.20182 ,33.50439  ,0.19400 ,0.20182  ,0.60546  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3353-RDT3354)         ,RDT3353   ,RDT3354   ,12.47 ,0.207  ,1P_UG_AL_#2_15_12_47_0                 ,0.18981 ,0.19746 ,32.78145  ,0.18981 ,0.19746  ,0.59239  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3353-RDT465)          ,RDT465    ,RDT3353   ,12.47 ,0.046  ,1P_UG_AL_#2_15_12_47_0                 ,0.04177 ,0.04346 ,7.21423   ,0.04177 ,0.04346  ,0.13037  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3352-RDT465)          ,RDT3352   ,RDT465    ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01608 ,0.01673 ,2.77676   ,0.01608 ,0.01673  ,0.05018  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3351-RDT3352)         ,RDT3351   ,RDT3352   ,12.47 ,0.069  ,1P_UG_AL_#2_15_12_47_0                 ,0.06340 ,0.06596 ,10.95025  ,0.06340 ,0.06596  ,0.19788  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3351-RDT464)          ,RDT464    ,RDT3351   ,12.47 ,0.052  ,1P_UG_AL_#2_15_12_47_0                 ,0.04739 ,0.04930 ,8.18398   ,0.04739 ,0.04930  ,0.14789  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3350-RDT464)          ,RDT3350   ,RDT464    ,12.47 ,0.037  ,1P_UG_AL_#2_15_12_47_0                 ,0.03388 ,0.03524 ,5.85082   ,0.03388 ,0.03524  ,0.10573  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT705-RDT706)           ,RDT706    ,RDT705    ,12.47 ,0.155  ,1P_UG_AL_#2_15_12_47_0                 ,0.14203 ,0.14775 ,24.52905  ,0.14203 ,0.14775  ,0.44326  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT706-RDT722)           ,RDT706    ,RDT722    ,12.47 ,0.327  ,1P_UG_AL_#2_15_12_47_0                 ,0.30017 ,0.31227 ,51.84058  ,0.30017 ,0.31227  ,0.93681  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT706-RDT707)           ,RDT707    ,RDT706    ,12.47 ,0.053  ,1P_UG_AL_#2_15_12_47_0                 ,0.04880 ,0.05077 ,8.42844   ,0.04880 ,0.05077  ,0.15231  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT707-RDT709)           ,RDT709    ,RDT707    ,12.47 ,0.225  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23476 ,0.17196 ,1.73536   ,0.23476 ,0.17196  ,0.51589  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT697-RDT699)           ,RDT697    ,RDT699    ,12.47 ,0.115  ,1P_UG_AL_#2_15_12_47_0                 ,0.10511 ,0.10935 ,18.15379  ,0.10511 ,0.10935  ,0.32806  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT716-RDT723)           ,RDT716    ,RDT723    ,12.47 ,0.258  ,1P_UG_AL_#2_15_12_47_0                 ,0.23684 ,0.24639 ,40.90435  ,0.23684 ,0.24639  ,0.73918  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT709-RDT712)           ,RDT709    ,RDT712    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT717-RDT718)           ,RDT717    ,RDT718    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT717-RDT719)           ,RDT717    ,RDT719    ,12.47 ,0.208  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21678 ,0.15880 ,1.60250   ,0.21678 ,0.15880  ,0.47639  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT720-RDT721)           ,RDT720    ,RDT721    ,12.47 ,0.181  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18796 ,0.13769 ,1.38945   ,0.18796 ,0.13769  ,0.41306  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT816-RDT818)           ,RDT818    ,RDT816    ,12.47 ,0.345  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35876 ,0.26280 ,2.65203   ,0.35876 ,0.26280  ,0.78840  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT808-RDT813)           ,RDT813    ,RDT808    ,12.47 ,0.157  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16368 ,0.11990 ,1.20996   ,0.16368 ,0.11990  ,0.35970  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT813-RDT814)           ,RDT814    ,RDT813    ,12.47 ,0.094  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09791 ,0.07172 ,0.72377   ,0.09791 ,0.07172  ,0.21516  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT814-RDT815)           ,RDT815    ,RDT814    ,12.47 ,0.446  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46456 ,0.34030 ,3.43410   ,0.46456 ,0.34030  ,1.02090  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT815-RDT817)           ,RDT817    ,RDT815    ,12.47 ,0.402  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.41867 ,0.30668 ,3.09486   ,0.41867 ,0.30668  ,0.92005  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT817-RDT818)           ,RDT818    ,RDT817    ,12.47 ,0.186  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19377 ,0.14194 ,1.43240   ,0.19377 ,0.14194  ,0.42583  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT818-RDT819)           ,RDT819    ,RDT818    ,12.47 ,0.113  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11781 ,0.08630 ,0.87089   ,0.11781 ,0.08630  ,0.25890  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT819-RDT820)           ,RDT820    ,RDT819    ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04531 ,0.03319 ,0.33496   ,0.04531 ,0.03319  ,0.09958  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT731-RDT737)           ,RDT731    ,RDT737    ,12.47 ,0.006  ,1P_UG_AL_#2_15_12_47_0                 ,0.00587 ,0.00610 ,1.01344   ,0.00587 ,0.00610  ,0.01831  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT740-RDT745)           ,RDT740    ,RDT745    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT392-RDT395)           ,RDT392    ,RDT395    ,12.47 ,0.137  ,1P_UG_AL_#2_15_12_47_0                 ,0.12603 ,0.13111 ,21.76612  ,0.12603 ,0.13111  ,0.39333  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT392-RDT393)           ,RDT393    ,RDT392    ,12.47 ,0.034  ,1P_UG_AL_#2_15_12_47_0                 ,0.03112 ,0.03238 ,5.37508   ,0.03112 ,0.03238  ,0.09713  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT393-RDT394)           ,RDT393    ,RDT394    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT383-RDT393)           ,RDT383    ,RDT393    ,12.47 ,0.087  ,1P_UG_AL_#2_15_12_47_0                 ,0.08019 ,0.08342 ,13.84946  ,0.08019 ,0.08342  ,0.25027  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT383-RDT385)           ,RDT385    ,RDT383    ,12.47 ,0.061  ,1P_UG_AL_#2_15_12_47_0                 ,0.05578 ,0.05803 ,9.63310   ,0.05578 ,0.05803  ,0.17408  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT366-RDT368)           ,RDT366    ,RDT368    ,12.47 ,0.008  ,1P_UG_AL_#2_15_12_47_0                 ,0.00709 ,0.00737 ,1.22382   ,0.00709 ,0.00737  ,0.02212  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT366-RDT367)           ,RDT367    ,RDT366    ,12.47 ,0.046  ,1P_UG_AL_#2_15_12_47_0                 ,0.04209 ,0.04379 ,7.26928   ,0.04209 ,0.04379  ,0.13136  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT367-RDT369)           ,RDT369    ,RDT367    ,12.47 ,0.033  ,1P_UG_AL_#2_15_12_47_0                 ,0.03070 ,0.03194 ,5.30261   ,0.03070 ,0.03194  ,0.09582  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT369-RDT370)           ,RDT370    ,RDT369    ,12.47 ,0.041  ,1P_UG_AL_#2_15_12_47_0                 ,0.03749 ,0.03901 ,6.47549   ,0.03749 ,0.03901  ,0.11702  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT370-RDT371)           ,RDT371    ,RDT370    ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03520 ,0.03662 ,6.07979   ,0.03520 ,0.03662  ,0.10987  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT371-RDT372)           ,RDT372    ,RDT371    ,12.47 ,0.116  ,1P_UG_AL_#2_15_12_47_0                 ,0.10622 ,0.11050 ,18.34475  ,0.10622 ,0.11050  ,0.33151  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT372-RDT377)           ,RDT377    ,RDT372    ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10623 ,0.07782 ,0.78527   ,0.10623 ,0.07782  ,0.23345  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT362-RDT751)           ,RDT362    ,RDT751    ,12.47 ,0.200  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20843 ,0.15268 ,1.54078   ,0.20843 ,0.15268  ,0.45805  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
