Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT757-RDT758)           ,RDT757    ,RDT758    ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06232 ,0.04565 ,0.46069   ,0.06232 ,0.04565  ,0.13695  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT757-RDT759)           ,RDT759    ,RDT757    ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02078 ,0.01522 ,0.15357   ,0.02078 ,0.01522  ,0.04565  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT756-RDT759)           ,RDT756    ,RDT759    ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02078 ,0.01522 ,0.15357   ,0.02078 ,0.01522  ,0.04565  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT755-RDT756)           ,RDT755    ,RDT756    ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02078 ,0.01522 ,0.15357   ,0.02078 ,0.01522  ,0.04565  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT754-RDT755)           ,RDT754    ,RDT755    ,12.47 ,0.080  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08310 ,0.06087 ,0.61426   ,0.08310 ,0.06087  ,0.18261  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT754-RDT762)           ,RDT754    ,RDT762    ,12.47 ,0.235  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24464 ,0.17921 ,1.80844   ,0.24464 ,0.17921  ,0.53762  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT752-RDT754)           ,RDT752    ,RDT754    ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06232 ,0.04565 ,0.46069   ,0.06232 ,0.04565  ,0.13695  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT752-RDT760)           ,RDT752    ,RDT760    ,12.47 ,0.313  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32559 ,0.23850 ,2.40682   ,0.32559 ,0.23850  ,0.71550  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT365-RDT761)           ,RDT365    ,RDT761    ,12.47 ,0.485  ,1P_UG_AL_#2_15_12_47_0                 ,0.44530 ,0.46325 ,76.90498  ,0.44530 ,0.46325  ,1.38975  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT364-RDT365)           ,RDT364    ,RDT365    ,12.47 ,0.069  ,1P_UG_AL_#2_15_12_47_0                 ,0.06377 ,0.06634 ,11.01270  ,0.06377 ,0.06634  ,0.19901  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT363-RDT364)           ,RDT363    ,RDT364    ,12.47 ,0.050  ,1P_UG_AL_#2_15_12_47_0                 ,0.04555 ,0.04739 ,7.86650   ,0.04555 ,0.04739  ,0.14216  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT360-RDT363)           ,RDT360    ,RDT363    ,12.47 ,0.107  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11150 ,0.08168 ,0.82425   ,0.11150 ,0.08168  ,0.24503  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT348-RDT349)           ,RDT349    ,RDT348    ,12.47 ,0.045  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04635 ,0.03395 ,0.34259   ,0.04635 ,0.03395  ,0.10185  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT349-RDT351)           ,RDT351    ,RDT349    ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04091 ,0.02997 ,0.30239   ,0.04091 ,0.02997  ,0.08990  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT350-RDT351)           ,RDT350    ,RDT351    ,12.47 ,0.050  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05218 ,0.03822 ,0.38572   ,0.05218 ,0.03822  ,0.11467  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT350-RDT356)           ,RDT356    ,RDT350    ,12.47 ,0.018  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01887 ,0.01382 ,0.13947   ,0.01887 ,0.01382  ,0.04146  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT356-RDT357)           ,RDT357    ,RDT356    ,12.47 ,0.036  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03770 ,0.02761 ,0.27866   ,0.03770 ,0.02761  ,0.08284  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT355-RDT357)           ,RDT355    ,RDT357    ,12.47 ,0.030  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03138 ,0.02299 ,0.23195   ,0.03138 ,0.02299  ,0.06896  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT355-RDT358)           ,RDT358    ,RDT355    ,12.47 ,0.054  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05629 ,0.04124 ,0.41613   ,0.05629 ,0.04124  ,0.12371  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT354-RDT358)           ,RDT354    ,RDT358    ,12.47 ,0.014  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01485 ,0.01088 ,0.10980   ,0.01485 ,0.01088  ,0.03264  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT354-RDT376)           ,RDT376    ,RDT354    ,12.47 ,0.073  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07552 ,0.05532 ,0.55825   ,0.07552 ,0.05532  ,0.16596  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT373-RDT376)           ,RDT373    ,RDT376    ,12.47 ,0.072  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07453 ,0.05459 ,0.55092   ,0.07453 ,0.05459  ,0.16378  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT763-RDT764)           ,RDT764    ,RDT763    ,12.47 ,0.026  ,1P_UG_AL_#2_15_12_47_0                 ,0.02413 ,0.02511 ,4.16787   ,0.02413 ,0.02511  ,0.07532  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT764-RDT765)           ,RDT765    ,RDT764    ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02550 ,0.02653 ,4.40376   ,0.02550 ,0.02653  ,0.07958  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT381-RDT765)           ,RDT381    ,RDT765    ,12.47 ,0.085  ,1P_UG_AL_#2_15_12_47_0                 ,0.07786 ,0.08100 ,13.44690  ,0.07786 ,0.08100  ,0.24300  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT380-RDT381)           ,RDT380    ,RDT381    ,12.47 ,0.158  ,1P_UG_AL_#2_15_12_47_0                 ,0.14519 ,0.15104 ,25.07495  ,0.14519 ,0.15104  ,0.45313  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT379-RDT380)           ,RDT379    ,RDT380    ,12.47 ,0.083  ,1P_UG_AL_#2_15_12_47_0                 ,0.07661 ,0.07970 ,13.23099  ,0.07661 ,0.07970  ,0.23910  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT389-RDT390)           ,RDT390    ,RDT389    ,12.47 ,0.009  ,1P_UG_AL_#2_15_12_47_0                 ,0.00855 ,0.00890 ,1.47685   ,0.00855 ,0.00890  ,0.02669  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT390-RDT391)           ,RDT391    ,RDT390    ,12.47 ,0.040  ,1P_UG_AL_#2_15_12_47_0                 ,0.03644 ,0.03791 ,6.29314   ,0.03644 ,0.03791  ,0.11372  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT391-RDT766)           ,RDT766    ,RDT391    ,12.47 ,0.024  ,1P_UG_AL_#2_15_12_47_0                 ,0.02157 ,0.02244 ,3.72541   ,0.02157 ,0.02244  ,0.06732  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT766-RDT767)           ,RDT767    ,RDT766    ,12.47 ,0.008  ,1P_UG_AL_#2_15_12_47_0                 ,0.00734 ,0.00763 ,1.26688   ,0.00734 ,0.00763  ,0.02289  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT382-RDT767)           ,RDT382    ,RDT767    ,12.47 ,0.079  ,1P_UG_AL_#2_15_12_47_0                 ,0.07237 ,0.07529 ,12.49835  ,0.07237 ,0.07529  ,0.22586  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT382-RDT384)           ,RDT384    ,RDT382    ,12.47 ,0.090  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09416 ,0.06898 ,0.69607   ,0.09416 ,0.06898  ,0.20693  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT387-RDT397)           ,RDT387    ,RDT397    ,12.47 ,0.302  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31469 ,0.23052 ,2.32627   ,0.31469 ,0.23052  ,0.69156  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT331-RDT332)           ,RDT331    ,RDT332    ,12.47 ,0.009  ,1P_UG_AL_#2_15_12_47_0                 ,0.00787 ,0.00819 ,1.35975   ,0.00787 ,0.00819  ,0.02457  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT331-RDT334)           ,RDT334    ,RDT331    ,12.47 ,0.083  ,1P_UG_AL_#2_15_12_47_0                 ,0.07608 ,0.07914 ,13.13859  ,0.07608 ,0.07914  ,0.23743  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT333-RDT334)           ,RDT334    ,RDT333    ,12.47 ,0.094  ,1P_UG_AL_#2_15_12_47_0                 ,0.08629 ,0.08977 ,14.90244  ,0.08629 ,0.08977  ,0.26930  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT334-RDT335)           ,RDT335    ,RDT334    ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01749 ,0.01820 ,3.02076   ,0.01749 ,0.01820  ,0.05459  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT335-RDT336)           ,RDT336    ,RDT335    ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03498 ,0.03639 ,6.04167   ,0.03498 ,0.03639  ,0.10918  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT336-RDT337)           ,RDT336    ,RDT337    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT336-RDT338)           ,RDT338    ,RDT336    ,12.47 ,0.057  ,1P_UG_AL_#2_15_12_47_0                 ,0.05246 ,0.05458 ,9.06084   ,0.05246 ,0.05458  ,0.16374  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT339-RDT341)           ,RDT339    ,RDT341    ,12.47 ,0.078  ,1P_UG_AL_#2_15_12_47_0                 ,0.07190 ,0.07480 ,12.41729  ,0.07190 ,0.07480  ,0.22439  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT340-RDT342)           ,RDT340    ,RDT342    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT414-RDT415)           ,RDT415    ,RDT414    ,12.47 ,0.157  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16397 ,0.12011 ,1.21210   ,0.16397 ,0.12011  ,0.36033  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT416-RDT417)           ,RDT416    ,RDT417    ,12.47 ,0.142  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14806 ,0.10846 ,1.09450   ,0.14806 ,0.10846  ,0.32538  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT415-RDT416)           ,RDT415    ,RDT416    ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05524 ,0.04046 ,0.40834   ,0.05524 ,0.04046  ,0.12139  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT409-RDT415)           ,RDT409    ,RDT415    ,12.47 ,0.158  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16472 ,0.12066 ,1.21763   ,0.16472 ,0.12066  ,0.36198  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT768-RDT771)           ,RDT768    ,RDT771    ,12.47 ,0.118  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12241 ,0.08967 ,0.90485   ,0.12241 ,0.08967  ,0.26900  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT768-RDT769)           ,RDT769    ,RDT768    ,12.47 ,0.141  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14674 ,0.10749 ,1.08470   ,0.14674 ,0.10749  ,0.32246  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT769-RDT770)           ,RDT770    ,RDT769    ,12.47 ,0.027  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02808 ,0.02057 ,0.20760   ,0.02808 ,0.02057  ,0.06172  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT423-RDT770)           ,RDT423    ,RDT770    ,12.47 ,0.338  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35196 ,0.25782 ,2.60174   ,0.35196 ,0.25782  ,0.77345  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT430-RDT435)           ,RDT435    ,RDT430    ,12.47 ,0.256  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26624 ,0.19502 ,1.96808   ,0.26624 ,0.19502  ,0.58507  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT147-RDT153)           ,RDT147    ,RDT153    ,12.47 ,0.033  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.00546 ,0.00744 ,8.60239   ,0.01139 ,0.07401  ,0.07401  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT147-RDT148)           ,RDT148    ,RDT147    ,12.47 ,0.042  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.00689 ,0.00939 ,10.85689  ,0.01438 ,0.09341  ,0.09341  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT148-RDT150)           ,RDT150    ,RDT148    ,12.47 ,0.048  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.00791 ,0.01078 ,12.45933  ,0.01650 ,0.10720  ,0.10720  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT145-RDT146)           ,RDT145    ,RDT146    ,12.47 ,0.032  ,1P_UG_AL_#2_15_12_47_0                 ,0.02979 ,0.03099 ,5.14539   ,0.02979 ,0.03099  ,0.09298  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT144-RDT145)           ,RDT144    ,RDT145    ,12.47 ,0.099  ,1P_UG_AL_#2_15_12_47_0                 ,0.09081 ,0.09447 ,15.68395  ,0.09081 ,0.09447  ,0.28342  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT144-RDT149)           ,RDT149    ,RDT144    ,12.47 ,0.035  ,1P_UG_AL_#2_15_12_47_0                 ,0.03205 ,0.03334 ,5.53561   ,0.03205 ,0.03334  ,0.10003  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT149-RDT150)           ,RDT150    ,RDT149    ,12.47 ,0.079  ,1P_UG_AL_#2_15_12_47_0                 ,0.07254 ,0.07546 ,12.52790  ,0.07254 ,0.07546  ,0.22639  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT150-RDT152)           ,RDT150    ,RDT152    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT150-RDT154)           ,RDT154    ,RDT150    ,12.47 ,0.018  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.00301 ,0.00410 ,4.73729   ,0.00627 ,0.04076  ,0.04076  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT151-RDT154)           ,RDT151    ,RDT154    ,12.47 ,0.019  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.00310 ,0.00422 ,4.87767   ,0.00646 ,0.04197  ,0.04197  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT151-RDT155)           ,RDT155    ,RDT151    ,12.47 ,0.039  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.00637 ,0.00867 ,10.02735  ,0.01328 ,0.08628  ,0.08628  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT155-RDT156)           ,RDT156    ,RDT155    ,12.47 ,0.078  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.01274 ,0.01735 ,20.05864  ,0.02656 ,0.17258  ,0.17258  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT139-RDT156)           ,RDT139    ,RDT156    ,12.47 ,0.038  ,3P_OH_AL_ACSR_336kcmil_Merlin_12_47_0  ,0.00665 ,0.01548 ,0.42469   ,0.01410 ,0.03917  ,0.03917  ,475 ,1 ,ABC ,ABC_MV ,3_MV_475     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT138-RDT139)           ,RDT138    ,RDT139    ,12.47 ,0.102  ,3P_OH_AL_ACSR_336kcmil_Merlin_12_47_0  ,0.01763 ,0.04102 ,1.12541   ,0.03737 ,0.10381  ,0.10381  ,475 ,1 ,ABC ,ABC_MV ,3_MV_475     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT135-RDT138)           ,RDT135    ,RDT138    ,12.47 ,0.045  ,3P_OH_AL_ACSR_336kcmil_Merlin_12_47_0  ,0.00773 ,0.01799 ,0.49352   ,0.01639 ,0.04552  ,0.04552  ,475 ,1 ,ABC ,ABC_MV ,3_MV_475     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT134-RDT135)           ,RDT134    ,RDT135    ,12.47 ,0.068  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.01119 ,0.01524 ,17.62234  ,0.02333 ,0.15162  ,0.15162  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT134-RDT136)           ,RDT134    ,RDT136    ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT134-RDT137)           ,RDT137    ,RDT134    ,12.47 ,0.027  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.00442 ,0.00602 ,6.95736   ,0.00921 ,0.05986  ,0.05986  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT137-RHS1_1247)        ,RHS1_1247 ,RDT137    ,12.47 ,0.448  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.07325 ,0.09979 ,115.36182 ,0.15276 ,0.99257  ,0.99257  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT1256-RDT1258)         ,RDT1258   ,RDT1256   ,12.47 ,0.248  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25813 ,0.18909 ,1.90816   ,0.25813 ,0.18909  ,0.56726  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1251-RDT1255)         ,RDT1255   ,RDT1251   ,12.47 ,0.162  ,1P_UG_AL_#2_15_12_47_0                 ,0.14824 ,0.15421 ,25.60101  ,0.14824 ,0.15421  ,0.46263  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1249-RDT1250)         ,RDT1250   ,RDT1249   ,12.47 ,0.167  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17383 ,0.12733 ,1.28496   ,0.17383 ,0.12733  ,0.38200  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1247-RDT1250)         ,RDT1247   ,RDT1250   ,12.47 ,0.203  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21162 ,0.15501 ,1.56432   ,0.21162 ,0.15501  ,0.46504  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1247-RDT1252)         ,RDT1252   ,RDT1247   ,12.47 ,0.207  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21588 ,0.15814 ,1.59585   ,0.21588 ,0.15814  ,0.47442  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT3342-RDT869)          ,RDT869    ,RDT3342   ,12.47 ,0.479  ,1P_UG_AL_#2_15_12_47_0                 ,0.43952 ,0.45724 ,75.90674  ,0.43952 ,0.45724  ,1.37171  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT869-RDT871)           ,RDT871    ,RDT869    ,12.47 ,0.259  ,1P_UG_AL_#2_15_12_47_0                 ,0.23724 ,0.24681 ,40.97295  ,0.23724 ,0.24681  ,0.74042  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT885-RDT886)           ,RDT885    ,RDT886    ,12.47 ,0.194  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20185 ,0.14786 ,1.49208   ,0.20185 ,0.14786  ,0.44357  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT884-RDT885)           ,RDT884    ,RDT885    ,12.47 ,0.077  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08034 ,0.05885 ,0.59386   ,0.08034 ,0.05885  ,0.17654  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT884-RDT888)           ,RDT888    ,RDT884    ,12.47 ,0.393  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40928 ,0.29981 ,3.02548   ,0.40928 ,0.29981  ,0.89942  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT903-RDT907)           ,RDT907    ,RDT903    ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01814 ,0.01329 ,0.13408   ,0.01814 ,0.01329  ,0.03986  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT906-RDT907)           ,RDT906    ,RDT907    ,12.47 ,0.043  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04523 ,0.03313 ,0.33434   ,0.04523 ,0.03313  ,0.09939  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT902-RDT906)           ,RDT902    ,RDT906    ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01685 ,0.01753 ,2.91075   ,0.01685 ,0.01753  ,0.05260  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT901-RDT902)           ,RDT901    ,RDT902    ,12.47 ,0.109  ,1P_UG_AL_#2_15_12_47_0                 ,0.09978 ,0.10381 ,17.23338  ,0.09978 ,0.10381  ,0.31142  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT901-RDT908)           ,RDT908    ,RDT901    ,12.47 ,0.067  ,1P_UG_AL_#2_15_12_47_0                 ,0.06134 ,0.06381 ,10.59379  ,0.06134 ,0.06381  ,0.19144  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT904-RDT931)           ,RDT931    ,RDT904    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT905-RDT931)           ,RDT905    ,RDT931    ,12.47 ,0.012  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01297 ,0.00950 ,0.09588   ,0.01297 ,0.00950  ,0.02850  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT905-RDT909)           ,RDT909    ,RDT905    ,12.47 ,0.357  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37181 ,0.27236 ,2.74851   ,0.37181 ,0.27236  ,0.81708  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT923-RDT925)           ,RDT925    ,RDT923    ,12.47 ,0.628  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.65374 ,0.47888 ,4.83256   ,0.65374 ,0.47888  ,1.43663  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT925-RDT926)           ,RDT926    ,RDT925    ,12.47 ,0.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04873 ,0.03570 ,0.36024   ,0.04873 ,0.03570  ,0.10709  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT924-RDT926)           ,RDT924    ,RDT926    ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05021 ,0.03678 ,0.37118   ,0.05021 ,0.03678  ,0.11034  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT924-RDT929)           ,RDT929    ,RDT924    ,12.47 ,0.102  ,1P_UG_AL_#2_15_12_47_0                 ,0.09385 ,0.09764 ,16.20912  ,0.09385 ,0.09764  ,0.29291  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT918-RDT919)           ,RDT918    ,RDT919    ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07329 ,0.05369 ,0.54177   ,0.07329 ,0.05369  ,0.16106  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT920-RDT921)           ,RDT921    ,RDT920    ,12.47 ,0.396  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.41282 ,0.30240 ,3.05164   ,0.41282 ,0.30240  ,0.90720  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT921-RDT922)           ,RDT921    ,RDT922    ,12.47 ,0.783  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.81492 ,0.59694 ,6.02401   ,0.81492 ,0.59694  ,1.79083  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT918-RDT921)           ,RDT918    ,RDT921    ,12.47 ,0.195  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20323 ,0.14887 ,1.50228   ,0.20323 ,0.14887  ,0.44660  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT918-RDT930)           ,RDT930    ,RDT918    ,12.47 ,0.782  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.81448 ,0.59663 ,6.02081   ,0.81448 ,0.59663  ,1.78988  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT927-RDT930)           ,RDT927    ,RDT930    ,12.47 ,0.288  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29973 ,0.21956 ,2.21568   ,0.29973 ,0.21956  ,0.65868  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT927-RDT929)           ,RDT929    ,RDT927    ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05995 ,0.04392 ,0.44319   ,0.05995 ,0.04392  ,0.13175  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT932-RDT933)           ,RDT932    ,RDT933    ,12.47 ,0.253  ,1P_UG_AL_#2_15_12_47_0                 ,0.23256 ,0.24194 ,40.16447  ,0.23256 ,0.24194  ,0.72581  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT932-RDT935)           ,RDT935    ,RDT932    ,12.47 ,0.058  ,1P_UG_AL_#2_15_12_47_0                 ,0.05289 ,0.05502 ,9.13452   ,0.05289 ,0.05502  ,0.16507  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT915-RDT916)           ,RDT915    ,RDT916    ,12.47 ,0.073  ,1P_UG_AL_#2_15_12_47_0                 ,0.06705 ,0.06975 ,11.58010  ,0.06705 ,0.06975  ,0.20926  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT914-RDT915)           ,RDT914    ,RDT915    ,12.47 ,0.137  ,1P_UG_AL_#2_15_12_47_0                 ,0.12599 ,0.13107 ,21.75843  ,0.12599 ,0.13107  ,0.39320  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT913-RDT914)           ,RDT913    ,RDT914    ,12.47 ,0.054  ,1P_UG_AL_#2_15_12_47_0                 ,0.04929 ,0.05127 ,8.51181   ,0.04929 ,0.05127  ,0.15382  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT329-RDT330)           ,RDT329    ,RDT330    ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05542 ,0.04060 ,0.40970   ,0.05542 ,0.04060  ,0.12180  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT329-RDT917)           ,RDT917    ,RDT329    ,12.47 ,1.261  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.31324 ,0.96198 ,9.70773   ,1.31324 ,0.96198  ,2.88593  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT913-RDT917)           ,RDT913    ,RDT917    ,12.47 ,0.128  ,1P_UG_AL_#2_15_12_47_0                 ,0.11759 ,0.12233 ,20.30871  ,0.11759 ,0.12233  ,0.36700  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT876-RDT877)           ,RDT876    ,RDT877    ,12.47 ,0.198  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20581 ,0.15076 ,1.52139   ,0.20581 ,0.15076  ,0.45228  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT878-RDT879)           ,RDT879    ,RDT878    ,12.47 ,0.240  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25024 ,0.18331 ,1.84982   ,0.25024 ,0.18331  ,0.54992  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT880-RDT881)           ,RDT880    ,RDT881    ,12.47 ,0.120  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12503 ,0.09158 ,0.92422   ,0.12503 ,0.09158  ,0.27475  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT936-RDT938)           ,RDT938    ,RDT936    ,12.47 ,0.431  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.44922 ,0.32906 ,3.32069   ,0.44922 ,0.32906  ,0.98718  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT937-RDT949)           ,RDT949    ,RDT937    ,12.47 ,0.537  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.55915 ,0.40959 ,4.13333   ,0.55915 ,0.40959  ,1.22877  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT950-RDT951)           ,RDT950    ,RDT951    ,12.47 ,0.214  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22314 ,0.16345 ,1.64947   ,0.22314 ,0.16345  ,0.49036  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT949-RDT950)           ,RDT949    ,RDT950    ,12.47 ,0.372  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.38752 ,0.28387 ,2.86464   ,0.38752 ,0.28387  ,0.85160  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT948-RDT949)           ,RDT948    ,RDT949    ,12.47 ,0.183  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19044 ,0.13950 ,1.40779   ,0.19044 ,0.13950  ,0.41851  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT952-RDT961)           ,RDT952    ,RDT961    ,12.47 ,0.209  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21723 ,0.15913 ,1.60580   ,0.21723 ,0.15913  ,0.47738  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT954-RDT955)           ,RDT955    ,RDT954    ,12.47 ,0.146  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15229 ,0.11156 ,1.12575   ,0.15229 ,0.11156  ,0.33467  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT967-RDT969)           ,RDT967    ,RDT969    ,12.47 ,0.198  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20568 ,0.15066 ,1.52041   ,0.20568 ,0.15066  ,0.45199  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT965-RDT972)           ,RDT965    ,RDT972    ,12.47 ,0.156  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16228 ,0.11888 ,1.19963   ,0.16228 ,0.11888  ,0.35663  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT968-RDT970)           ,RDT970    ,RDT968    ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06129 ,0.04489 ,0.45304   ,0.06129 ,0.04489  ,0.13468  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT970-RDT976)           ,RDT976    ,RDT970    ,12.47 ,0.216  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22485 ,0.16470 ,1.66210   ,0.22485 ,0.16470  ,0.49411  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1223-RDT1224)         ,RDT1224   ,RDT1223   ,12.47 ,0.133  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13809 ,0.10115 ,1.02078   ,0.13809 ,0.10115  ,0.30346  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1219-RDT1220)         ,RDT1220   ,RDT1219   ,12.47 ,0.184  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19202 ,0.14066 ,1.41947   ,0.19202 ,0.14066  ,0.42198  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1218-RDT2044)         ,RDT2044   ,RDT1218   ,12.47 ,0.409  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.42597 ,0.31203 ,3.14882   ,0.42597 ,0.31203  ,0.93609  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1212-RDT1213)         ,RDT1213   ,RDT1212   ,12.47 ,0.058  ,1P_UG_AL_#2_15_12_47_0                 ,0.05358 ,0.05574 ,9.25283   ,0.05358 ,0.05574  ,0.16721  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1204-RDT1213)         ,RDT1204   ,RDT1213   ,12.47 ,0.192  ,1P_UG_AL_#2_15_12_47_0                 ,0.17606 ,0.18316 ,30.40669  ,0.17606 ,0.18316  ,0.54948  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1204-RDT1205)         ,RDT1205   ,RDT1204   ,12.47 ,0.427  ,1P_UG_AL_#2_15_12_47_0                 ,0.39196 ,0.40776 ,67.69288  ,0.39196 ,0.40776  ,1.22328  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1214-RDT1215)         ,RDT1214   ,RDT1215   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1216-RDT1217)         ,RDT1216   ,RDT1217   ,12.47 ,0.067  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06991 ,0.05121 ,0.51681   ,0.06991 ,0.05121  ,0.15364  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1214-RDT1216)         ,RDT1214   ,RDT1216   ,12.47 ,0.228  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23705 ,0.17365 ,1.75234   ,0.23705 ,0.17365  ,0.52094  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1210-RDT1214)         ,RDT1210   ,RDT1214   ,12.47 ,0.142  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14751 ,0.10806 ,1.09043   ,0.14751 ,0.10806  ,0.32417  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1210-RDT1211)         ,RDT1211   ,RDT1210   ,12.47 ,0.081  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08399 ,0.06153 ,0.62088   ,0.08399 ,0.06153  ,0.18458  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1209-RDT1211)         ,RDT1209   ,RDT1211   ,12.47 ,0.010  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01024 ,0.00750 ,0.07567   ,0.01024 ,0.00750  ,0.02249  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1420-RDT1421)         ,RDT1420   ,RDT1421   ,12.47 ,0.094  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09819 ,0.07192 ,0.72581   ,0.09819 ,0.07192  ,0.21577  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1420-RDT1422)         ,RDT1422   ,RDT1420   ,12.47 ,0.148  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15371 ,0.11259 ,1.13623   ,0.15371 ,0.11259  ,0.33778  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1423-RDT1424)         ,RDT1423   ,RDT1424   ,12.47 ,0.789  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.82133 ,0.60164 ,6.07142   ,0.82133 ,0.60164  ,1.80493  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1422-RDT1423)         ,RDT1422   ,RDT1423   ,12.47 ,0.188  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19526 ,0.14303 ,1.44338   ,0.19526 ,0.14303  ,0.42909  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1419-RDT1422)         ,RDT1419   ,RDT1422   ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01955 ,0.01432 ,0.14452   ,0.01955 ,0.01432  ,0.04296  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1418-RDT1419)         ,RDT1418   ,RDT1419   ,12.47 ,0.282  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29369 ,0.21513 ,2.17099   ,0.29369 ,0.21513  ,0.64539  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1418-RDT2043)         ,RDT2043   ,RDT1418   ,12.47 ,1.480  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.54143 ,1.12913 ,11.39452  ,1.54143 ,1.12913  ,3.38738  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1222-RDT1225)         ,RDT1225   ,RDT1222   ,12.47 ,0.181  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18889 ,0.13836 ,1.39628   ,0.18889 ,0.13836  ,0.41509  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1225-RDT1229)         ,RDT1225   ,RDT1229   ,12.47 ,0.222  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23073 ,0.16902 ,1.70562   ,0.23073 ,0.16902  ,0.50705  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1227-RDT1228)         ,RDT1227   ,RDT1228   ,12.47 ,0.213  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22205 ,0.16265 ,1.64142   ,0.22205 ,0.16265  ,0.48796  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT975-RDT976)           ,RDT976    ,RDT975    ,12.47 ,0.160  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16630 ,0.12182 ,1.22932   ,0.16630 ,0.12182  ,0.36545  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT980-RDT981)           ,RDT980    ,RDT981    ,12.47 ,0.643  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.66990 ,0.49071 ,4.95200   ,0.66990 ,0.49071  ,1.47214  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2034-RDT2038)         ,RDT2038   ,RDT2034   ,12.47 ,0.221  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23010 ,0.16856 ,1.70096   ,0.23010 ,0.16856  ,0.50567  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2029-RDT2030)         ,RDT2029   ,RDT2030   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2029-RDT2031)         ,RDT2029   ,RDT2031   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2029-RDT2032)         ,RDT2032   ,RDT2029   ,12.47 ,0.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04885 ,0.03579 ,0.36113   ,0.04885 ,0.03579  ,0.10736  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2032-RDT2033)         ,RDT2033   ,RDT2032   ,12.47 ,0.297  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30898 ,0.22633 ,2.28401   ,0.30898 ,0.22633  ,0.67899  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2033-RDT2035)         ,RDT2035   ,RDT2033   ,12.47 ,0.244  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25444 ,0.18638 ,1.88083   ,0.25444 ,0.18638  ,0.55914  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2036-RDT2037)         ,RDT2036   ,RDT2037   ,12.47 ,0.074  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07684 ,0.05629 ,0.56805   ,0.07684 ,0.05629  ,0.16887  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2035-RDT2036)         ,RDT2035   ,RDT2036   ,12.47 ,0.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07154 ,0.05240 ,0.52882   ,0.07154 ,0.05240  ,0.15721  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2038-RDT2042)         ,RDT2038   ,RDT2042   ,12.47 ,0.289  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30092 ,0.22043 ,2.22443   ,0.30092 ,0.22043  ,0.66128  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2102-RDT2105)         ,RDT2102   ,RDT2105   ,12.47 ,0.229  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23885 ,0.17496 ,1.76563   ,0.23885 ,0.17496  ,0.52489  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1231-RDT1232)         ,RDT1232   ,RDT1231   ,12.47 ,0.121  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12554 ,0.09196 ,0.92800   ,0.12554 ,0.09196  ,0.27588  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1232-RDT1233)         ,RDT1232   ,RDT1233   ,12.47 ,0.234  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24358 ,0.17843 ,1.80060   ,0.24358 ,0.17843  ,0.53529  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1235-RDT1236)         ,RDT1236   ,RDT1235   ,12.47 ,0.031  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03201 ,0.02345 ,0.23662   ,0.03201 ,0.02345  ,0.07034  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1236-RDT1237)         ,RDT1237   ,RDT1236   ,12.47 ,0.035  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03630 ,0.02659 ,0.26836   ,0.03630 ,0.02659  ,0.07978  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1241-RDT1242)         ,RDT1242   ,RDT1241   ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10672 ,0.07817 ,0.78887   ,0.10672 ,0.07817  ,0.23452  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1269-RDT1270)         ,RDT1269   ,RDT1270   ,12.47 ,0.181  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18880 ,0.13830 ,1.39561   ,0.18880 ,0.13830  ,0.41489  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1292-RDT1301)         ,RDT1301   ,RDT1292   ,12.47 ,0.017  ,1P_UG_AL_#2_15_12_47_0                 ,0.01524 ,0.01586 ,2.63218   ,0.01524 ,0.01586  ,0.04757  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1291-RDT1301)         ,RDT1291   ,RDT1301   ,12.47 ,0.086  ,1P_UG_AL_#2_15_12_47_0                 ,0.07928 ,0.08248 ,13.69255  ,0.07928 ,0.08248  ,0.24744  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1285-RDT1311)         ,RDT1285   ,RDT1311   ,12.47 ,0.205  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21340 ,0.15632 ,1.57753   ,0.21340 ,0.15632  ,0.46897  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1283-RDT1285)         ,RDT1283   ,RDT1285   ,12.47 ,0.273  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28404 ,0.20807 ,2.09971   ,0.28404 ,0.20807  ,0.62421  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2272-RDT2273)         ,RDT2272   ,RDT2273   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2062-RDT2272)         ,RDT2062   ,RDT2272   ,12.47 ,0.351  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36524 ,0.26754 ,2.69988   ,0.36524 ,0.26754  ,0.80263  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2062-RDT2063)         ,RDT2063   ,RDT2062   ,12.47 ,0.093  ,1P_UG_AL_#2_15_12_47_0                 ,0.08562 ,0.08907 ,14.78672  ,0.08562 ,0.08907  ,0.26721  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2063-RDT2064)         ,RDT2064   ,RDT2063   ,12.47 ,0.049  ,1P_UG_AL_#2_15_12_47_0                 ,0.04488 ,0.04668 ,7.75017   ,0.04488 ,0.04668  ,0.14005  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2064-RDT2065)         ,RDT2065   ,RDT2064   ,12.47 ,0.047  ,1P_UG_AL_#2_15_12_47_0                 ,0.04341 ,0.04516 ,7.49746   ,0.04341 ,0.04516  ,0.13549  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2088-RDT2092)         ,RDT2092   ,RDT2088   ,12.47 ,0.335  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34852 ,0.25530 ,2.57634   ,0.34852 ,0.25530  ,0.76590  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2089-RDT2091)         ,RDT2089   ,RDT2091   ,12.47 ,0.136  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14191 ,0.10395 ,1.04900   ,0.14191 ,0.10395  ,0.31185  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2089-RDT2095)         ,RDT2089   ,RDT2095   ,12.47 ,0.121  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12594 ,0.09226 ,0.93100   ,0.12594 ,0.09226  ,0.27677  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2096-RDT2097)         ,RDT2097   ,RDT2096   ,12.47 ,0.118  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12264 ,0.08984 ,0.90660   ,0.12264 ,0.08984  ,0.26952  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2057-RDT2276)         ,RDT2276   ,RDT2057   ,12.47 ,0.431  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.44925 ,0.32909 ,3.32097   ,0.44925 ,0.32909  ,0.98726  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2274-RDT2276)         ,RDT2276   ,RDT2274   ,12.47 ,0.067  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06961 ,0.05099 ,0.51457   ,0.06961 ,0.05099  ,0.15297  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2276-RDT2277)         ,RDT2277   ,RDT2276   ,12.47 ,0.315  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32768 ,0.24003 ,2.42224   ,0.32768 ,0.24003  ,0.72009  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2277-RDT2279)         ,RDT2279   ,RDT2277   ,12.47 ,0.040  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04200 ,0.03076 ,0.31044   ,0.04200 ,0.03076  ,0.09229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2278-RDT2279)         ,RDT2278   ,RDT2279   ,12.47 ,0.025  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02575 ,0.01887 ,0.19038   ,0.02575 ,0.01887  ,0.05660  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2278-RDT2280)         ,RDT2280   ,RDT2278   ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13084 ,0.09584 ,0.96717   ,0.13084 ,0.09584  ,0.28752  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2098-RDT2280)         ,RDT2098   ,RDT2280   ,12.47 ,0.441  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.45883 ,0.33610 ,3.39177   ,0.45883 ,0.33610  ,1.00831  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2098-RDT2281)         ,RDT2098   ,RDT2281   ,12.47 ,0.468  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.48750 ,0.35710 ,3.60369   ,0.48750 ,0.35710  ,1.07131  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2387-RDT2389)         ,RDT2389   ,RDT2387   ,12.47 ,0.238  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24776 ,0.18149 ,1.83150   ,0.24776 ,0.18149  ,0.54447  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2382-RDT2383)         ,RDT2383   ,RDT2382   ,12.47 ,0.090  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09410 ,0.06893 ,0.69564   ,0.09410 ,0.06893  ,0.20680  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2383-RDT2385)         ,RDT2385   ,RDT2383   ,12.47 ,0.147  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15264 ,0.11181 ,1.12831   ,0.15264 ,0.11181  ,0.33543  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2384-RDT2385)         ,RDT2385   ,RDT2384   ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05381 ,0.03941 ,0.39775   ,0.05381 ,0.03941  ,0.11824  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2385-RDT2386)         ,RDT2386   ,RDT2385   ,12.47 ,0.066  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06916 ,0.05066 ,0.51121   ,0.06916 ,0.05066  ,0.15197  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2386-RDT2392)         ,RDT2392   ,RDT2386   ,12.47 ,0.231  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24063 ,0.17627 ,1.77878   ,0.24063 ,0.17627  ,0.52880  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2380-RDT2381)         ,RDT2380   ,RDT2381   ,12.47 ,0.157  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16322 ,0.11956 ,1.20654   ,0.16322 ,0.11956  ,0.35868  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2379-RDT2380)         ,RDT2379   ,RDT2380   ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02010 ,0.01472 ,0.14856   ,0.02010 ,0.01472  ,0.04416  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2378-RDT2379)         ,RDT2378   ,RDT2379   ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06029 ,0.04416 ,0.44568   ,0.06029 ,0.04416  ,0.13249  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2378-RDT3105)_s0      ,RDT3105   ,RDT2378   ,12.47 ,1.524  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.58721 ,1.16266 ,11.73290  ,1.58721 ,1.16266  ,3.48798  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2378-RDT3105)_s1      ,RDT3105   ,RDT2378   ,12.47 ,0.006  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00584 ,0.00428 ,0.04320   ,0.00584 ,0.00428  ,0.01284  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2393-RDT3105)         ,RDT2393   ,RDT3105   ,12.47 ,0.454  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.47309 ,0.34655 ,3.49719   ,0.47309 ,0.34655  ,1.03965  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2393-RDT2394)         ,RDT2394   ,RDT2393   ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11600 ,0.08497 ,0.85747   ,0.11600 ,0.08497  ,0.25491  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2394-RDT2395)         ,RDT2395   ,RDT2394   ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05813 ,0.04258 ,0.42970   ,0.05813 ,0.04258  ,0.12774  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2395-RDT2396)         ,RDT2395   ,RDT2396   ,12.47 ,0.154  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16070 ,0.11771 ,1.18791   ,0.16070 ,0.11771  ,0.35314  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2398-RDT2399)_s0      ,RDT2399   ,RDT2398   ,12.47 ,0.263  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27341 ,0.20028 ,2.02112   ,0.27341 ,0.20028  ,0.60084  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2398-RDT2399)_s1      ,RDT2399   ,RDT2398   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00114 ,0.00083 ,0.00839   ,0.00114 ,0.00083  ,0.00249  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2399-RDT2400)         ,RDT2399   ,RDT2400   ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11511 ,0.08432 ,0.85092   ,0.11511 ,0.08432  ,0.25296  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2406-RDT2407)         ,RDT2406   ,RDT2407   ,12.47 ,0.148  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15398 ,0.11279 ,1.13822   ,0.15398 ,0.11279  ,0.33837  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2050-RDT2055)         ,RDT2055   ,RDT2050   ,12.47 ,0.313  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32542 ,0.23838 ,2.40558   ,0.32542 ,0.23838  ,0.71514  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2051-RDT2052)         ,RDT2052   ,RDT2051   ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04597 ,0.03367 ,0.33982   ,0.04597 ,0.03367  ,0.10102  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2052-RDT2055)         ,RDT2055   ,RDT2052   ,12.47 ,0.175  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18185 ,0.13321 ,1.34425   ,0.18185 ,0.13321  ,0.39962  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
