Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT2054-RDT2055)         ,RDT2054   ,RDT2055   ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01983 ,0.01452 ,0.14657   ,0.01983 ,0.01452  ,0.04357  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2053-RDT2054)         ,RDT2053   ,RDT2054   ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05946 ,0.04356 ,0.43954   ,0.05946 ,0.04356  ,0.13067  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2056-RDT2275)         ,RDT2275   ,RDT2056   ,12.47 ,0.273  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28382 ,0.20790 ,2.09801   ,0.28382 ,0.20790  ,0.62370  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2275-RDT2408)         ,RDT2408   ,RDT2275   ,12.47 ,0.378  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.39361 ,0.28833 ,2.90965   ,0.39361 ,0.28833  ,0.86499  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2409-RDT2410)         ,RDT2409   ,RDT2410   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2411-RDT2412)         ,RDT2412   ,RDT2411   ,12.47 ,0.125  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12989 ,0.09515 ,0.96017   ,0.12989 ,0.09515  ,0.28544  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2048-RDT2049)         ,RDT2049   ,RDT2048   ,12.47 ,0.337  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35084 ,0.25700 ,2.59349   ,0.35084 ,0.25700  ,0.77100  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2049-RDT2413)         ,RDT2413   ,RDT2049   ,12.47 ,0.826  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.86029 ,0.63018 ,6.35942   ,0.86029 ,0.63018  ,1.89054  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2414-RDT2811)         ,RDT2811   ,RDT2414   ,12.47 ,0.186  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19411 ,0.14219 ,1.43493   ,0.19411 ,0.14219  ,0.42658  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2415-RDT2811)         ,RDT2415   ,RDT2811   ,12.47 ,0.163  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16923 ,0.12397 ,1.25099   ,0.16923 ,0.12397  ,0.37190  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2413-RDT2415)         ,RDT2413   ,RDT2415   ,12.47 ,0.605  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.63031 ,0.46172 ,4.65938   ,0.63031 ,0.46172  ,1.38515  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2412-RDT2413)         ,RDT2412   ,RDT2413   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04069 ,0.02981 ,0.30082   ,0.04069 ,0.02981  ,0.08943  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2412-RDT3306)         ,RDT3306   ,RDT2412   ,12.47 ,0.938  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.97658 ,0.71536 ,7.21905   ,0.97658 ,0.71536  ,2.14609  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3291-RDT3292)         ,RDT3292   ,RDT3291   ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04589 ,0.03362 ,0.33924   ,0.04589 ,0.03362  ,0.10085  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3292-RDT3310)         ,RDT3310   ,RDT3292   ,12.47 ,0.212  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22085 ,0.16178 ,1.63255   ,0.22085 ,0.16178  ,0.48533  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3309-RDT3310)         ,RDT3309   ,RDT3310   ,12.47 ,0.099  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10289 ,0.07537 ,0.76061   ,0.10289 ,0.07537  ,0.22612  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3308-RDT3309)         ,RDT3308   ,RDT3309   ,12.47 ,0.142  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14815 ,0.10852 ,1.09513   ,0.14815 ,0.10852  ,0.32556  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3305-RDT3308)_s0      ,RDT3305   ,RDT3308   ,12.47 ,0.145  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15146 ,0.11095 ,1.11961   ,0.15146 ,0.11095  ,0.33284  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3305-RDT3308)_s1      ,RDT3305   ,RDT3308   ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05561 ,0.04073 ,0.41105   ,0.05561 ,0.04073  ,0.12220  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3107-RDT3114)         ,RDT3114   ,RDT3107   ,12.47 ,0.132  ,1P_UG_AL_#2_15_12_47_0                 ,0.12138 ,0.12627 ,20.96308  ,0.12138 ,0.12627  ,0.37882  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3108-RDT3113)_s0      ,RDT3113   ,RDT3108   ,12.47 ,0.164  ,1P_UG_AL_#2_15_12_47_0                 ,0.15009 ,0.15614 ,25.92111  ,0.15009 ,0.15614  ,0.46842  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3108-RDT3113)_s1      ,RDT3113   ,RDT3108   ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06255 ,0.04582 ,0.46236   ,0.06255 ,0.04582  ,0.13745  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3118-RDT3122)         ,RDT3118   ,RDT3122   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3121-RDT3123)         ,RDT3123   ,RDT3121   ,12.47 ,0.232  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24206 ,0.17732 ,1.78938   ,0.24206 ,0.17732  ,0.53195  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3123-RDT3124)         ,RDT3123   ,RDT3124   ,12.47 ,0.168  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17454 ,0.12785 ,1.29023   ,0.17454 ,0.12785  ,0.38356  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3314-RDT3317)         ,RDT3317   ,RDT3314   ,12.47 ,0.172  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17948 ,0.13147 ,1.32675   ,0.17948 ,0.13147  ,0.39442  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3119-RDT3120)         ,RDT3119   ,RDT3120   ,12.47 ,0.630  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.65605 ,0.48057 ,4.84966   ,0.65605 ,0.48057  ,1.44172  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3293-RDT3294)         ,RDT3294   ,RDT3293   ,12.47 ,0.275  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28587 ,0.20941 ,2.11324   ,0.28587 ,0.20941  ,0.62823  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3294-RDT3301)         ,RDT3301   ,RDT3294   ,12.47 ,0.566  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.58943 ,0.43177 ,4.35716   ,0.58943 ,0.43177  ,1.29531  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3298-RDT3301)         ,RDT3298   ,RDT3301   ,12.47 ,0.115  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11944 ,0.08750 ,0.88295   ,0.11944 ,0.08750  ,0.26249  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3302-RDT3303)         ,RDT3302   ,RDT3303   ,12.47 ,0.333  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34628 ,0.25365 ,2.55973   ,0.34628 ,0.25365  ,0.76096  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3298-RDT3302)         ,RDT3298   ,RDT3302   ,12.47 ,0.129  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13447 ,0.09850 ,0.99401   ,0.13447 ,0.09850  ,0.29550  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3298-RDT3300)         ,RDT3300   ,RDT3298   ,12.47 ,0.018  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01846 ,0.01352 ,0.13643   ,0.01846 ,0.01352  ,0.04056  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3300-RDT3307)         ,RDT3307   ,RDT3300   ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12735 ,0.09329 ,0.94142   ,0.12735 ,0.09329  ,0.27987  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2290-RDT2291)         ,RDT2290   ,RDT2291   ,12.47 ,0.104  ,1P_UG_AL_#2_15_12_47_0                 ,0.09560 ,0.09946 ,16.51142  ,0.09560 ,0.09946  ,0.29838  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2289-RDT2290)         ,RDT2289   ,RDT2290   ,12.47 ,0.102  ,1P_UG_AL_#2_15_12_47_0                 ,0.09357 ,0.09734 ,16.15978  ,0.09357 ,0.09734  ,0.29202  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2288-RDT2289)         ,RDT2288   ,RDT2289   ,12.47 ,0.194  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20233 ,0.14821 ,1.49565   ,0.20233 ,0.14821  ,0.44463  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2099-RDT2293)         ,RDT2293   ,RDT2099   ,12.47 ,0.222  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23162 ,0.16967 ,1.71220   ,0.23162 ,0.16967  ,0.50901  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2303-RDT2304)         ,RDT2304   ,RDT2303   ,12.47 ,0.163  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16927 ,0.12400 ,1.25130   ,0.16927 ,0.12400  ,0.37199  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2304-RDT3295)         ,RDT3295   ,RDT2304   ,12.47 ,0.118  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12273 ,0.08990 ,0.90722   ,0.12273 ,0.08990  ,0.26970  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2331-RDT3295)         ,RDT3295   ,RDT2331   ,12.47 ,0.121  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12630 ,0.09252 ,0.93365   ,0.12630 ,0.09252  ,0.27756  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2298-RDT3295)         ,RDT2298   ,RDT3295   ,12.47 ,0.199  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20770 ,0.15214 ,1.53535   ,0.20770 ,0.15214  ,0.45643  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2295-RDT2298)         ,RDT2295   ,RDT2298   ,12.47 ,0.049  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05131 ,0.03758 ,0.37927   ,0.05131 ,0.03758  ,0.11275  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2294-RDT2295)         ,RDT2294   ,RDT2295   ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05499 ,0.04028 ,0.40653   ,0.05499 ,0.04028  ,0.12085  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2296-RDT2297)         ,RDT2296   ,RDT2297   ,12.47 ,0.081  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08467 ,0.06202 ,0.62592   ,0.08467 ,0.06202  ,0.18607  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2294-RDT2296)         ,RDT2294   ,RDT2296   ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10477 ,0.07675 ,0.77451   ,0.10477 ,0.07675  ,0.23025  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2293-RDT2294)         ,RDT2293   ,RDT2294   ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06238 ,0.04569 ,0.46113   ,0.06238 ,0.04569  ,0.13708  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2288-RDT2293)         ,RDT2288   ,RDT2293   ,12.47 ,0.141  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14706 ,0.10772 ,1.08707   ,0.14706 ,0.10772  ,0.32317  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2285-RDT2287)         ,RDT2285   ,RDT2287   ,12.47 ,0.139  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14493 ,0.10616 ,1.07135   ,0.14493 ,0.10616  ,0.31849  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2058-RDT2094)         ,RDT2094   ,RDT2058   ,12.47 ,0.153  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15905 ,0.11651 ,1.17573   ,0.15905 ,0.11651  ,0.34952  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2059-RDT2094)         ,RDT2059   ,RDT2094   ,12.47 ,0.235  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24513 ,0.17956 ,1.81202   ,0.24513 ,0.17956  ,0.53868  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2060-RDT2061)         ,RDT2061   ,RDT2060   ,12.47 ,0.276  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28757 ,0.21065 ,2.12575   ,0.28757 ,0.21065  ,0.63195  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1313-RDT1323)         ,RDT1323   ,RDT1313   ,12.47 ,0.175  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18243 ,0.13364 ,1.34859   ,0.18243 ,0.13364  ,0.40091  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1329-RDT1330)         ,RDT1330   ,RDT1329   ,12.47 ,0.016  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01687 ,0.01236 ,0.12473   ,0.01687 ,0.01236  ,0.03708  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1334-RDT1335)         ,RDT1335   ,RDT1334   ,12.47 ,0.007  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00754 ,0.00552 ,0.05575   ,0.00754 ,0.00552  ,0.01657  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1350-RDT1351)         ,RDT1351   ,RDT1350   ,12.47 ,0.011  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01146 ,0.00839 ,0.08471   ,0.01146 ,0.00839  ,0.02518  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1352-RDT1353)         ,RDT1352   ,RDT1353   ,12.47 ,0.108  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11214 ,0.08214 ,0.82894   ,0.11214 ,0.08214  ,0.24643  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1352-RDT1355)         ,RDT1352   ,RDT1355   ,12.47 ,0.161  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16718 ,0.12246 ,1.23583   ,0.16718 ,0.12246  ,0.36739  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1349-RDT1352)         ,RDT1349   ,RDT1352   ,12.47 ,0.362  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37677 ,0.27599 ,2.78517   ,0.37677 ,0.27599  ,0.82798  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1356-RDT1358)         ,RDT1358   ,RDT1356   ,12.47 ,0.338  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35233 ,0.25809 ,2.60450   ,0.35233 ,0.25809  ,0.77427  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2046-RDT2047)         ,RDT2046   ,RDT2047   ,12.47 ,0.551  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.57363 ,0.42020 ,4.24037   ,0.57363 ,0.42020  ,1.26059  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2416-RDT2417)         ,RDT2417   ,RDT2416   ,12.47 ,0.062  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06421 ,0.04704 ,0.47468   ,0.06421 ,0.04704  ,0.14111  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2417-RDT2418)         ,RDT2418   ,RDT2417   ,12.47 ,0.384  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40013 ,0.29310 ,2.95783   ,0.40013 ,0.29310  ,0.87931  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2430-RDT2432)         ,RDT2432   ,RDT2430   ,12.47 ,0.239  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24840 ,0.18196 ,1.83621   ,0.24840 ,0.18196  ,0.54587  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2431-RDT2438)         ,RDT2438   ,RDT2431   ,12.47 ,0.257  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26758 ,0.19601 ,1.97799   ,0.26758 ,0.19601  ,0.58802  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2435-RDT2436)         ,RDT2436   ,RDT2435   ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03919 ,0.02870 ,0.28967   ,0.03919 ,0.02870  ,0.08611  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2434-RDT2436)         ,RDT2434   ,RDT2436   ,12.47 ,0.040  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04127 ,0.03023 ,0.30507   ,0.04127 ,0.03023  ,0.09069  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2433-RDT2434)         ,RDT2433   ,RDT2434   ,12.47 ,0.119  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12381 ,0.09069 ,0.91523   ,0.12381 ,0.09069  ,0.27208  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2433-RDT2437)         ,RDT2437   ,RDT2433   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06191 ,0.04535 ,0.45766   ,0.06191 ,0.04535  ,0.13605  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2437-RDT3290)         ,RDT2437   ,RDT3290   ,12.47 ,0.386  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40203 ,0.29449 ,2.97187   ,0.40203 ,0.29449  ,0.88348  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2437-RDT2438)         ,RDT2438   ,RDT2437   ,12.47 ,0.040  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04127 ,0.03023 ,0.30507   ,0.04127 ,0.03023  ,0.09069  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2432-RDT2438)         ,RDT2432   ,RDT2438   ,12.47 ,0.131  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13647 ,0.09997 ,1.00884   ,0.13647 ,0.09997  ,0.29991  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2427-RDT2432)         ,RDT2427   ,RDT2432   ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02005 ,0.01469 ,0.14823   ,0.02005 ,0.01469  ,0.04407  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2428-RDT2429)         ,RDT2428   ,RDT2429   ,12.47 ,0.192  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19954 ,0.14617 ,1.47506   ,0.19954 ,0.14617  ,0.43851  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2428-RDT2812)         ,RDT2428   ,RDT2812   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2423-RDT2424)         ,RDT2423   ,RDT2424   ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09677 ,0.07089 ,0.71537   ,0.09677 ,0.07089  ,0.21267  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2421-RDT2423)         ,RDT2421   ,RDT2423   ,12.47 ,0.340  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35433 ,0.25955 ,2.61928   ,0.35433 ,0.25955  ,0.77866  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1370-RDT1371)         ,RDT1371   ,RDT1370   ,12.47 ,0.178  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18545 ,0.13585 ,1.37089   ,0.18545 ,0.13585  ,0.40754  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1365-RDT1366)         ,RDT1366   ,RDT1365   ,12.47 ,0.089  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09299 ,0.06812 ,0.68741   ,0.09299 ,0.06812  ,0.20436  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1366-RDT1375)         ,RDT1375   ,RDT1366   ,12.47 ,0.934  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.97205 ,0.71205 ,7.18560   ,0.97205 ,0.71205  ,2.13615  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1374-RDT1375)         ,RDT1374   ,RDT1375   ,12.47 ,0.203  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21147 ,0.15490 ,1.56320   ,0.21147 ,0.15490  ,0.46471  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1376-RDT2045)         ,RDT1376   ,RDT2045   ,12.47 ,1.022  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.06367 ,0.77916 ,7.86283   ,1.06367 ,0.77916  ,2.33748  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1373-RDT1376)         ,RDT1373   ,RDT1376   ,12.47 ,0.744  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.77500 ,0.56770 ,5.72891   ,0.77500 ,0.56770  ,1.70310  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1360-RDT1361)         ,RDT1361   ,RDT1360   ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05569 ,0.04080 ,0.41170   ,0.05569 ,0.04080  ,0.12239  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1361-RDT1362)         ,RDT1362   ,RDT1361   ,12.47 ,0.064  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06638 ,0.04862 ,0.49069   ,0.06638 ,0.04862  ,0.14587  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1362-RDT1364)         ,RDT1364   ,RDT1362   ,12.47 ,0.046  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04760 ,0.03487 ,0.35187   ,0.04760 ,0.03487  ,0.10460  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1319-RDT2069)         ,RDT2069   ,RDT1319   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2805-RDT2809)         ,RDT2805   ,RDT2809   ,12.47 ,0.175  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18197 ,0.13330 ,1.34518   ,0.18197 ,0.13330  ,0.39990  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2805-RDT2806)         ,RDT2806   ,RDT2805   ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08149 ,0.05970 ,0.60242   ,0.08149 ,0.05970  ,0.17909  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2806-RDT2807)         ,RDT2807   ,RDT2806   ,12.47 ,0.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04909 ,0.03596 ,0.36291   ,0.04909 ,0.03596  ,0.10789  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2807-RDT2808)         ,RDT2808   ,RDT2807   ,12.47 ,0.068  ,1P_UG_AL_#2_15_12_47_0                 ,0.06208 ,0.06458 ,10.72096  ,0.06208 ,0.06458  ,0.19374  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2069-RDT2808)         ,RDT2069   ,RDT2808   ,12.47 ,0.580  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.60418 ,0.44257 ,4.46619   ,0.60418 ,0.44257  ,1.32772  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2300-RDT2301)         ,RDT2300   ,RDT2301   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2302-RDT2307)         ,RDT2307   ,RDT2302   ,12.47 ,0.283  ,1P_UG_AL_#2_15_12_47_0                 ,0.25988 ,0.27036 ,44.88295  ,0.25988 ,0.27036  ,0.81108  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2307-RDT2310)         ,RDT2310   ,RDT2307   ,12.47 ,0.075  ,1P_UG_AL_#2_15_12_47_0                 ,0.06899 ,0.07177 ,11.91511  ,0.06899 ,0.07177  ,0.21532  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2305-RDT2315)         ,RDT2305   ,RDT2315   ,12.47 ,0.077  ,1P_UG_AL_#2_15_12_47_0                 ,0.07095 ,0.07381 ,12.25397  ,0.07095 ,0.07381  ,0.22144  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2319-RDT2339)         ,RDT2319   ,RDT2339   ,12.47 ,0.106  ,1P_UG_AL_#2_15_12_47_0                 ,0.09748 ,0.10141 ,16.83580  ,0.09748 ,0.10141  ,0.30424  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2319-RDT2322)         ,RDT2322   ,RDT2319   ,12.47 ,0.055  ,1P_UG_AL_#2_15_12_47_0                 ,0.05050 ,0.05253 ,8.72097   ,0.05050 ,0.05253  ,0.15760  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2325-RDT2328)         ,RDT2325   ,RDT2328   ,12.47 ,0.062  ,1P_UG_AL_#2_15_12_47_0                 ,0.05708 ,0.05938 ,9.85792   ,0.05708 ,0.05938  ,0.17814  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2329-RDT2330)         ,RDT2329   ,RDT2330   ,12.47 ,0.209  ,1P_UG_AL_#2_15_12_47_0                 ,0.19143 ,0.19915 ,33.06182  ,0.19143 ,0.19915  ,0.59746  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2325-RDT2329)         ,RDT2325   ,RDT2329   ,12.47 ,0.153  ,1P_UG_AL_#2_15_12_47_0                 ,0.14000 ,0.14564 ,24.17859  ,0.14000 ,0.14564  ,0.43693  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2324-RDT2325)         ,RDT2324   ,RDT2325   ,12.47 ,0.106  ,1P_UG_AL_#2_15_12_47_0                 ,0.09734 ,0.10127 ,16.81126  ,0.09734 ,0.10127  ,0.30380  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2324-RDT2326)         ,RDT2324   ,RDT2326   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2332-RDT2342)         ,RDT2332   ,RDT2342   ,12.47 ,0.040  ,1P_UG_AL_#2_15_12_47_0                 ,0.03701 ,0.03850 ,6.39146   ,0.03701 ,0.03850  ,0.11550  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2327-RDT2332)         ,RDT2327   ,RDT2332   ,12.47 ,0.053  ,1P_UG_AL_#2_15_12_47_0                 ,0.04877 ,0.05074 ,8.42332   ,0.04877 ,0.05074  ,0.15222  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2324-RDT2327)         ,RDT2324   ,RDT2327   ,12.47 ,0.178  ,1P_UG_AL_#2_15_12_47_0                 ,0.16327 ,0.16986 ,28.19816  ,0.16327 ,0.16986  ,0.50957  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2320-RDT2321)         ,RDT2321   ,RDT2320   ,12.47 ,0.139  ,1P_UG_AL_#2_15_12_47_0                 ,0.12787 ,0.13302 ,22.08312  ,0.12787 ,0.13302  ,0.39906  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2333-RDT2338)         ,RDT2338   ,RDT2333   ,12.47 ,0.045  ,1P_UG_AL_#2_15_12_47_0                 ,0.04096 ,0.04261 ,7.07452   ,0.04096 ,0.04261  ,0.12784  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2334-RDT2338)         ,RDT2334   ,RDT2338   ,12.47 ,0.027  ,1P_UG_AL_#2_15_12_47_0                 ,0.02442 ,0.02541 ,4.21828   ,0.02442 ,0.02541  ,0.07623  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2334-RDT2335)         ,RDT2335   ,RDT2334   ,12.47 ,0.075  ,1P_UG_AL_#2_15_12_47_0                 ,0.06852 ,0.07129 ,11.83453  ,0.06852 ,0.07129  ,0.21386  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2335-RDT2336)         ,RDT2336   ,RDT2335   ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02702 ,0.02810 ,4.66565   ,0.02702 ,0.02810  ,0.08431  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2336-RDT2337)         ,RDT2337   ,RDT2336   ,12.47 ,0.173  ,1P_UG_AL_#2_15_12_47_0                 ,0.15873 ,0.16513 ,27.41424  ,0.15873 ,0.16513  ,0.49540  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2345-RDT2346)         ,RDT2345   ,RDT2346   ,12.47 ,0.021  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02135 ,0.01564 ,0.15785   ,0.02135 ,0.01564  ,0.04693  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2344-RDT2345)         ,RDT2344   ,RDT2345   ,12.47 ,0.104  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10835 ,0.07936 ,0.80091   ,0.10835 ,0.07936  ,0.23809  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2351-RDT2352)         ,RDT2351   ,RDT2352   ,12.47 ,0.071  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07393 ,0.05416 ,0.54651   ,0.07393 ,0.05416  ,0.16247  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2350-RDT2351)         ,RDT2350   ,RDT2351   ,12.47 ,0.158  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16475 ,0.12069 ,1.21789   ,0.16475 ,0.12069  ,0.36206  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2350-RDT2353)         ,RDT2350   ,RDT2353   ,12.47 ,0.087  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09084 ,0.06654 ,0.67149   ,0.09084 ,0.06654  ,0.19962  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2349-RDT2350)         ,RDT2349   ,RDT2350   ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04968 ,0.03639 ,0.36723   ,0.04968 ,0.03639  ,0.10917  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2347-RDT2349)         ,RDT2347   ,RDT2349   ,12.47 ,0.344  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35776 ,0.26207 ,2.64462   ,0.35776 ,0.26207  ,0.78620  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2374-RDT2375)         ,RDT2375   ,RDT2374   ,12.47 ,0.305  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31756 ,0.23262 ,2.34745   ,0.31756 ,0.23262  ,0.69786  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2365-RDT2366)         ,RDT2365   ,RDT2366   ,12.47 ,0.040  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04141 ,0.03034 ,0.30614   ,0.04141 ,0.03034  ,0.09101  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2365-RDT2373)_s0      ,RDT2373   ,RDT2365   ,12.47 ,0.195  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20347 ,0.14905 ,1.50410   ,0.20347 ,0.14905  ,0.44714  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2365-RDT2373)_s1      ,RDT2373   ,RDT2365   ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05028 ,0.03683 ,0.37170   ,0.05028 ,0.03683  ,0.11050  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2373-RDT3104)         ,RDT3104   ,RDT2373   ,12.47 ,0.212  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22117 ,0.16202 ,1.63496   ,0.22117 ,0.16202  ,0.48605  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2375-RDT3104)_s0      ,RDT2375   ,RDT3104   ,12.47 ,0.287  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29928 ,0.21923 ,2.21231   ,0.29928 ,0.21923  ,0.65768  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2375-RDT3104)_s1      ,RDT2375   ,RDT3104   ,12.47 ,0.041  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04317 ,0.03162 ,0.31911   ,0.04317 ,0.03162  ,0.09486  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2375-RDT2376)         ,RDT2376   ,RDT2375   ,12.47 ,0.076  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07895 ,0.05783 ,0.58363   ,0.07895 ,0.05783  ,0.17350  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2376-RDT2377)         ,RDT2376   ,RDT2377   ,12.47 ,0.144  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15011 ,0.10996 ,1.10963   ,0.15011 ,0.10996  ,0.32987  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2354-RDT2376)         ,RDT2354   ,RDT2376   ,12.47 ,0.279  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29097 ,0.21314 ,2.15092   ,0.29097 ,0.21314  ,0.63943  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2347-RDT2354)         ,RDT2347   ,RDT2354   ,12.47 ,0.296  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30849 ,0.22597 ,2.28040   ,0.30849 ,0.22597  ,0.67792  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2355-RDT2356)         ,RDT2356   ,RDT2355   ,12.47 ,0.220  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22943 ,0.16806 ,1.69601   ,0.22943 ,0.16806  ,0.50419  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2357-RDT2358)         ,RDT2358   ,RDT2357   ,12.47 ,0.157  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16303 ,0.11943 ,1.20518   ,0.16303 ,0.11943  ,0.35828  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2362-RDT2367)         ,RDT2362   ,RDT2367   ,12.47 ,0.171  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17836 ,0.13066 ,1.31850   ,0.17836 ,0.13066  ,0.39197  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2360-RDT2362)         ,RDT2360   ,RDT2362   ,12.47 ,0.067  ,1P_UG_AL_#2_15_12_47_0                 ,0.06125 ,0.06372 ,10.57817  ,0.06125 ,0.06372  ,0.19116  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2368-RDT2369)         ,RDT2368   ,RDT2369   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2371-RDT2372)         ,RDT2372   ,RDT2371   ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05823 ,0.04266 ,0.43045   ,0.05823 ,0.04266  ,0.12797  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2368-RDT2372)_s0      ,RDT2368   ,RDT2372   ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06763 ,0.04954 ,0.49992   ,0.06763 ,0.04954  ,0.14862  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2368-RDT2372)_s1      ,RDT2368   ,RDT2372   ,12.47 ,0.064  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06706 ,0.04912 ,0.49568   ,0.06706 ,0.04912  ,0.14736  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2368-RDT2370)         ,RDT2370   ,RDT2368   ,12.47 ,0.100  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10401 ,0.07619 ,0.76883   ,0.10401 ,0.07619  ,0.22856  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2370-RDT3103)         ,RDT3103   ,RDT2370   ,12.47 ,0.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04907 ,0.03595 ,0.36276   ,0.04907 ,0.03595  ,0.10784  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3102-RDT3103)_s0      ,RDT3103   ,RDT3102   ,12.47 ,0.078  ,1P_UG_AL_#2_15_12_47_0                 ,0.07195 ,0.07485 ,12.42669  ,0.07195 ,0.07485  ,0.22456  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3102-RDT3103)_s1      ,RDT3103   ,RDT3102   ,12.47 ,0.034  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03548 ,0.02599 ,0.26231   ,0.03548 ,0.02599  ,0.07798  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3101-RDT3103)         ,RDT3101   ,RDT3103   ,12.47 ,0.131  ,1P_UG_AL_#2_15_12_47_0                 ,0.12064 ,0.12551 ,20.83579  ,0.12064 ,0.12551  ,0.37652  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2363-RDT3101)         ,RDT2363   ,RDT3101   ,12.47 ,0.058  ,1P_UG_AL_#2_15_12_47_0                 ,0.05346 ,0.05562 ,9.23330   ,0.05346 ,0.05562  ,0.16685  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2360-RDT2363)         ,RDT2360   ,RDT2363   ,12.47 ,0.165  ,1P_UG_AL_#2_15_12_47_0                 ,0.15111 ,0.15721 ,26.09795  ,0.15111 ,0.15721  ,0.47162  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3093-RDT3094)         ,RDT3094   ,RDT3093   ,12.47 ,0.192  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19965 ,0.14624 ,1.47582   ,0.19965 ,0.14624  ,0.43873  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3094-RDT3095)         ,RDT3094   ,RDT3095   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2360-RDT3094)         ,RDT2360   ,RDT3094   ,12.47 ,0.310  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32249 ,0.23623 ,2.38387   ,0.32249 ,0.23623  ,0.70868  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3096-RDT3098)         ,RDT3096   ,RDT3098   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3096-RDT3099)         ,RDT3099   ,RDT3096   ,12.47 ,0.020  ,1P_UG_AL_#2_15_12_47_0                 ,0.01823 ,0.01897 ,3.14905   ,0.01823 ,0.01897  ,0.05691  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3097-RDT3099)         ,RDT3097   ,RDT3099   ,12.47 ,0.030  ,1P_UG_AL_#2_15_12_47_0                 ,0.02736 ,0.02846 ,4.72485   ,0.02736 ,0.02846  ,0.08538  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3097-RDT3100)         ,RDT3100   ,RDT3097   ,12.47 ,0.096  ,1P_UG_AL_#2_15_12_47_0                 ,0.08838 ,0.09194 ,15.26301  ,0.08838 ,0.09194  ,0.27582  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2360-RDT3100)         ,RDT2360   ,RDT3100   ,12.47 ,0.224  ,1P_UG_AL_#2_15_12_47_0                 ,0.20571 ,0.21401 ,35.52760  ,0.20571 ,0.21401  ,0.64202  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2358-RDT2364)         ,RDT2358   ,RDT2364   ,12.47 ,0.243  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25255 ,0.18500 ,1.86692   ,0.25255 ,0.18500  ,0.55500  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2311-RDT3296)         ,RDT2311   ,RDT3296   ,12.47 ,0.362  ,1P_UG_AL_#2_15_12_47_0                 ,0.33212 ,0.34551 ,57.35846  ,0.33212 ,0.34551  ,1.03652  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2081-RDT2084)         ,RDT2081   ,RDT2084   ,12.47 ,0.326  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33896 ,0.24829 ,2.50564   ,0.33896 ,0.24829  ,0.74488  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2074-RDT2077)         ,RDT2077   ,RDT2074   ,12.47 ,0.130  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13578 ,0.09946 ,1.00372   ,0.13578 ,0.09946  ,0.29839  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2077-RDT2078)         ,RDT2077   ,RDT2078   ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10524 ,0.07709 ,0.77792   ,0.10524 ,0.07709  ,0.23126  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2075-RDT2077)         ,RDT2075   ,RDT2077   ,12.47 ,0.244  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25405 ,0.18610 ,1.87797   ,0.25405 ,0.18610  ,0.55829  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2073-RDT2075)         ,RDT2073   ,RDT2075   ,12.47 ,0.128  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13302 ,0.09744 ,0.98331   ,0.13302 ,0.09744  ,0.29232  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2070-RDT2810)         ,RDT2070   ,RDT2810   ,12.47 ,0.147  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15307 ,0.11213 ,1.13152   ,0.15307 ,0.11213  ,0.33638  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1276-RDT1277)         ,RDT1276   ,RDT1277   ,12.47 ,0.045  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04715 ,0.03454 ,0.34854   ,0.04715 ,0.03454  ,0.10361  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1267-RDT1276)         ,RDT1267   ,RDT1276   ,12.47 ,0.123  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12815 ,0.09387 ,0.94728   ,0.12815 ,0.09387  ,0.28161  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2699-RDT2701)         ,RDT2701   ,RDT2699   ,12.47 ,0.075  ,1P_UG_AL_#2_15_12_47_0                 ,0.06896 ,0.07174 ,11.91005  ,0.06896 ,0.07174  ,0.21523  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2701-RDT2702)         ,RDT2702   ,RDT2701   ,12.47 ,0.020  ,1P_UG_AL_#2_15_12_47_0                 ,0.01847 ,0.01922 ,3.19037   ,0.01847 ,0.01922  ,0.05765  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3042-RDT3050)         ,RDT3050   ,RDT3042   ,12.47 ,0.026  ,1P_UG_AL_#2_15_12_47_0                 ,0.02389 ,0.02486 ,4.12643   ,0.02389 ,0.02486  ,0.07457  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3056-RDT3057)         ,RDT3057   ,RDT3056   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00915 ,0.00952 ,1.58024   ,0.00915 ,0.00952  ,0.02856  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3055-RDT3057)         ,RDT3055   ,RDT3057   ,12.47 ,0.050  ,1P_UG_AL_#2_15_12_47_0                 ,0.04575 ,0.04759 ,7.90118   ,0.04575 ,0.04759  ,0.14278  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3054-RDT3055)         ,RDT3054   ,RDT3055   ,12.47 ,0.040  ,1P_UG_AL_#2_15_12_47_0                 ,0.03659 ,0.03807 ,6.31937   ,0.03659 ,0.03807  ,0.11420  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3061-RDT3062)         ,RDT3061   ,RDT3062   ,12.47 ,0.049  ,1P_UG_AL_#2_15_12_47_0                 ,0.04522 ,0.04704 ,7.80889   ,0.04522 ,0.04704  ,0.14111  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3060-RDT3061)         ,RDT3060   ,RDT3061   ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03617 ,0.03763 ,6.24636   ,0.03617 ,0.03763  ,0.11288  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3079-RDT3157)         ,RDT3079   ,RDT3157   ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03585 ,0.03729 ,6.19088   ,0.03585 ,0.03729  ,0.11188  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3028-RDT3033)         ,RDT3028   ,RDT3033   ,12.47 ,0.027  ,1P_UG_AL_#2_15_12_47_0                 ,0.02514 ,0.02616 ,4.34234   ,0.02514 ,0.02616  ,0.07847  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3028-RDT3034)         ,RDT3034   ,RDT3028   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01676 ,0.01743 ,2.89377   ,0.01676 ,0.01743  ,0.05229  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3034-RDT3035)         ,RDT3035   ,RDT3034   ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02577 ,0.02681 ,4.45107   ,0.02577 ,0.02681  ,0.08044  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3027-RDT3035)         ,RDT3027   ,RDT3035   ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02609 ,0.02714 ,4.50553   ,0.02609 ,0.02714  ,0.08142  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3027-RDT3036)         ,RDT3027   ,RDT3036   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3026-RDT3027)         ,RDT3026   ,RDT3027   ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03478 ,0.03618 ,6.00687   ,0.03478 ,0.03618  ,0.10855  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3025-RDT3026)         ,RDT3025   ,RDT3026   ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02609 ,0.02714 ,4.50545   ,0.02609 ,0.02714  ,0.08142  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3024-RDT3025)         ,RDT3024   ,RDT3025   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01615 ,0.01680 ,2.78957   ,0.01615 ,0.01680  ,0.05041  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3014-RDT3039)         ,RDT3039   ,RDT3014   ,12.47 ,0.013  ,1P_UG_AL_#2_15_12_47_0                 ,0.01176 ,0.01224 ,2.03185   ,0.01176 ,0.01224  ,0.03672  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3015-RDT3039)         ,RDT3015   ,RDT3039   ,12.47 ,0.030  ,1P_UG_AL_#2_15_12_47_0                 ,0.02711 ,0.02820 ,4.68181   ,0.02711 ,0.02820  ,0.08460  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3015-RDT3016)         ,RDT3016   ,RDT3015   ,12.47 ,0.051  ,1P_UG_AL_#2_15_12_47_0                 ,0.04688 ,0.04877 ,8.09651   ,0.04688 ,0.04877  ,0.14631  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3016-RDT3017)         ,RDT3017   ,RDT3016   ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02646 ,0.02753 ,4.56966   ,0.02646 ,0.02753  ,0.08258  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3017-RDT3018)         ,RDT3018   ,RDT3017   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04409 ,0.04587 ,7.61452   ,0.04409 ,0.04587  ,0.13760  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3149-RDT3151)         ,RDT3149   ,RDT3151   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3148-RDT3152)         ,RDT3148   ,RDT3152   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3138-RDT3139)         ,RDT3139   ,RDT3138   ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02597 ,0.02701 ,4.48462   ,0.02597 ,0.02701  ,0.08104  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3012-RDT3139)         ,RDT3012   ,RDT3139   ,12.47 ,0.076  ,1P_UG_AL_#2_15_12_47_0                 ,0.06998 ,0.07281 ,12.08675  ,0.06998 ,0.07281  ,0.21842  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3012-RDT3013)         ,RDT3013   ,RDT3012   ,12.47 ,0.046  ,1P_UG_AL_#2_15_12_47_0                 ,0.04216 ,0.04385 ,7.28041   ,0.04216 ,0.04385  ,0.13156  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3013-RDT3031)         ,RDT3031   ,RDT3013   ,12.47 ,0.026  ,1P_UG_AL_#2_15_12_47_0                 ,0.02381 ,0.02477 ,4.11278   ,0.02381 ,0.02477  ,0.07432  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3030-RDT3031)         ,RDT3030   ,RDT3031   ,12.47 ,0.026  ,1P_UG_AL_#2_15_12_47_0                 ,0.02369 ,0.02465 ,4.09164   ,0.02369 ,0.02465  ,0.07394  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3030-RDT3032)         ,RDT3032   ,RDT3030   ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03539 ,0.03682 ,6.11261   ,0.03539 ,0.03682  ,0.11046  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3029-RDT3032)         ,RDT3029   ,RDT3032   ,12.47 ,0.066  ,1P_UG_AL_#2_15_12_47_0                 ,0.06019 ,0.06261 ,10.39438  ,0.06019 ,0.06261  ,0.18784  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3029-RDT3140)         ,RDT3140   ,RDT3029   ,12.47 ,0.046  ,1P_UG_AL_#2_15_12_47_0                 ,0.04220 ,0.04391 ,7.28898   ,0.04220 ,0.04391  ,0.13172  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3140-RDT3156)         ,RDT3156   ,RDT3140   ,12.47 ,0.061  ,1P_UG_AL_#2_15_12_47_0                 ,0.05563 ,0.05787 ,9.60738   ,0.05563 ,0.05787  ,0.17361  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3142-RDT3143)         ,RDT3143   ,RDT3142   ,12.47 ,0.008  ,1P_UG_AL_#2_15_12_47_0                 ,0.00739 ,0.00769 ,1.27638   ,0.00739 ,0.00769  ,0.02307  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3141-RDT3143)         ,RDT3141   ,RDT3143   ,12.47 ,0.016  ,1P_UG_AL_#2_15_12_47_0                 ,0.01478 ,0.01538 ,2.55276   ,0.01478 ,0.01538  ,0.04613  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3141-RDT3156)         ,RDT3156   ,RDT3141   ,12.47 ,0.055  ,1P_UG_AL_#2_15_12_47_0                 ,0.05054 ,0.05257 ,8.72771   ,0.05054 ,0.05257  ,0.15772  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3144-RDT3156)         ,RDT3144   ,RDT3156   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01787 ,0.01859 ,3.08587   ,0.01787 ,0.01859  ,0.05576  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3145-RDT3155)         ,RDT3145   ,RDT3155   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3162-RDT3163)         ,RDT3163   ,RDT3162   ,12.47 ,0.016  ,1P_UG_AL_#2_15_12_47_0                 ,0.01456 ,0.01515 ,2.51498   ,0.01456 ,0.01515  ,0.04545  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3158-RDT3163)         ,RDT3158   ,RDT3163   ,12.47 ,0.424  ,1P_UG_AL_#2_15_12_47_0                 ,0.38901 ,0.40469 ,67.18340  ,0.38901 ,0.40469  ,1.21407  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3070-RDT3072)         ,RDT3070   ,RDT3072   ,12.47 ,0.075  ,1P_UG_AL_#2_15_12_47_0                 ,0.06907 ,0.07185 ,11.92793  ,0.06907 ,0.07185  ,0.21555  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3046-RDT3067)         ,RDT3046   ,RDT3067   ,12.47 ,0.036  ,1P_UG_AL_#2_15_12_47_0                 ,0.03343 ,0.03478 ,5.77375   ,0.03343 ,0.03478  ,0.10434  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
