Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT3045-RDT3053)         ,RDT3045   ,RDT3053   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3041-RDT3047)         ,RDT3041   ,RDT3047   ,12.47 ,0.060  ,1P_UG_AL_#2_15_12_47_0                 ,0.05467 ,0.05687 ,9.44162   ,0.05467 ,0.05687  ,0.17062  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3006-RDT3007)         ,RDT3006   ,RDT3007   ,12.47 ,0.132  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13769 ,0.10086 ,1.01780   ,0.13769 ,0.10086  ,0.30257  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3005-RDT3006)         ,RDT3005   ,RDT3006   ,12.47 ,0.097  ,1P_UG_AL_#2_15_12_47_0                 ,0.08911 ,0.09270 ,15.38916  ,0.08911 ,0.09270  ,0.27810  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3004-RDT3005)         ,RDT3004   ,RDT3005   ,12.47 ,0.064  ,1P_UG_AL_#2_15_12_47_0                 ,0.05887 ,0.06124 ,10.16656  ,0.05887 ,0.06124  ,0.18372  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3003-RDT3004)         ,RDT3003   ,RDT3004   ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02622 ,0.02728 ,4.52819   ,0.02622 ,0.02728  ,0.08183  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3002-RDT3003)         ,RDT3002   ,RDT3003   ,12.47 ,0.069  ,1P_UG_AL_#2_15_12_47_0                 ,0.06333 ,0.06588 ,10.93726  ,0.06333 ,0.06588  ,0.19765  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3001-RDT3002)         ,RDT3001   ,RDT3002   ,12.47 ,0.046  ,1P_UG_AL_#2_15_12_47_0                 ,0.04254 ,0.04425 ,7.34624   ,0.04254 ,0.04425  ,0.13275  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3001-RDT3011)         ,RDT3011   ,RDT3001   ,12.47 ,0.077  ,1P_UG_AL_#2_15_12_47_0                 ,0.07077 ,0.07362 ,12.22244  ,0.07077 ,0.07362  ,0.22087  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3164-RDT3165)         ,RDT3164   ,RDT3165   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06191 ,0.04535 ,0.45766   ,0.06191 ,0.04535  ,0.13606  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3091-RDT3164)         ,RDT3091   ,RDT3164   ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11349 ,0.08313 ,0.83893   ,0.11349 ,0.08313  ,0.24940  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3074-RDT3077)         ,RDT3074   ,RDT3077   ,12.47 ,0.055  ,1P_UG_AL_#2_15_12_47_0                 ,0.05090 ,0.05295 ,8.79114   ,0.05090 ,0.05295  ,0.15886  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3073-RDT3078)         ,RDT3078   ,RDT3073   ,12.47 ,0.045  ,1P_UG_AL_#2_15_12_47_0                 ,0.04172 ,0.04341 ,7.20595   ,0.04172 ,0.04341  ,0.13022  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3074-RDT3078)         ,RDT3074   ,RDT3078   ,12.47 ,0.026  ,1P_UG_AL_#2_15_12_47_0                 ,0.02348 ,0.02443 ,4.05512   ,0.02348 ,0.02443  ,0.07328  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3074-RDT3075)         ,RDT3075   ,RDT3074   ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03511 ,0.03652 ,6.06303   ,0.03511 ,0.03652  ,0.10956  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3075-RDT3076)         ,RDT3076   ,RDT3075   ,12.47 ,0.057  ,1P_UG_AL_#2_15_12_47_0                 ,0.05265 ,0.05478 ,9.09379   ,0.05265 ,0.05478  ,0.16433  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3085-RDT3086)         ,RDT3085   ,RDT3086   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3081-RDT3159)         ,RDT3081   ,RDT3159   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3081-RDT3160)         ,RDT3160   ,RDT3081   ,12.47 ,0.025  ,1P_UG_AL_#2_15_12_47_0                 ,0.02251 ,0.02342 ,3.88820   ,0.02251 ,0.02342  ,0.07026  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3082-RDT3160)         ,RDT3082   ,RDT3160   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04366 ,0.04542 ,7.54041   ,0.04366 ,0.04542  ,0.13626  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3082-RDT3083)         ,RDT3083   ,RDT3082   ,12.47 ,0.042  ,1P_UG_AL_#2_15_12_47_0                 ,0.03879 ,0.04035 ,6.69941   ,0.03879 ,0.04035  ,0.12106  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3083-RDT3161)         ,RDT3083   ,RDT3161   ,12.47 ,0.084  ,1P_UG_AL_#2_15_12_47_0                 ,0.07731 ,0.08043 ,13.35153  ,0.07731 ,0.08043  ,0.24128  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3084-RDT3090)         ,RDT3084   ,RDT3090   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2710-RDT2711)         ,RDT2710   ,RDT2711   ,12.47 ,0.069  ,1P_UG_AL_#2_15_12_47_0                 ,0.06374 ,0.06631 ,11.00753  ,0.06374 ,0.06631  ,0.19892  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2709-RDT2710)         ,RDT2709   ,RDT2710   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01773 ,0.01845 ,3.06234   ,0.01773 ,0.01845  ,0.05534  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2700-RDT2709)         ,RDT2700   ,RDT2709   ,12.47 ,0.126  ,1P_UG_AL_#2_15_12_47_0                 ,0.11558 ,0.12024 ,19.96190  ,0.11558 ,0.12024  ,0.36073  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2647-RDT2648)         ,RDT2648   ,RDT2647   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01750 ,0.01821 ,3.02254   ,0.01750 ,0.01821  ,0.05462  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2648-RDT2649)         ,RDT2649   ,RDT2648   ,12.47 ,0.044  ,1P_UG_AL_#2_15_12_47_0                 ,0.04072 ,0.04236 ,7.03229   ,0.04072 ,0.04236  ,0.12708  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2649-RDT2650)         ,RDT2650   ,RDT2649   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04391 ,0.04568 ,7.58411   ,0.04391 ,0.04568  ,0.13705  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2664-RDT2665)         ,RDT2665   ,RDT2664   ,12.47 ,0.015  ,1P_UG_AL_#2_15_12_47_0                 ,0.01411 ,0.01468 ,2.43672   ,0.01411 ,0.01468  ,0.04403  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2650-RDT2665)         ,RDT2650   ,RDT2665   ,12.47 ,0.050  ,1P_UG_AL_#2_15_12_47_0                 ,0.04594 ,0.04779 ,7.93443   ,0.04594 ,0.04779  ,0.14338  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2662-RDT2663)         ,RDT2662   ,RDT2663   ,12.47 ,0.040  ,1P_UG_AL_#2_15_12_47_0                 ,0.03664 ,0.03811 ,6.32745   ,0.03664 ,0.03811  ,0.11434  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2651-RDT2662)         ,RDT2651   ,RDT2662   ,12.47 ,0.049  ,1P_UG_AL_#2_15_12_47_0                 ,0.04481 ,0.04662 ,7.73873   ,0.04481 ,0.04662  ,0.13985  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2660-RDT2661)         ,RDT2660   ,RDT2661   ,12.47 ,0.027  ,1P_UG_AL_#2_15_12_47_0                 ,0.02472 ,0.02572 ,4.26914   ,0.02472 ,0.02572  ,0.07715  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2653-RDT2660)         ,RDT2653   ,RDT2660   ,12.47 ,0.027  ,1P_UG_AL_#2_15_12_47_0                 ,0.02471 ,0.02571 ,4.26814   ,0.02471 ,0.02571  ,0.07713  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2654-RDT2659)         ,RDT2654   ,RDT2659   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2635-RDT2646)         ,RDT2635   ,RDT2646   ,12.47 ,0.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04919 ,0.03604 ,0.36366   ,0.04919 ,0.03604  ,0.10811  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2635-RDT2636)         ,RDT2636   ,RDT2635   ,12.47 ,0.075  ,1P_UG_AL_#2_15_12_47_0                 ,0.06857 ,0.07133 ,11.84189  ,0.06857 ,0.07133  ,0.21399  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2636-RDT2645)         ,RDT2636   ,RDT2645   ,12.47 ,0.078  ,1P_UG_AL_#2_15_12_47_0                 ,0.07187 ,0.07477 ,12.41300  ,0.07187 ,0.07477  ,0.22431  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2639-RDT2640)         ,RDT2639   ,RDT2640   ,12.47 ,0.044  ,1P_UG_AL_#2_15_12_47_0                 ,0.04039 ,0.04202 ,6.97621   ,0.04039 ,0.04202  ,0.12607  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2638-RDT2639)         ,RDT2638   ,RDT2639   ,12.47 ,0.024  ,1P_UG_AL_#2_15_12_47_0                 ,0.02167 ,0.02255 ,3.74289   ,0.02167 ,0.02255  ,0.06764  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2638-RDT2641)         ,RDT2641   ,RDT2638   ,12.47 ,0.087  ,1P_UG_AL_#2_15_12_47_0                 ,0.07976 ,0.08297 ,13.77444  ,0.07976 ,0.08297  ,0.24892  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2685-RDT2686)         ,RDT2685   ,RDT2686   ,12.47 ,0.027  ,1P_UG_AL_#2_15_12_47_0                 ,0.02450 ,0.02549 ,4.23123   ,0.02450 ,0.02549  ,0.07646  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2684-RDT2685)         ,RDT2684   ,RDT2685   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01632 ,0.01698 ,2.81915   ,0.01632 ,0.01698  ,0.05094  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2680-RDT2684)         ,RDT2680   ,RDT2684   ,12.47 ,0.023  ,1P_UG_AL_#2_15_12_47_0                 ,0.02083 ,0.02167 ,3.59740   ,0.02083 ,0.02167  ,0.06501  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2680-RDT2683)         ,RDT2683   ,RDT2680   ,12.47 ,0.007  ,1P_UG_AL_#2_15_12_47_0                 ,0.00633 ,0.00659 ,1.09342   ,0.00633 ,0.00659  ,0.01976  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2682-RDT2683)         ,RDT2682   ,RDT2683   ,12.47 ,0.046  ,1P_UG_AL_#2_15_12_47_0                 ,0.04207 ,0.04377 ,7.26553   ,0.04207 ,0.04377  ,0.13130  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2679-RDT2682)         ,RDT2679   ,RDT2682   ,12.47 ,0.036  ,1P_UG_AL_#2_15_12_47_0                 ,0.03306 ,0.03439 ,5.70886   ,0.03306 ,0.03439  ,0.10316  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2672-RDT2673)         ,RDT2672   ,RDT2673   ,12.47 ,0.096  ,1P_UG_AL_#2_15_12_47_0                 ,0.08822 ,0.09178 ,15.23606  ,0.08822 ,0.09178  ,0.27533  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2676-RDT2677)         ,RDT2677   ,RDT2676   ,12.47 ,0.042  ,1P_UG_AL_#2_15_12_47_0                 ,0.03844 ,0.03999 ,6.63857   ,0.03844 ,0.03999  ,0.11997  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2675-RDT2677)         ,RDT2675   ,RDT2677   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01685 ,0.01753 ,2.91063   ,0.01685 ,0.01753  ,0.05260  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2674-RDT2675)         ,RDT2674   ,RDT2675   ,12.47 ,0.114  ,1P_UG_AL_#2_15_12_47_0                 ,0.10474 ,0.10897 ,18.08966  ,0.10474 ,0.10897  ,0.32690  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2697-RDT2698)         ,RDT2697   ,RDT2698   ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06020 ,0.04410 ,0.44502   ,0.06020 ,0.04410  ,0.13230  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2696-RDT2697)         ,RDT2696   ,RDT2697   ,12.47 ,0.043  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04454 ,0.03262 ,0.32922   ,0.04454 ,0.03262  ,0.09787  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2694-RDT2695)         ,RDT2694   ,RDT2695   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2693-RDT2694)         ,RDT2693   ,RDT2694   ,12.47 ,0.022  ,1P_UG_AL_#2_15_12_47_0                 ,0.02015 ,0.02097 ,3.48076   ,0.02015 ,0.02097  ,0.06290  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2692-RDT2693)         ,RDT2692   ,RDT2693   ,12.47 ,0.034  ,1P_UG_AL_#2_15_12_47_0                 ,0.03081 ,0.03205 ,5.32136   ,0.03081 ,0.03205  ,0.09616  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2689-RDT2692)         ,RDT2689   ,RDT2692   ,12.47 ,0.066  ,1P_UG_AL_#2_15_12_47_0                 ,0.06102 ,0.06348 ,10.53781  ,0.06102 ,0.06348  ,0.19043  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2670-RDT2712)         ,RDT2712   ,RDT2670   ,12.47 ,0.105  ,1P_UG_AL_#2_15_12_47_0                 ,0.09591 ,0.09978 ,16.56404  ,0.09591 ,0.09978  ,0.29933  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2722-RDT2723)         ,RDT2722   ,RDT2723   ,12.47 ,0.041  ,1P_UG_AL_#2_15_12_47_0                 ,0.03783 ,0.03936 ,6.53397   ,0.03783 ,0.03936  ,0.11808  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2721-RDT2722)         ,RDT2721   ,RDT2722   ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02534 ,0.02636 ,4.37650   ,0.02534 ,0.02636  ,0.07909  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2598-RDT2613)         ,RDT2613   ,RDT2598   ,12.47 ,0.082  ,1P_UG_AL_#2_15_12_47_0                 ,0.07563 ,0.07868 ,13.06231  ,0.07563 ,0.07868  ,0.23605  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2596-RDT2597)         ,RDT2596   ,RDT2597   ,12.47 ,0.030  ,1P_UG_AL_#2_15_12_47_0                 ,0.02753 ,0.02864 ,4.75446   ,0.02753 ,0.02864  ,0.08592  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2595-RDT2596)         ,RDT2595   ,RDT2596   ,12.47 ,0.050  ,1P_UG_AL_#2_15_12_47_0                 ,0.04589 ,0.04774 ,7.92521   ,0.04589 ,0.04774  ,0.14322  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2595-RDT2608)         ,RDT2608   ,RDT2595   ,12.47 ,0.110  ,1P_UG_AL_#2_15_12_47_0                 ,0.10123 ,0.10531 ,17.48327  ,0.10123 ,0.10531  ,0.31594  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2605-RDT2611)         ,RDT2605   ,RDT2611   ,12.47 ,0.018  ,1P_UG_AL_#2_15_12_47_0                 ,0.01695 ,0.01764 ,2.92772   ,0.01695 ,0.01764  ,0.05291  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2605-RDT2610)         ,RDT2610   ,RDT2605   ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02607 ,0.02712 ,4.50283   ,0.02607 ,0.02712  ,0.08137  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2606-RDT2610)         ,RDT2606   ,RDT2610   ,12.47 ,0.030  ,1P_UG_AL_#2_15_12_47_0                 ,0.02735 ,0.02845 ,4.72353   ,0.02735 ,0.02845  ,0.08536  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2606-RDT2609)         ,RDT2609   ,RDT2606   ,12.47 ,0.010  ,1P_UG_AL_#2_15_12_47_0                 ,0.00912 ,0.00948 ,1.57449   ,0.00912 ,0.00948  ,0.02845  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2622-RDT2626)         ,RDT2626   ,RDT2622   ,12.47 ,0.051  ,1P_UG_AL_#2_15_12_47_0                 ,0.04677 ,0.04866 ,8.07765   ,0.04677 ,0.04866  ,0.14597  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2625-RDT2626)         ,RDT2625   ,RDT2626   ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03499 ,0.03640 ,6.04338   ,0.03499 ,0.03640  ,0.10921  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2625-RDT2627)         ,RDT2625   ,RDT2627   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2624-RDT2625)         ,RDT2624   ,RDT2625   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04373 ,0.04549 ,7.55224   ,0.04373 ,0.04549  ,0.13648  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2214-RDT2215)         ,RDT2214   ,RDT2215   ,12.47 ,0.302  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31494 ,0.23070 ,2.32808   ,0.31494 ,0.23070  ,0.69209  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1773-RDT1776)         ,RDT1776   ,RDT1773   ,12.47 ,0.200  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20844 ,0.15268 ,1.54079   ,0.20844 ,0.15268  ,0.45805  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1745-RDT1746)         ,RDT1745   ,RDT1746   ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07315 ,0.05358 ,0.54072   ,0.07315 ,0.05358  ,0.16075  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1745-RDT1751)         ,RDT1751   ,RDT1745   ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11539 ,0.08453 ,0.85300   ,0.11539 ,0.08453  ,0.25358  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1738-RDT1739)         ,RDT1739   ,RDT1738   ,12.47 ,0.008  ,1P_UG_AL_#2_15_12_47_0                 ,0.00737 ,0.00767 ,1.27301   ,0.00737 ,0.00767  ,0.02300  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1742-RDT1743)         ,RDT1743   ,RDT1742   ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02034 ,0.01490 ,0.15038   ,0.02034 ,0.01490  ,0.04471  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1741-RDT1743)         ,RDT1741   ,RDT1743   ,12.47 ,0.194  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20190 ,0.14790 ,1.49248   ,0.20190 ,0.14790  ,0.44369  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1747-RDT1761)         ,RDT1747   ,RDT1761   ,12.47 ,0.225  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23471 ,0.17193 ,1.73501   ,0.23471 ,0.17193  ,0.51579  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1753-RDT1754)         ,RDT1753   ,RDT1754   ,12.47 ,0.154  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16081 ,0.11780 ,1.18873   ,0.16081 ,0.11780  ,0.35339  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1752-RDT1753)         ,RDT1752   ,RDT1753   ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13103 ,0.09598 ,0.96859   ,0.13103 ,0.09598  ,0.28795  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1749-RDT1752)         ,RDT1749   ,RDT1752   ,12.47 ,0.211  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21944 ,0.16074 ,1.62213   ,0.21944 ,0.16074  ,0.48223  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1757-RDT1758)         ,RDT1758   ,RDT1757   ,12.47 ,0.460  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.47861 ,0.35059 ,3.53799   ,0.47861 ,0.35059  ,1.05178  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1762-RDT1763)         ,RDT1762   ,RDT1763   ,12.47 ,0.235  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24491 ,0.17940 ,1.81045   ,0.24491 ,0.17940  ,0.53821  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1770-RDT1771)         ,RDT1771   ,RDT1770   ,12.47 ,0.140  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14588 ,0.10686 ,1.07840   ,0.14588 ,0.10686  ,0.32059  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1777-RDT1778)         ,RDT1777   ,RDT1778   ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03509 ,0.03651 ,6.06039   ,0.03509 ,0.03651  ,0.10952  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1777-RDT1779)         ,RDT1779   ,RDT1777   ,12.47 ,0.177  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18423 ,0.13495 ,1.36184   ,0.18423 ,0.13495  ,0.40485  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2216-RDT2217)         ,RDT2216   ,RDT2217   ,12.47 ,0.120  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12488 ,0.09148 ,0.92315   ,0.12488 ,0.09148  ,0.27444  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2220-RDT2221)         ,RDT2220   ,RDT2221   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2222-RDT2223)         ,RDT2223   ,RDT2222   ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05411 ,0.03964 ,0.40001   ,0.05411 ,0.03964  ,0.11892  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2223-RDT2224)         ,RDT2224   ,RDT2223   ,12.47 ,0.127  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13221 ,0.09684 ,0.97730   ,0.13221 ,0.09684  ,0.29053  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2744-RDT2745)         ,RDT2744   ,RDT2745   ,12.47 ,0.291  ,1P_UG_AL_#2_15_12_47_0                 ,0.26705 ,0.27782 ,46.12107  ,0.26705 ,0.27782  ,0.83345  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2962-RDT2971)         ,RDT2962   ,RDT2971   ,12.47 ,0.297  ,1P_UG_AL_#2_15_12_47_0                 ,0.27271 ,0.28370 ,47.09792  ,0.27271 ,0.28370  ,0.85110  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2932-RDT2934)         ,RDT2934   ,RDT2932   ,12.47 ,0.179  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18637 ,0.13652 ,1.37765   ,0.18637 ,0.13652  ,0.40955  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2926-RDT2937)         ,RDT2926   ,RDT2937   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2909-RDT2913)         ,RDT2913   ,RDT2909   ,12.47 ,0.194  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20164 ,0.14771 ,1.49059   ,0.20164 ,0.14771  ,0.44313  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2910-RDT2913)         ,RDT2913   ,RDT2910   ,12.47 ,0.226  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23566 ,0.17262 ,1.74203   ,0.23566 ,0.17262  ,0.51787  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2913-RDT2914)         ,RDT2914   ,RDT2913   ,12.47 ,0.108  ,1P_UG_AL_#2_15_12_47_0                 ,0.09946 ,0.10347 ,17.17734  ,0.09946 ,0.10347  ,0.31041  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2916-RDT2917)         ,RDT2916   ,RDT2917   ,12.47 ,0.028  ,1P_UG_AL_#2_15_12_47_0                 ,0.02546 ,0.02649 ,4.39785   ,0.02546 ,0.02649  ,0.07947  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2920-RDT3198)         ,RDT2920   ,RDT3198   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2918-RDT2920)         ,RDT2918   ,RDT2920   ,12.47 ,0.096  ,1P_UG_AL_#2_15_12_47_0                 ,0.08843 ,0.09199 ,15.27156  ,0.08843 ,0.09199  ,0.27597  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2916-RDT2918)         ,RDT2916   ,RDT2918   ,12.47 ,0.079  ,1P_UG_AL_#2_15_12_47_0                 ,0.07292 ,0.07586 ,12.59304  ,0.07292 ,0.07586  ,0.22757  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2916-RDT2919)         ,RDT2919   ,RDT2916   ,12.47 ,0.078  ,1P_UG_AL_#2_15_12_47_0                 ,0.07155 ,0.07444 ,12.35758  ,0.07155 ,0.07444  ,0.22331  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2915-RDT2919)         ,RDT2915   ,RDT2919   ,12.47 ,0.051  ,1P_UG_AL_#2_15_12_47_0                 ,0.04674 ,0.04862 ,8.07207   ,0.04674 ,0.04862  ,0.14587  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2914-RDT2915)         ,RDT2914   ,RDT2915   ,12.47 ,0.067  ,1P_UG_AL_#2_15_12_47_0                 ,0.06155 ,0.06403 ,10.62933  ,0.06155 ,0.06403  ,0.19208  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3232-RDT3233)         ,RDT3232   ,RDT3233   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3234-RDT3235)         ,RDT3234   ,RDT3235   ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11365 ,0.08325 ,0.84015   ,0.11365 ,0.08325  ,0.24976  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2912-RDT2927)         ,RDT2927   ,RDT2912   ,12.47 ,0.392  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40819 ,0.29900 ,3.01738   ,0.40819 ,0.29900  ,0.89701  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2927-RDT2936)         ,RDT2936   ,RDT2927   ,12.47 ,0.260  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27075 ,0.19833 ,2.00146   ,0.27075 ,0.19833  ,0.59500  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3191-RDT3192)         ,RDT3191   ,RDT3192   ,12.47 ,0.141  ,1P_UG_AL_#2_15_12_47_0                 ,0.12917 ,0.13438 ,22.30845  ,0.12917 ,0.13438  ,0.40314  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3189-RDT3191)         ,RDT3189   ,RDT3191   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04442 ,0.04621 ,7.67120   ,0.04442 ,0.04621  ,0.13863  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3221-RDT3222)         ,RDT3222   ,RDT3221   ,12.47 ,0.148  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15393 ,0.11275 ,1.13784   ,0.15393 ,0.11275  ,0.33826  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3222-RDT3223)         ,RDT3222   ,RDT3223   ,12.47 ,0.097  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10110 ,0.07406 ,0.74734   ,0.10110 ,0.07406  ,0.22217  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3189-RDT3222)         ,RDT3189   ,RDT3222   ,12.47 ,0.151  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15710 ,0.11508 ,1.16133   ,0.15710 ,0.11508  ,0.34524  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3189-RDT3190)         ,RDT3190   ,RDT3189   ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03509 ,0.03651 ,6.06074   ,0.03509 ,0.03651  ,0.10952  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2939-RDT3190)         ,RDT2939   ,RDT3190   ,12.47 ,0.107  ,1P_UG_AL_#2_15_12_47_0                 ,0.09824 ,0.10220 ,16.96689  ,0.09824 ,0.10220  ,0.30661  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2934-RDT2943)         ,RDT2934   ,RDT2943   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2929-RDT2930)         ,RDT2929   ,RDT2930   ,12.47 ,0.134  ,1P_UG_AL_#2_15_12_47_0                 ,0.12252 ,0.12746 ,21.16065  ,0.12252 ,0.12746  ,0.38239  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2762-RDT2774)         ,RDT2774   ,RDT2762   ,12.47 ,0.569  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.59211 ,0.43373 ,4.37697   ,0.59211 ,0.43373  ,1.30119  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2763-RDT2764)         ,RDT2764   ,RDT2763   ,12.47 ,0.238  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24817 ,0.18179 ,1.83454   ,0.24817 ,0.18179  ,0.54538  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2765-RDT2775)         ,RDT2765   ,RDT2775   ,12.47 ,0.745  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.77588 ,0.56834 ,5.73541   ,0.77588 ,0.56834  ,1.70503  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2764-RDT2765)         ,RDT2764   ,RDT2765   ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01736 ,0.01272 ,0.12833   ,0.01736 ,0.01272  ,0.03815  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2764-RDT2766)         ,RDT2766   ,RDT2764   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06163 ,0.04515 ,0.45561   ,0.06163 ,0.04515  ,0.13545  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2767-RDT2768)         ,RDT2767   ,RDT2768   ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07271 ,0.05326 ,0.53752   ,0.07271 ,0.05326  ,0.15979  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2766-RDT2767)         ,RDT2766   ,RDT2767   ,12.47 ,0.145  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15136 ,0.11088 ,1.11890   ,0.15136 ,0.11088  ,0.33263  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2766-RDT2769)         ,RDT2769   ,RDT2766   ,12.47 ,0.209  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21751 ,0.15933 ,1.60785   ,0.21751 ,0.15933  ,0.47798  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2769-RDT2770)         ,RDT2770   ,RDT2769   ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01938 ,0.01420 ,0.14329   ,0.01938 ,0.01420  ,0.04260  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2771-RDT2772)         ,RDT2771   ,RDT2772   ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04589 ,0.03362 ,0.33924   ,0.04589 ,0.03362  ,0.10085  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2771-RDT2773)         ,RDT2771   ,RDT2773   ,12.47 ,0.163  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16940 ,0.12409 ,1.25225   ,0.16940 ,0.12409  ,0.37227  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2770-RDT2771)         ,RDT2770   ,RDT2771   ,12.47 ,0.233  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24216 ,0.17738 ,1.79006   ,0.24216 ,0.17738  ,0.53215  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2928-RDT2944)         ,RDT2944   ,RDT2928   ,12.47 ,0.308  ,1P_UG_AL_#2_15_12_47_0                 ,0.28266 ,0.29405 ,48.81654  ,0.28266 ,0.29405  ,0.88216  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2944-RDT2945)         ,RDT2944   ,RDT2945   ,12.47 ,0.102  ,1P_UG_AL_#2_15_12_47_0                 ,0.09364 ,0.09741 ,16.17166  ,0.09364 ,0.09741  ,0.29224  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2931-RDT2946)         ,RDT2946   ,RDT2931   ,12.47 ,0.192  ,1P_UG_AL_#2_15_12_47_0                 ,0.17626 ,0.18337 ,30.44089  ,0.17626 ,0.18337  ,0.55010  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2953-RDT2954)         ,RDT2953   ,RDT2954   ,12.47 ,0.062  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06433 ,0.04712 ,0.47550   ,0.06433 ,0.04712  ,0.14136  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2955-RDT2956)         ,RDT2955   ,RDT2956   ,12.47 ,0.142  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14784 ,0.10830 ,1.09285   ,0.14784 ,0.10830  ,0.32489  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2965-RDT2966)         ,RDT2965   ,RDT2966   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2965-RDT2967)         ,RDT2965   ,RDT2967   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2965-RDT2969)         ,RDT2965   ,RDT2969   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2970-RDT3186)         ,RDT2970   ,RDT3186   ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2970-RDT3185)         ,RDT3185   ,RDT2970   ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05455 ,0.03996 ,0.40324   ,0.05455 ,0.03996  ,0.11988  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3185-RDT3188)         ,RDT3188   ,RDT3185   ,12.47 ,0.528  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.54946 ,0.40249 ,4.06169   ,0.54946 ,0.40249  ,1.20747  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3187-RDT3188)         ,RDT3187   ,RDT3188   ,12.47 ,1.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.07994 ,0.79108 ,7.98308   ,1.07994 ,0.79108  ,2.37323  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2958-RDT2973)         ,RDT2958   ,RDT2973   ,12.47 ,0.351  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36548 ,0.26772 ,2.70170   ,0.36548 ,0.26772  ,0.80317  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2972-RDT2974)         ,RDT2974   ,RDT2972   ,12.47 ,0.096  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09955 ,0.07292 ,0.73591   ,0.09955 ,0.07292  ,0.21877  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2974-RDT2975)         ,RDT2975   ,RDT2974   ,12.47 ,0.283  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29472 ,0.21589 ,2.17864   ,0.29472 ,0.21589  ,0.64767  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2975-RDT2976)         ,RDT2975   ,RDT2976   ,12.47 ,0.169  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17602 ,0.12894 ,1.30119   ,0.17602 ,0.12894  ,0.38682  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2977-RDT2978)         ,RDT2977   ,RDT2978   ,12.47 ,0.238  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24825 ,0.18185 ,1.83510   ,0.24825 ,0.18185  ,0.54554  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2755-RDT2756)         ,RDT2755   ,RDT2756   ,12.47 ,0.054  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05571 ,0.04081 ,0.41185   ,0.05571 ,0.04081  ,0.12244  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2755-RDT2760)         ,RDT2755   ,RDT2760   ,12.47 ,0.168  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17478 ,0.12803 ,1.29201   ,0.17478 ,0.12803  ,0.38409  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2754-RDT2755)         ,RDT2754   ,RDT2755   ,12.47 ,0.080  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08287 ,0.06070 ,0.61256   ,0.08287 ,0.06070  ,0.18210  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2753-RDT2754)         ,RDT2753   ,RDT2754   ,12.47 ,0.080  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08286 ,0.06069 ,0.61250   ,0.08286 ,0.06069  ,0.18208  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2753-RDT2757)         ,RDT2757   ,RDT2753   ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02072 ,0.01518 ,0.15314   ,0.02072 ,0.01518  ,0.04553  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2757-RDT2761)         ,RDT2757   ,RDT2761   ,12.47 ,0.201  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20974 ,0.15364 ,1.55041   ,0.20974 ,0.15364  ,0.46091  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2757-RDT2758)         ,RDT2758   ,RDT2757   ,12.47 ,0.040  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04143 ,0.03035 ,0.30628   ,0.04143 ,0.03035  ,0.09105  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2752-RDT2758)         ,RDT2752   ,RDT2758   ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02072 ,0.01518 ,0.15314   ,0.02072 ,0.01518  ,0.04553  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2748-RDT2752)         ,RDT2748   ,RDT2752   ,12.47 ,0.160  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16634 ,0.12184 ,1.22959   ,0.16634 ,0.12184  ,0.36553  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2980-RDT2982)         ,RDT2982   ,RDT2980   ,12.47 ,0.043  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04459 ,0.03266 ,0.32962   ,0.04459 ,0.03266  ,0.09799  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2981-RDT2982)         ,RDT2982   ,RDT2981   ,12.47 ,0.116  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12081 ,0.08849 ,0.89304   ,0.12081 ,0.08849  ,0.26548  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2982-RDT2983)         ,RDT2983   ,RDT2982   ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11509 ,0.08431 ,0.85078   ,0.11509 ,0.08431  ,0.25292  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2983-RDT2984)         ,RDT2984   ,RDT2983   ,12.47 ,0.160  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16656 ,0.12201 ,1.23127   ,0.16656 ,0.12201  ,0.36603  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3170-RDT3171)         ,RDT3171   ,RDT3170   ,12.47 ,0.188  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19615 ,0.14368 ,1.44994   ,0.19615 ,0.14368  ,0.43104  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3166-RDT3171)         ,RDT3166   ,RDT3171   ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06022 ,0.04411 ,0.44515   ,0.06022 ,0.04411  ,0.13233  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3166-RDT3172)         ,RDT3172   ,RDT3166   ,12.47 ,0.096  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10036 ,0.07351 ,0.74186   ,0.10036 ,0.07351  ,0.22054  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3183-RDT3184)         ,RDT3183   ,RDT3184   ,12.47 ,0.166  ,1P_UG_AL_#2_15_12_47_0                 ,0.15239 ,0.15853 ,26.31788  ,0.15239 ,0.15853  ,0.47559  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3182-RDT3183)         ,RDT3182   ,RDT3183   ,12.47 ,0.079  ,1P_UG_AL_#2_15_12_47_0                 ,0.07272 ,0.07566 ,12.55986  ,0.07272 ,0.07566  ,0.22697  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3181-RDT3182)         ,RDT3181   ,RDT3182   ,12.47 ,0.088  ,1P_UG_AL_#2_15_12_47_0                 ,0.08085 ,0.08411 ,13.96294  ,0.08085 ,0.08411  ,0.25232  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3180-RDT3181)         ,RDT3180   ,RDT3181   ,12.47 ,0.069  ,1P_UG_AL_#2_15_12_47_0                 ,0.06293 ,0.06547 ,10.86800  ,0.06293 ,0.06547  ,0.19640  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3179-RDT3180)         ,RDT3179   ,RDT3180   ,12.47 ,0.095  ,1P_UG_AL_#2_15_12_47_0                 ,0.08755 ,0.09108 ,15.12104  ,0.08755 ,0.09108  ,0.27325  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3177-RDT3179)         ,RDT3177   ,RDT3179   ,12.47 ,0.058  ,1P_UG_AL_#2_15_12_47_0                 ,0.05326 ,0.05541 ,9.19911   ,0.05326 ,0.05541  ,0.16624  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3176-RDT3177)         ,RDT3176   ,RDT3177   ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03551 ,0.03694 ,6.13212   ,0.03551 ,0.03694  ,0.11081  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3173-RDT3178)         ,RDT3178   ,RDT3173   ,12.47 ,0.048  ,1P_UG_AL_#2_15_12_47_0                 ,0.04450 ,0.04629 ,7.68453   ,0.04450 ,0.04629  ,0.13887  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3168-RDT3178)         ,RDT3168   ,RDT3178   ,12.47 ,0.087  ,1P_UG_AL_#2_15_12_47_0                 ,0.08014 ,0.08337 ,13.83987  ,0.08014 ,0.08337  ,0.25010  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3169-RDT3174)         ,RDT3169   ,RDT3174   ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2987-RDT2991)         ,RDT2987   ,RDT2991   ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12684 ,0.09291 ,0.93761   ,0.12684 ,0.09291  ,0.27873  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2732-RDT2995)         ,RDT2995   ,RDT2732   ,12.47 ,0.621  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.64709 ,0.47401 ,4.78341   ,0.64709 ,0.47401  ,1.42202  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2996-RDT2998)         ,RDT2996   ,RDT2998   ,12.47 ,0.121  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12614 ,0.09240 ,0.93244   ,0.12614 ,0.09240  ,0.27720  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2995-RDT2996)         ,RDT2995   ,RDT2996   ,12.47 ,0.365  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.38041 ,0.27866 ,2.81204   ,0.38041 ,0.27866  ,0.83597  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2994-RDT2995)         ,RDT2994   ,RDT2995   ,12.47 ,0.075  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07815 ,0.05725 ,0.57770   ,0.07815 ,0.05725  ,0.17174  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2993-RDT2994)         ,RDT2993   ,RDT2994   ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11330 ,0.08300 ,0.83757   ,0.11330 ,0.08300  ,0.24899  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2992-RDT2993)         ,RDT2992   ,RDT2993   ,12.47 ,0.031  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03213 ,0.02354 ,0.23750   ,0.03213 ,0.02354  ,0.07061  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2992-RDT2997)         ,RDT2992   ,RDT2997   ,12.47 ,0.230  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23934 ,0.17532 ,1.76923   ,0.23934 ,0.17532  ,0.52596  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2737-RDT2740)         ,RDT2737   ,RDT2740   ,12.47 ,0.281  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29292 ,0.21457 ,2.16535   ,0.29292 ,0.21457  ,0.64372  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2623-RDT2629)         ,RDT2623   ,RDT2629   ,12.47 ,0.045  ,3P_UG_AL_4/0_25_12_47_0                ,0.01212 ,0.01091 ,8.05686   ,0.02010 ,0.10051  ,0.10051  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2623-RDT2632)         ,RDT2632   ,RDT2623   ,12.47 ,0.069  ,3P_UG_AL_4/0_25_12_47_0                ,0.01874 ,0.01688 ,12.46156  ,0.03109 ,0.15546  ,0.15546  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2620-RDT2632)         ,RDT2620   ,RDT2632   ,12.47 ,0.031  ,3P_UG_AL_4/0_25_12_47_0                ,0.00842 ,0.00759 ,5.60055   ,0.01397 ,0.06987  ,0.06987  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2620-RDT2621)         ,RDT2621   ,RDT2620   ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01054 ,0.00949 ,7.00562   ,0.01748 ,0.08740  ,0.08740  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2621-RDT2633)         ,RDT2633   ,RDT2621   ,12.47 ,0.043  ,3P_UG_AL_4/0_25_12_47_0                ,0.01167 ,0.01051 ,7.75577   ,0.01935 ,0.09676  ,0.09676  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1783-RDT1784)         ,RDT1784   ,RDT1783   ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10665 ,0.07812 ,0.78836   ,0.10665 ,0.07812  ,0.23436  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1784-RDT1785)         ,RDT1785   ,RDT1784   ,12.47 ,0.055  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05682 ,0.04162 ,0.42004   ,0.05682 ,0.04162  ,0.12487  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1785-RDT1786)         ,RDT1786   ,RDT1785   ,12.47 ,0.091  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09471 ,0.06938 ,0.70011   ,0.09471 ,0.06938  ,0.20813  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1788-RDT2213)         ,RDT1788   ,RDT2213   ,12.47 ,1.046  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.08907 ,0.79776 ,8.05057   ,1.08907 ,0.79776  ,2.39329  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1795-RDT1796)         ,RDT1796   ,RDT1795   ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01738 ,0.01809 ,3.00247   ,0.01738 ,0.01809  ,0.05426  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1793-RDT1796)         ,RDT1793   ,RDT1796   ,12.47 ,0.038  ,1P_UG_AL_#2_15_12_47_0                 ,0.03451 ,0.03590 ,5.96051   ,0.03451 ,0.03590  ,0.10771  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2593-RDT2594)         ,RDT2593   ,RDT2594   ,12.47 ,0.058  ,1P_UG_AL_#2_15_12_47_0                 ,0.05349 ,0.05565 ,9.23782   ,0.05349 ,0.05565  ,0.16694  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2592-RDT2593)         ,RDT2592   ,RDT2593   ,12.47 ,0.047  ,1P_UG_AL_#2_15_12_47_0                 ,0.04343 ,0.04518 ,7.50085   ,0.04343 ,0.04518  ,0.13555  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2600-RDT2601)         ,RDT2600   ,RDT2601   ,12.47 ,0.020  ,1P_UG_AL_#2_15_12_47_0                 ,0.01826 ,0.01899 ,3.15335   ,0.01826 ,0.01899  ,0.05698  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2592-RDT2600)         ,RDT2592   ,RDT2600   ,12.47 ,0.023  ,1P_UG_AL_#2_15_12_47_0                 ,0.02146 ,0.02233 ,3.70665   ,0.02146 ,0.02233  ,0.06698  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2603-RDT2604)         ,RDT2603   ,RDT2604   ,12.47 ,0.052  ,1P_UG_AL_#2_15_12_47_0                 ,0.04792 ,0.04985 ,8.27530   ,0.04792 ,0.04985  ,0.14954  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2603-RDT2612)         ,RDT2612   ,RDT2603   ,12.47 ,0.020  ,1P_UG_AL_#2_15_12_47_0                 ,0.01820 ,0.01893 ,3.14256   ,0.01820 ,0.01893  ,0.05679  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2602-RDT2612)         ,RDT2602   ,RDT2612   ,12.47 ,0.057  ,1P_UG_AL_#2_15_12_47_0                 ,0.05210 ,0.05420 ,8.99788   ,0.05210 ,0.05420  ,0.16260  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2630-RDT2633)         ,RDT2630   ,RDT2633   ,12.47 ,0.120  ,3P_UG_AL_4/0_25_12_47_0                ,0.03241 ,0.02919 ,21.54647  ,0.05376 ,0.26880  ,0.26880  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2630-RDT2631)         ,RDT2631   ,RDT2630   ,12.47 ,0.046  ,3P_UG_AL_4/0_25_12_47_0                ,0.01245 ,0.01121 ,8.27523   ,0.02065 ,0.10324  ,0.10324  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2631-RDT2731)         ,RDT2731   ,RDT2631   ,12.47 ,0.055  ,3P_UG_AL_4/0_25_12_47_0                ,0.01475 ,0.01328 ,9.80461   ,0.02446 ,0.12232  ,0.12232  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
