Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT2730-RDT2731)         ,RDT2730   ,RDT2731   ,12.47 ,0.259  ,3P_UG_AL_4/0_25_12_47_0                ,0.06972 ,0.06280 ,46.35741  ,0.11566 ,0.57832  ,0.57832  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2729-RDT2730)         ,RDT2729   ,RDT2730   ,12.47 ,0.077  ,3P_UG_AL_4/0_25_12_47_0                ,0.02076 ,0.01869 ,13.80081  ,0.03443 ,0.17217  ,0.17217  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2720-RDT2729)         ,RDT2720   ,RDT2729   ,12.47 ,0.277  ,3P_UG_AL_4/0_25_12_47_0                ,0.07465 ,0.06724 ,49.63487  ,0.12384 ,0.61921  ,0.61921  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2719-RDT2720)         ,RDT2719   ,RDT2720   ,12.47 ,0.072  ,3P_UG_AL_4/0_25_12_47_0                ,0.01943 ,0.01750 ,12.91525  ,0.03222 ,0.16112  ,0.16112  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2718-RDT2719)         ,RDT2718   ,RDT2719   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00801 ,0.00722 ,5.32732   ,0.01329 ,0.06646  ,0.06646  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2724-RDT2725)         ,RDT2725   ,RDT2724   ,12.47 ,0.062  ,1P_UG_AL_#2_15_12_47_0                 ,0.05720 ,0.05951 ,9.87921   ,0.05720 ,0.05951  ,0.17853  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2725-RDT2726)         ,RDT2726   ,RDT2725   ,12.47 ,0.039  ,1P_UG_AL_#2_15_12_47_0                 ,0.03548 ,0.03691 ,6.12773   ,0.03548 ,0.03691  ,0.11073  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2726-RDT2727)         ,RDT2727   ,RDT2726   ,12.47 ,0.033  ,1P_UG_AL_#2_15_12_47_0                 ,0.02984 ,0.03104 ,5.15295   ,0.02984 ,0.03104  ,0.09312  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2717-RDT2718)         ,RDT2717   ,RDT2718   ,12.47 ,0.040  ,3P_UG_AL_4/0_25_12_47_0                ,0.01074 ,0.00967 ,7.13964   ,0.01781 ,0.08907  ,0.08907  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2717-RDT2728)         ,RDT2728   ,RDT2717   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00807 ,0.00726 ,5.36313   ,0.01338 ,0.06691  ,0.06691  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2716-RDT2728)         ,RDT2716   ,RDT2728   ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00269 ,0.00242 ,1.78855   ,0.00446 ,0.02231  ,0.02231  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2712-RDT2716)         ,RDT2712   ,RDT2716   ,12.47 ,0.076  ,3P_UG_AL_4/0_25_12_47_0                ,0.02053 ,0.01849 ,13.64686  ,0.03405 ,0.17025  ,0.17025  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2708-RDT2712)         ,RDT2708   ,RDT2712   ,12.47 ,0.102  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.01669 ,0.02274 ,26.29023  ,0.03481 ,0.22620  ,0.22620  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2714-RDT2715)         ,RDT2714   ,RDT2715   ,12.47 ,0.066  ,1P_UG_AL_#2_15_12_47_0                 ,0.06055 ,0.06300 ,10.45797  ,0.06055 ,0.06300  ,0.18899  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2713-RDT2714)         ,RDT2713   ,RDT2714   ,12.47 ,0.036  ,1P_UG_AL_#2_15_12_47_0                 ,0.03299 ,0.03432 ,5.69778   ,0.03299 ,0.03432  ,0.10296  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2707-RDT2708)         ,RDT2707   ,RDT2708   ,12.47 ,0.040  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.00658 ,0.00897 ,10.36980  ,0.01373 ,0.08922  ,0.08922  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2706-RDT2707)         ,RDT2706   ,RDT2707   ,12.47 ,0.063  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.01026 ,0.01398 ,16.15657  ,0.02139 ,0.13901  ,0.13901  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2705-RDT2706)         ,RDT2705   ,RDT2706   ,12.47 ,0.060  ,3P_UG_AL_350kcmil_15_12_47_0           ,0.00974 ,0.01327 ,15.33935  ,0.02031 ,0.13198  ,0.13198  ,370 ,1 ,ABC ,ABC_MV ,3_MV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RHS2_69-RTS0_69)         ,RTS0_69   ,RHS2_69   ,69.00 ,11.548 ,3P_OH_AL_ACSR_477kcmil_Hawk_69_0       ,1.41458 ,4.41463 ,133.67295 ,3.16980 ,11.19535 ,11.19535 ,595 ,1 ,ABC ,ABC_HV ,3_HV_595     ,True      ,True                 ,
L(R:RHS3_69-RTS0_69)         ,RTS0_69   ,RHS3_69   ,69.00 ,10.959 ,3P_OH_AL_ACSR_477kcmil_Hawk_69_0       ,1.34245 ,4.18955 ,126.85758 ,3.00819 ,10.62455 ,10.62455 ,595 ,1 ,ABC ,ABC_HV ,3_HV_595     ,True      ,True                 ,
L(R:RHS1_69-RTS0_69)         ,RTS0_69   ,RHS1_69   ,69.00 ,9.382  ,3P_OH_AL_ACSR_477kcmil_Hawk_69_0       ,1.14934 ,3.58689 ,108.60950 ,2.57547 ,9.09624  ,9.09624  ,595 ,1 ,ABC ,ABC_HV ,3_HV_595     ,True      ,True                 ,
L(R:RHS0_69-RTS0_69)         ,RTS0_69   ,RHS0_69   ,69.00 ,0.816  ,3P_OH_AL_ACSR_477kcmil_Hawk_69_0       ,0.09999 ,0.31204 ,9.44829   ,0.22405 ,0.79131  ,0.79131  ,595 ,1 ,ABC ,ABC_HV ,3_HV_595     ,True      ,True                 ,
L(R:RDT900-RDT908)           ,RDT900    ,RDT908    ,12.47 ,0.143  ,3P_UG_AL_4/0_25_12_47_0                ,0.03847 ,0.03465 ,25.57604  ,0.06381 ,0.31907  ,0.31907  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT928-RDT929)           ,RDT928    ,RDT929    ,12.47 ,0.072  ,3P_UG_AL_4/0_25_12_47_0                ,0.01950 ,0.01756 ,12.96279  ,0.03234 ,0.16171  ,0.16171  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT928-RDT935)           ,RDT935    ,RDT928    ,12.47 ,0.104  ,3P_UG_AL_4/0_25_12_47_0                ,0.02803 ,0.02524 ,18.63519  ,0.04650 ,0.23248  ,0.23248  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT934-RDT935)           ,RDT934    ,RDT935    ,12.47 ,0.053  ,3P_UG_AL_4/0_25_12_47_0                ,0.01418 ,0.01277 ,9.42587   ,0.02352 ,0.11759  ,0.11759  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT909-RDT934)           ,RDT909    ,RDT934    ,12.47 ,0.227  ,3P_UG_AL_4/0_25_12_47_0                ,0.06111 ,0.05504 ,40.63051  ,0.10138 ,0.50688  ,0.50688  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT900-RDT909)           ,RDT900    ,RDT909    ,12.47 ,0.162  ,3P_UG_AL_4/0_25_12_47_0                ,0.04357 ,0.03924 ,28.97063  ,0.07228 ,0.36142  ,0.36142  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT899-RDT900)           ,RDT899    ,RDT900    ,12.47 ,0.080  ,3P_UG_AL_4/0_25_12_47_0                ,0.02156 ,0.01942 ,14.33295  ,0.03576 ,0.17881  ,0.17881  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT895-RDT899)           ,RDT895    ,RDT899    ,12.47 ,0.140  ,3P_UG_AL_4/0_25_12_47_0                ,0.03773 ,0.03398 ,25.08590  ,0.06259 ,0.31295  ,0.31295  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT895-RDT896)           ,RDT896    ,RDT895    ,12.47 ,0.060  ,3P_UG_AL_4/0_25_12_47_0                ,0.01617 ,0.01456 ,10.75105  ,0.02682 ,0.13412  ,0.13412  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT894-RDT896)           ,RDT894    ,RDT896    ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01909 ,0.02919 ,0.74204   ,0.03794 ,0.07530  ,0.07530  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT912-RDT913)           ,RDT912    ,RDT913    ,12.47 ,0.113  ,3P_UG_AL_4/0_25_12_47_0                ,0.03042 ,0.02739 ,20.22345  ,0.05046 ,0.25229  ,0.25229  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT910-RDT912)           ,RDT910    ,RDT912    ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03247 ,0.04966 ,1.26228   ,0.06455 ,0.12809  ,0.12809  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT910-RDT911)           ,RDT911    ,RDT910    ,12.47 ,0.012  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00326 ,0.00499 ,0.12675   ,0.00648 ,0.01286  ,0.01286  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT898-RDT911)           ,RDT898    ,RDT911    ,12.47 ,0.166  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04544 ,0.06950 ,1.76666   ,0.09034 ,0.17928  ,0.17928  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT897-RDT898)           ,RDT897    ,RDT898    ,12.47 ,0.056  ,3P_UG_AL_4/0_25_12_47_0                ,0.01505 ,0.01356 ,10.00950  ,0.02497 ,0.12487  ,0.12487  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT894-RDT897)           ,RDT894    ,RDT897    ,12.47 ,0.131  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03584 ,0.05482 ,1.39350   ,0.07125 ,0.14141  ,0.14141  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT893-RDT894)           ,RDT893    ,RDT894    ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01574 ,0.02408 ,0.61211   ,0.03130 ,0.06212  ,0.06212  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT892-RDT893)           ,RDT892    ,RDT893    ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02099 ,0.03211 ,0.81614   ,0.04173 ,0.08282  ,0.08282  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT889-RDT892)           ,RDT889    ,RDT892    ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00525 ,0.00803 ,0.20403   ,0.01043 ,0.02070  ,0.02070  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT889-RDT891)           ,RDT891    ,RDT889    ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01536 ,0.02349 ,0.59699   ,0.03053 ,0.06058  ,0.06058  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT890-RDT891)           ,RDT890    ,RDT891    ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00485 ,0.00742 ,0.18873   ,0.00965 ,0.01915  ,0.01915  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT888-RDT890)           ,RDT888    ,RDT890    ,12.47 ,0.239  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06547 ,0.10013 ,2.54515   ,0.13014 ,0.25828  ,0.25828  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT883-RDT888)           ,RDT883    ,RDT888    ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00467 ,0.00715 ,0.18174   ,0.00929 ,0.01844  ,0.01844  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT882-RDT883)           ,RDT882    ,RDT883    ,12.47 ,0.068  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01869 ,0.02859 ,0.72666   ,0.03716 ,0.07374  ,0.07374  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT882-RDT887)           ,RDT887    ,RDT882    ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00505 ,0.00772 ,0.19626   ,0.01004 ,0.01992  ,0.01992  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT3343-RDT887)          ,RDT3343   ,RDT887    ,12.47 ,0.309  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08439 ,0.12907 ,3.28088   ,0.16776 ,0.33294  ,0.33294  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT3343-RDT871)          ,RDT871    ,RDT3343   ,12.47 ,0.463  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12663 ,0.19367 ,4.92288   ,0.25173 ,0.49956  ,0.49956  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT871-RDT872)           ,RDT872    ,RDT871    ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00261 ,0.00235 ,1.73632   ,0.00433 ,0.02166  ,0.02166  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT870-RDT872)           ,RDT870    ,RDT872    ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01037 ,0.00934 ,6.89489   ,0.01720 ,0.08602  ,0.08602  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT870-RDT873)           ,RDT873    ,RDT870    ,12.47 ,0.066  ,3P_UG_AL_4/0_25_12_47_0                ,0.01777 ,0.01600 ,11.81483  ,0.02948 ,0.14739  ,0.14739  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT873-RDT874)           ,RDT874    ,RDT873    ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04038 ,0.06176 ,1.56989   ,0.08027 ,0.15931  ,0.15931  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT874-RDT875)           ,RDT875    ,RDT874    ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01003 ,0.01534 ,0.39004   ,0.01994 ,0.03958  ,0.03958  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT875-RDT876)           ,RDT876    ,RDT875    ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02563 ,0.03921 ,0.99656   ,0.05096 ,0.10113  ,0.10113  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT876-RDT879)           ,RDT879    ,RDT876    ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03120 ,0.04772 ,1.21292   ,0.06202 ,0.12308  ,0.12308  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT879-RDT880)           ,RDT880    ,RDT879    ,12.47 ,0.203  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05557 ,0.08499 ,2.16030   ,0.11046 ,0.21922  ,0.21922  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT880-RDT938)           ,RDT938    ,RDT880    ,12.47 ,0.645  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17630 ,0.26964 ,6.85410   ,0.35048 ,0.69554  ,0.69554  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT938-RDT939)           ,RDT939    ,RDT938    ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00516 ,0.00790 ,0.20078   ,0.01027 ,0.02038  ,0.02038  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT939-RDT941)           ,RDT941    ,RDT939    ,12.47 ,0.710  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19418 ,0.29699 ,7.54932   ,0.38603 ,0.76609  ,0.76609  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT940-RDT941)           ,RDT940    ,RDT941    ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02439 ,0.03730 ,0.94804   ,0.04848 ,0.09621  ,0.09621  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT940-RDT942)           ,RDT942    ,RDT940    ,12.47 ,0.155  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04248 ,0.06497 ,1.65137   ,0.08444 ,0.16758  ,0.16758  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT942-RDT943)           ,RDT943    ,RDT942    ,12.47 ,0.110  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02999 ,0.04587 ,1.16589   ,0.05962 ,0.11831  ,0.11831  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT943-RDT944)           ,RDT944    ,RDT943    ,12.47 ,0.165  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04512 ,0.06901 ,1.75414   ,0.08970 ,0.17801  ,0.17801  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT944-RDT946)           ,RDT946    ,RDT944    ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01541 ,0.02356 ,0.59898   ,0.03063 ,0.06078  ,0.06078  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT946-RDT947)           ,RDT947    ,RDT946    ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01541 ,0.02356 ,0.59898   ,0.03063 ,0.06078  ,0.06078  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT947-RDT948)           ,RDT948    ,RDT947    ,12.47 ,0.111  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03049 ,0.04663 ,1.18531   ,0.06061 ,0.12028  ,0.12028  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT948-RDT953)           ,RDT953    ,RDT948    ,12.47 ,0.123  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03367 ,0.05149 ,1.30888   ,0.06693 ,0.13282  ,0.13282  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT952-RDT953)           ,RDT952    ,RDT953    ,12.47 ,0.139  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03806 ,0.05821 ,1.47970   ,0.07566 ,0.15016  ,0.15016  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT952-RDT955)           ,RDT955    ,RDT952    ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01631 ,0.02495 ,0.63414   ,0.03243 ,0.06435  ,0.06435  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT955-RDT956)           ,RDT956    ,RDT955    ,12.47 ,0.080  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02175 ,0.03326 ,0.84547   ,0.04323 ,0.08580  ,0.08580  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT956-RDT957)           ,RDT957    ,RDT956    ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02719 ,0.04158 ,1.05695   ,0.05405 ,0.10726  ,0.10726  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT957-RDT958)           ,RDT958    ,RDT957    ,12.47 ,0.199  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05443 ,0.08325 ,2.11609   ,0.10820 ,0.21474  ,0.21474  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT958-RDT960)           ,RDT960    ,RDT958    ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01091 ,0.01669 ,0.42431   ,0.02170 ,0.04306  ,0.04306  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT959-RDT960)           ,RDT959    ,RDT960    ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00546 ,0.00835 ,0.21217   ,0.01085 ,0.02153  ,0.02153  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT959-RDT967)           ,RDT967    ,RDT959    ,12.47 ,0.255  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06976 ,0.10669 ,2.71192   ,0.13867 ,0.27520  ,0.27520  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT966-RDT967)           ,RDT966    ,RDT967    ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01000 ,0.01529 ,0.38862   ,0.01987 ,0.03944  ,0.03944  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT965-RDT966)           ,RDT965    ,RDT966    ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01570 ,0.02401 ,0.61044   ,0.03121 ,0.06195  ,0.06195  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT964-RDT965)           ,RDT964    ,RDT965    ,12.47 ,0.115  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03140 ,0.04803 ,1.22088   ,0.06243 ,0.12389  ,0.12389  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT962-RDT964)           ,RDT962    ,RDT964    ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01570 ,0.02401 ,0.61034   ,0.03121 ,0.06194  ,0.06194  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1207-RDT1208)         ,RDT1208   ,RDT1207   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00815 ,0.00734 ,5.42018   ,0.01352 ,0.06762  ,0.06762  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1208-RDT1209)         ,RDT1209   ,RDT1208   ,12.47 ,0.167  ,3P_UG_AL_4/0_25_12_47_0                ,0.04499 ,0.04052 ,29.91249  ,0.07463 ,0.37317  ,0.37317  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1206-RDT1209)         ,RDT1206   ,RDT1209   ,12.47 ,0.197  ,3P_UG_AL_4/0_25_12_47_0                ,0.05306 ,0.04779 ,35.27909  ,0.08802 ,0.44012  ,0.44012  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1205-RDT1206)         ,RDT1205   ,RDT1206   ,12.47 ,0.098  ,3P_UG_AL_4/0_25_12_47_0                ,0.02653 ,0.02390 ,17.63995  ,0.04401 ,0.22006  ,0.22006  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1205-RDT2043)         ,RDT2043   ,RDT1205   ,12.47 ,0.924  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.25266 ,0.38642 ,9.82255   ,0.50226 ,0.99677  ,0.99677  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2043-RDT2044)         ,RDT2044   ,RDT2043   ,12.47 ,0.238  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06522 ,0.09975 ,2.53563   ,0.12966 ,0.25731  ,0.25731  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1220-RDT2044)         ,RDT1220   ,RDT2044   ,12.47 ,0.150  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04110 ,0.06287 ,1.59803   ,0.08171 ,0.16216  ,0.16216  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1220-RDT1221)         ,RDT1221   ,RDT1220   ,12.47 ,0.152  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04146 ,0.06340 ,1.61171   ,0.08241 ,0.16355  ,0.16355  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1221-RDT1225)         ,RDT1225   ,RDT1221   ,12.47 ,0.213  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05816 ,0.08895 ,2.26104   ,0.11562 ,0.22945  ,0.22945  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1225-RDT1226)         ,RDT1226   ,RDT1225   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01588 ,0.02428 ,0.61731   ,0.03157 ,0.06264  ,0.06264  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1224-RDT1226)         ,RDT1224   ,RDT1226   ,12.47 ,0.102  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02784 ,0.04258 ,1.08232   ,0.05534 ,0.10983  ,0.10983  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1224-RDT1227)         ,RDT1227   ,RDT1224   ,12.47 ,0.199  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05452 ,0.08338 ,2.11948   ,0.10838 ,0.21508  ,0.21508  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1227-RDT974)          ,RDT974    ,RDT1227   ,12.47 ,0.112  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03069 ,0.04693 ,1.19296   ,0.06100 ,0.12106  ,0.12106  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT973-RDT974)           ,RDT973    ,RDT974    ,12.47 ,0.031  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00860 ,0.01316 ,0.33450   ,0.01710 ,0.03394  ,0.03394  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT973-RDT976)           ,RDT976    ,RDT973    ,12.47 ,0.145  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03976 ,0.06081 ,1.54583   ,0.07904 ,0.15687  ,0.15687  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT971-RDT976)           ,RDT971    ,RDT976    ,12.47 ,0.068  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01855 ,0.02836 ,0.72099   ,0.03687 ,0.07316  ,0.07316  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT971-RDT977)           ,RDT977    ,RDT971    ,12.47 ,0.099  ,3P_UG_AL_4/0_25_12_47_0                ,0.02673 ,0.02407 ,17.77011  ,0.04434 ,0.22169  ,0.22169  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT977-RDT978)           ,RDT978    ,RDT977    ,12.47 ,0.040  ,3P_UG_AL_4/0_25_12_47_0                ,0.01069 ,0.00963 ,7.10948   ,0.01774 ,0.08869  ,0.08869  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT962-RDT978)           ,RDT962    ,RDT978    ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00542 ,0.00829 ,0.21068   ,0.01077 ,0.02138  ,0.02138  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT962-RDT963)           ,RDT963    ,RDT962    ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00538 ,0.00823 ,0.20916   ,0.01070 ,0.02122  ,0.02122  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT963-RDT979)           ,RDT979    ,RDT963    ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01076 ,0.01645 ,0.41817   ,0.02138 ,0.04244  ,0.04244  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT979-RDT980)           ,RDT980    ,RDT979    ,12.47 ,0.157  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04302 ,0.06580 ,1.67265   ,0.08553 ,0.16974  ,0.16974  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1230-RDT980)          ,RDT1230   ,RDT980    ,12.47 ,0.561  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15335 ,0.23454 ,5.96174   ,0.30485 ,0.60498  ,0.60498  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2035-RDT2038)         ,RDT2038   ,RDT2035   ,12.47 ,0.237  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06486 ,0.09920 ,2.52168   ,0.12894 ,0.25589  ,0.25589  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2038-RDT2039)         ,RDT2039   ,RDT2038   ,12.47 ,0.121  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03296 ,0.05041 ,1.28130   ,0.06552 ,0.13002  ,0.13002  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2039-RDT2040)         ,RDT2040   ,RDT2039   ,12.47 ,0.113  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03098 ,0.04738 ,1.20441   ,0.06159 ,0.12222  ,0.12222  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2040-RDT2107)         ,RDT2107   ,RDT2040   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00530 ,0.00811 ,0.20612   ,0.01054 ,0.02092  ,0.02092  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2041-RDT2107)         ,RDT2041   ,RDT2107   ,12.47 ,0.116  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03183 ,0.04868 ,1.23735   ,0.06327 ,0.12556  ,0.12556  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2041-RDT2108)         ,RDT2108   ,RDT2041   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01591 ,0.02433 ,0.61857   ,0.03163 ,0.06277  ,0.06277  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2106-RDT2108)         ,RDT2106   ,RDT2108   ,12.47 ,0.251  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06863 ,0.10496 ,2.66810   ,0.13643 ,0.27075  ,0.27075  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2101-RDT2106)         ,RDT2101   ,RDT2106   ,12.47 ,0.243  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06633 ,0.10144 ,2.57860   ,0.13185 ,0.26167  ,0.26167  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2101-RDT2102)         ,RDT2102   ,RDT2101   ,12.47 ,0.433  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11845 ,0.18117 ,4.60511   ,0.23548 ,0.46732  ,0.46732  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2102-RDT2104)         ,RDT2104   ,RDT2102   ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01913 ,0.02926 ,0.74386   ,0.03804 ,0.07549  ,0.07549  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT2103-RDT2104)         ,RDT2103   ,RDT2104   ,12.47 ,0.267  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07310 ,0.11180 ,2.84178   ,0.14531 ,0.28838  ,0.28838  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1230-RDT2103)         ,RDT1230   ,RDT2103   ,12.47 ,0.677  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18517 ,0.28320 ,7.19884   ,0.36810 ,0.73052  ,0.73052  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1230-RDT1232)         ,RDT1232   ,RDT1230   ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03126 ,0.04781 ,1.21532   ,0.06214 ,0.12333  ,0.12333  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1232-RDT1234)         ,RDT1234   ,RDT1232   ,12.47 ,0.169  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04631 ,0.07082 ,1.80022   ,0.09205 ,0.18268  ,0.18268  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1234-RDT1237)         ,RDT1237   ,RDT1234   ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03106 ,0.04750 ,1.20744   ,0.06174 ,0.12253  ,0.12253  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1237-RDT1238)         ,RDT1238   ,RDT1237   ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02083 ,0.03186 ,0.80995   ,0.04142 ,0.08219  ,0.08219  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1238-RDT1239)         ,RDT1239   ,RDT1238   ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02418 ,0.03698 ,0.93997   ,0.04806 ,0.09539  ,0.09539  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1239-RDT1242)         ,RDT1242   ,RDT1239   ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02400 ,0.03671 ,0.93313   ,0.04771 ,0.09469  ,0.09469  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1240-RDT1242)         ,RDT1240   ,RDT1242   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01446 ,0.02211 ,0.56214   ,0.02874 ,0.05704  ,0.05704  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1240-RDT1243)         ,RDT1243   ,RDT1240   ,12.47 ,0.126  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03435 ,0.05253 ,1.33527   ,0.06828 ,0.13550  ,0.13550  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1243-RDT1244)         ,RDT1244   ,RDT1243   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01524 ,0.02330 ,0.59232   ,0.03029 ,0.06011  ,0.06011  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1244-RDT1245)         ,RDT1245   ,RDT1244   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00508 ,0.00776 ,0.19736   ,0.01009 ,0.02003  ,0.02003  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1245-RDT1246)         ,RDT1246   ,RDT1245   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01047 ,0.01601 ,0.40701   ,0.02081 ,0.04130  ,0.04130  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1246-RDT1248)         ,RDT1248   ,RDT1246   ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01391 ,0.02127 ,0.54061   ,0.02764 ,0.05486  ,0.05486  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1248-RDT1252)         ,RDT1252   ,RDT1248   ,12.47 ,0.235  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06423 ,0.09824 ,2.49717   ,0.12769 ,0.25341  ,0.25341  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1252-RDT1253)         ,RDT1253   ,RDT1252   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01046 ,0.01600 ,0.40677   ,0.02080 ,0.04128  ,0.04128  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1253-RDT1254)         ,RDT1254   ,RDT1253   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00523 ,0.00800 ,0.20334   ,0.01040 ,0.02063  ,0.02063  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1254-RDT1255)         ,RDT1255   ,RDT1254   ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02640 ,0.04038 ,1.02642   ,0.05248 ,0.10416  ,0.10416  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1255-RDT1257)         ,RDT1257   ,RDT1255   ,12.47 ,0.117  ,3P_UG_AL_4/0_25_12_47_0                ,0.03143 ,0.02830 ,20.89536  ,0.05214 ,0.26068  ,0.26068  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1257-RDT1258)         ,RDT1258   ,RDT1257   ,12.47 ,0.121  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03303 ,0.05052 ,1.28407   ,0.06566 ,0.13030  ,0.13030  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1258-RDT1259)         ,RDT1259   ,RDT1258   ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00463 ,0.00708 ,0.17991   ,0.00920 ,0.01826  ,0.01826  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1259-RDT1260)         ,RDT1260   ,RDT1259   ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02666 ,0.04077 ,1.03645   ,0.05300 ,0.10518  ,0.10518  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1260-RDT1261)         ,RDT1261   ,RDT1260   ,12.47 ,0.105  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02879 ,0.04404 ,1.11935   ,0.05724 ,0.11359  ,0.11359  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1261-RDT1263)         ,RDT1263   ,RDT1261   ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02583 ,0.03950 ,1.00414   ,0.05135 ,0.10190  ,0.10190  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1262-RDT1263)         ,RDT1262   ,RDT1263   ,12.47 ,0.029  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00783 ,0.01197 ,0.30424   ,0.01556 ,0.03087  ,0.03087  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1262-RHS2_1247)       ,RHS2_1247 ,RDT1262   ,12.47 ,0.459  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12557 ,0.19205 ,4.88168   ,0.24962 ,0.49538  ,0.49538  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT1293-RDT1294)         ,RDT1294   ,RDT1293   ,12.47 ,0.015  ,3P_UG_AL_4/0_25_12_47_0                ,0.00415 ,0.00374 ,2.76220   ,0.00689 ,0.03446  ,0.03446  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1294-RDT1295)         ,RDT1295   ,RDT1294   ,12.47 ,0.042  ,3P_UG_AL_4/0_25_12_47_0                ,0.01131 ,0.01019 ,7.52175   ,0.01877 ,0.09384  ,0.09384  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1295-RDT1300)         ,RDT1300   ,RDT1295   ,12.47 ,0.036  ,3P_UG_AL_4/0_25_12_47_0                ,0.00977 ,0.00880 ,6.49407   ,0.01620 ,0.08102  ,0.08102  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1296-RDT1300)         ,RDT1296   ,RDT1300   ,12.47 ,0.015  ,3P_UG_AL_4/0_25_12_47_0                ,0.00412 ,0.00371 ,2.74043   ,0.00684 ,0.03419  ,0.03419  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1296-RDT1297)         ,RDT1297   ,RDT1296   ,12.47 ,0.014  ,3P_UG_AL_4/0_25_12_47_0                ,0.00384 ,0.00346 ,2.55183   ,0.00637 ,0.03183  ,0.03183  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1297-RDT1298)         ,RDT1298   ,RDT1297   ,12.47 ,0.023  ,3P_UG_AL_4/0_25_12_47_0                ,0.00632 ,0.00569 ,4.20090   ,0.01048 ,0.05241  ,0.05241  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1298-RDT1303)         ,RDT1303   ,RDT1298   ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01595 ,0.01437 ,10.60648  ,0.02646 ,0.13232  ,0.13232  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1299-RDT1303)         ,RDT1299   ,RDT1303   ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00249 ,0.00225 ,1.65751   ,0.00414 ,0.02068  ,0.02068  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1299-RDT1302)         ,RDT1302   ,RDT1299   ,12.47 ,0.045  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01226 ,0.01875 ,0.47674   ,0.02438 ,0.04838  ,0.04838  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1302-RDT1304)         ,RDT1304   ,RDT1302   ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02339 ,0.03577 ,0.90924   ,0.04649 ,0.09227  ,0.09227  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1304-RDT1305)         ,RDT1305   ,RDT1304   ,12.47 ,0.054  ,3P_UG_AL_4/0_25_12_47_0                ,0.01446 ,0.01303 ,9.61549   ,0.02399 ,0.11996  ,0.11996  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1305-RDT1310)         ,RDT1310   ,RDT1305   ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00508 ,0.00458 ,3.37819   ,0.00843 ,0.04214  ,0.04214  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1306-RDT1310)         ,RDT1306   ,RDT1310   ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00762 ,0.00687 ,5.06887   ,0.01265 ,0.06324  ,0.06324  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1306-RDT1309)         ,RDT1309   ,RDT1306   ,12.47 ,0.018  ,3P_UG_AL_4/0_25_12_47_0                ,0.00472 ,0.00425 ,3.13958   ,0.00783 ,0.03917  ,0.03917  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1307-RDT1309)         ,RDT1307   ,RDT1309   ,12.47 ,0.016  ,3P_UG_AL_4/0_25_12_47_0                ,0.00437 ,0.00393 ,2.90387   ,0.00725 ,0.03623  ,0.03623  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1287-RDT1307)         ,RDT1287   ,RDT1307   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00813 ,0.00732 ,5.40576   ,0.01349 ,0.06744  ,0.06744  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1290-RDT1291)         ,RDT1290   ,RDT1291   ,12.47 ,0.036  ,3P_UG_AL_4/0_25_12_47_0                ,0.00959 ,0.00864 ,6.37550   ,0.01591 ,0.07954  ,0.07954  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1289-RDT1290)         ,RDT1289   ,RDT1290   ,12.47 ,0.120  ,3P_UG_AL_4/0_25_12_47_0                ,0.03226 ,0.02905 ,21.44788  ,0.05351 ,0.26757  ,0.26757  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1288-RDT1289)         ,RDT1288   ,RDT1289   ,12.47 ,0.081  ,3P_UG_AL_4/0_25_12_47_0                ,0.02175 ,0.01959 ,14.46090  ,0.03608 ,0.18040  ,0.18040  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1288-RDT1308)         ,RDT1308   ,RDT1288   ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00264 ,0.00237 ,1.75267   ,0.00437 ,0.02187  ,0.02187  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1287-RDT1308)         ,RDT1287   ,RDT1308   ,12.47 ,0.063  ,3P_UG_AL_4/0_25_12_47_0                ,0.01697 ,0.01528 ,11.27967  ,0.02814 ,0.14072  ,0.14072  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1286-RDT1287)         ,RDT1286   ,RDT1287   ,12.47 ,0.106  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02888 ,0.04417 ,1.12275   ,0.05741 ,0.11393  ,0.11393  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1278-RDT1286)         ,RDT1278   ,RDT1286   ,12.47 ,0.121  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03304 ,0.05053 ,1.28451   ,0.06568 ,0.13035  ,0.13035  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1278-RDT1284)         ,RDT1284   ,RDT1278   ,12.47 ,0.065  ,3P_UG_AL_4/0_25_12_47_0                ,0.01753 ,0.01579 ,11.65831  ,0.02909 ,0.14544  ,0.14544  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1279-RDT1284)         ,RDT1279   ,RDT1284   ,12.47 ,0.079  ,3P_UG_AL_4/0_25_12_47_0                ,0.02129 ,0.01918 ,14.15672  ,0.03532 ,0.17661  ,0.17661  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1273-RDT1279)         ,RDT1273   ,RDT1279   ,12.47 ,0.082  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02232 ,0.03413 ,0.86766   ,0.04437 ,0.08805  ,0.08805  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2390-RDT2395)_s0      ,RDT2390   ,RDT2395   ,12.47 ,0.109  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02970 ,0.04543 ,1.15480   ,0.05905 ,0.11719  ,0.11719  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2390-RDT2395)_s1      ,RDT2390   ,RDT2395   ,12.47 ,0.045  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01244 ,0.01902 ,0.48356   ,0.02473 ,0.04907  ,0.04907  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2390-RDT2391)         ,RDT2391   ,RDT2390   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01518 ,0.02322 ,0.59032   ,0.03019 ,0.05990  ,0.05990  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2391-RDT2392)         ,RDT2392   ,RDT2391   ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00965 ,0.01476 ,0.37513   ,0.01918 ,0.03807  ,0.03807  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2389-RDT2392)         ,RDT2389   ,RDT2392   ,12.47 ,0.286  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07819 ,0.11959 ,3.03990   ,0.15544 ,0.30848  ,0.30848  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2388-RDT2389)         ,RDT2388   ,RDT2389   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00510 ,0.00780 ,0.19815   ,0.01013 ,0.02011  ,0.02011  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2292-RDT2388)         ,RDT2292   ,RDT2388   ,12.47 ,0.193  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05291 ,0.08093 ,2.05713   ,0.10519 ,0.20875  ,0.20875  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2397-RDT3106)         ,RDT2397   ,RDT3106   ,12.47 ,0.141  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03847 ,0.05883 ,1.49545   ,0.07647 ,0.15175  ,0.15175  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2397-RDT2401)         ,RDT2401   ,RDT2397   ,12.47 ,0.227  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06219 ,0.09512 ,2.41792   ,0.12364 ,0.24536  ,0.24536  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2399-RDT2401)_s0      ,RDT2399   ,RDT2401   ,12.47 ,0.186  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05074 ,0.07760 ,1.97263   ,0.10087 ,0.20018  ,0.20018  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2399-RDT2401)_s1      ,RDT2399   ,RDT2401   ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00030 ,0.00046 ,0.01159   ,0.00059 ,0.00118  ,0.00118  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2399-RDT2402)         ,RDT2402   ,RDT2399   ,12.47 ,0.275  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07511 ,0.11488 ,2.92017   ,0.14932 ,0.29633  ,0.29633  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2402-RDT2405)         ,RDT2405   ,RDT2402   ,12.47 ,0.154  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04206 ,0.06433 ,1.63522   ,0.08362 ,0.16594  ,0.16594  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2053-RDT2408)         ,RDT2408   ,RDT2053   ,12.47 ,0.359  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09822 ,0.15021 ,3.81833   ,0.19525 ,0.38748  ,0.38748  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2406-RDT2408)         ,RDT2406   ,RDT2408   ,12.47 ,0.163  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04469 ,0.06835 ,1.73749   ,0.08884 ,0.17632  ,0.17632  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2406-RDT2409)         ,RDT2409   ,RDT2406   ,12.47 ,0.253  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06916 ,0.10577 ,2.68855   ,0.13748 ,0.27283  ,0.27283  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2404-RDT2409)         ,RDT2404   ,RDT2409   ,12.47 ,1.541  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.42136 ,0.64444 ,16.38114  ,0.83763 ,1.66232  ,1.66232  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3289-RDT3315)         ,RDT3315   ,RDT3289   ,12.47 ,0.702  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19197 ,0.29361 ,7.46323   ,0.38162 ,0.75735  ,0.75735  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3315-RDT3316)         ,RDT3316   ,RDT3315   ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01374 ,0.02102 ,0.53435   ,0.02732 ,0.05422  ,0.05422  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3316-RDT3317)         ,RDT3317   ,RDT3316   ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01926 ,0.02945 ,0.74869   ,0.03828 ,0.07598  ,0.07598  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3313-RDT3317)         ,RDT3313   ,RDT3317   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01009 ,0.01544 ,0.39241   ,0.02007 ,0.03982  ,0.03982  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3312-RDT3313)         ,RDT3312   ,RDT3313   ,12.47 ,0.092  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02523 ,0.03859 ,0.98098   ,0.05016 ,0.09955  ,0.09955  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3123-RDT3312)         ,RDT3123   ,RDT3312   ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02716 ,0.04153 ,1.05573   ,0.05398 ,0.10713  ,0.10713  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3118-RDT3123)         ,RDT3118   ,RDT3123   ,12.47 ,0.081  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02202 ,0.03367 ,0.85595   ,0.04377 ,0.08686  ,0.08686  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3117-RDT3118)         ,RDT3117   ,RDT3118   ,12.47 ,0.065  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01774 ,0.02714 ,0.68987   ,0.03528 ,0.07001  ,0.07001  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3117-RDT3119)         ,RDT3119   ,RDT3117   ,12.47 ,0.042  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01149 ,0.01757 ,0.44673   ,0.02284 ,0.04533  ,0.04533  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3112-RDT3119)         ,RDT3112   ,RDT3119   ,12.47 ,0.067  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01844 ,0.02820 ,0.71678   ,0.03665 ,0.07274  ,0.07274  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3110-RDT3112)         ,RDT3110   ,RDT3112   ,12.47 ,0.071  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01932 ,0.02954 ,0.75095   ,0.03840 ,0.07620  ,0.07620  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3110-RDT3111)         ,RDT3111   ,RDT3110   ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01496 ,0.02288 ,0.58169   ,0.02974 ,0.05903  ,0.05903  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3111-RDT3113)         ,RDT3113   ,RDT3111   ,12.47 ,0.097  ,3P_UG_AL_4/0_25_12_47_0                ,0.02615 ,0.02355 ,17.38885  ,0.04339 ,0.21693  ,0.21693  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3109-RDT3113)         ,RDT3109   ,RDT3113   ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01308 ,0.01178 ,8.69595   ,0.02170 ,0.10848  ,0.10848  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3109-RDT3114)         ,RDT3114   ,RDT3109   ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01822 ,0.01641 ,12.11061  ,0.03022 ,0.15108  ,0.15108  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3114-RDT3116)         ,RDT3116   ,RDT3114   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01028 ,0.00926 ,6.83393   ,0.01705 ,0.08526  ,0.08526  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3115-RDT3116)         ,RDT3115   ,RDT3116   ,12.47 ,0.057  ,3P_UG_AL_4/0_25_12_47_0                ,0.01542 ,0.01388 ,10.25011  ,0.02557 ,0.12787  ,0.12787  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3115-RDT3311)         ,RDT3311   ,RDT3115   ,12.47 ,0.358  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09786 ,0.14967 ,3.80449   ,0.19454 ,0.38607  ,0.38607  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3305-RDT3311)_s0      ,RDT3305   ,RDT3311   ,12.47 ,0.210  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05730 ,0.08764 ,2.22763   ,0.11391 ,0.22605  ,0.22605  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3305-RDT3311)_s1      ,RDT3305   ,RDT3311   ,12.47 ,0.073  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01988 ,0.03040 ,0.77276   ,0.03951 ,0.07842  ,0.07842  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3304-RDT3305)         ,RDT3304   ,RDT3305   ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01339 ,0.02048 ,0.52062   ,0.02662 ,0.05283  ,0.05283  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3297-RDT3304)         ,RDT3297   ,RDT3304   ,12.47 ,0.471  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12870 ,0.19684 ,5.00357   ,0.25585 ,0.50775  ,0.50775  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3297-RDT3299)         ,RDT3299   ,RDT3297   ,12.47 ,0.066  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01818 ,0.02781 ,0.70687   ,0.03615 ,0.07173  ,0.07173  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
