Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT3299-RDT3307)_s0      ,RDT3307   ,RDT3299   ,12.47 ,0.157  ,3P_UG_AL_4/0_25_12_47_0                ,0.04246 ,0.03824 ,28.23085  ,0.07044 ,0.35219  ,0.35219  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3299-RDT3307)_s1      ,RDT3307   ,RDT3299   ,12.47 ,0.029  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00791 ,0.01210 ,0.30748   ,0.01572 ,0.03120  ,0.03120  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3306-RDT3307)         ,RDT3306   ,RDT3307   ,12.47 ,0.091  ,3P_UG_AL_4/0_25_12_47_0                ,0.02457 ,0.02213 ,16.33854  ,0.04077 ,0.20383  ,0.20383  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2404-RDT3306)         ,RDT2404   ,RDT3306   ,12.47 ,1.067  ,3P_UG_AL_4/0_25_12_47_0                ,0.28781 ,0.25921 ,191.35734 ,0.47745 ,2.38724  ,2.38724  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2404-RDT2405)_s0      ,RDT2405   ,RDT2404   ,12.47 ,0.292  ,3P_UG_AL_4/0_25_12_47_0                ,0.07873 ,0.07090 ,52.34251  ,0.13060 ,0.65299  ,0.65299  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2404-RDT2405)_s1      ,RDT2405   ,RDT2404   ,12.47 ,0.015  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00405 ,0.00620 ,0.15759   ,0.00806 ,0.01599  ,0.01599  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2292-RDT2405)_s0      ,RDT2292   ,RDT2405   ,12.47 ,0.061  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01661 ,0.02540 ,0.64556   ,0.03301 ,0.06551  ,0.06551  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2292-RDT2405)_s1      ,RDT2292   ,RDT2405   ,12.47 ,0.501  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13710 ,0.20969 ,5.33009   ,0.27255 ,0.54089  ,0.54089  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2282-RDT2292)         ,RDT2282   ,RDT2292   ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02557 ,0.03911 ,0.99414   ,0.05083 ,0.10088  ,0.10088  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2282-RDT2283)         ,RDT2283   ,RDT2282   ,12.47 ,0.012  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00320 ,0.00490 ,0.12446   ,0.00636 ,0.01263  ,0.01263  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2283-RDT2284)         ,RDT2284   ,RDT2283   ,12.47 ,0.117  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03210 ,0.04910 ,1.24812   ,0.06382 ,0.12666  ,0.12666  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2098-RDT2284)         ,RDT2098   ,RDT2284   ,12.47 ,0.217  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05922 ,0.09058 ,2.30242   ,0.11773 ,0.23364  ,0.23364  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2100-RDT2288)         ,RDT2100   ,RDT2288   ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00967 ,0.01479 ,0.37587   ,0.01922 ,0.03814  ,0.03814  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2100-RDT2285)         ,RDT2285   ,RDT2100   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01611 ,0.02463 ,0.62612   ,0.03202 ,0.06354  ,0.06354  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2285-RDT2286)         ,RDT2286   ,RDT2285   ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00456 ,0.00697 ,0.17727   ,0.00906 ,0.01799  ,0.01799  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2098-RDT2286)         ,RDT2098   ,RDT2286   ,12.47 ,0.138  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03770 ,0.05766 ,1.46558   ,0.07494 ,0.14872  ,0.14872  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2097-RDT2098)         ,RDT2097   ,RDT2098   ,12.47 ,0.172  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04699 ,0.07187 ,1.82685   ,0.09341 ,0.18538  ,0.18538  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2089-RDT2097)         ,RDT2089   ,RDT2097   ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02336 ,0.03573 ,0.90818   ,0.04644 ,0.09216  ,0.09216  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2089-RDT2090)         ,RDT2090   ,RDT2089   ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01566 ,0.02395 ,0.60888   ,0.03113 ,0.06179  ,0.06179  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2090-RDT2092)         ,RDT2092   ,RDT2090   ,12.47 ,0.172  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04699 ,0.07187 ,1.82687   ,0.09341 ,0.18539  ,0.18539  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2092-RDT2093)         ,RDT2093   ,RDT2092   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01020 ,0.01560 ,0.39655   ,0.02028 ,0.04024  ,0.04024  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2059-RDT2093)         ,RDT2059   ,RDT2093   ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02453 ,0.03751 ,0.95347   ,0.04875 ,0.09676  ,0.09676  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2059-RDT2061)         ,RDT2061   ,RDT2059   ,12.47 ,0.230  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06299 ,0.09634 ,2.44891   ,0.12522 ,0.24851  ,0.24851  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2061-RDT2067)         ,RDT2067   ,RDT2061   ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01979 ,0.03026 ,0.76919   ,0.03933 ,0.07806  ,0.07806  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2066-RDT2067)         ,RDT2066   ,RDT2067   ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01484 ,0.02270 ,0.57703   ,0.02951 ,0.05856  ,0.05856  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2065-RDT2066)         ,RDT2065   ,RDT2066   ,12.47 ,0.109  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02974 ,0.04548 ,1.15606   ,0.05911 ,0.11731  ,0.11731  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2065-RDT2068)         ,RDT2068   ,RDT2065   ,12.47 ,0.308  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08426 ,0.12886 ,3.27559   ,0.16749 ,0.33240  ,0.33240  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1314-RDT2068)         ,RDT1314   ,RDT2068   ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02088 ,0.03194 ,0.81176   ,0.04151 ,0.08238  ,0.08238  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1314-RDT1320)         ,RDT1320   ,RDT1314   ,12.47 ,0.213  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05833 ,0.08921 ,2.26758   ,0.11595 ,0.23011  ,0.23011  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1341-RDT1346)         ,RDT1346   ,RDT1341   ,12.47 ,0.864  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.23622 ,0.36128 ,9.18336   ,0.46958 ,0.93191  ,0.93191  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1346-RDT1347)         ,RDT1347   ,RDT1346   ,12.47 ,0.261  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07152 ,0.10938 ,2.78038   ,0.14217 ,0.28215  ,0.28215  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2426-RDT2427)         ,RDT2426   ,RDT2427   ,12.47 ,0.273  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07469 ,0.11423 ,2.90376   ,0.14848 ,0.29467  ,0.29467  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2425-RDT2426)         ,RDT2425   ,RDT2426   ,12.47 ,0.115  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03150 ,0.04818 ,1.22471   ,0.06262 ,0.12428  ,0.12428  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2425-RDT2428)         ,RDT2428   ,RDT2425   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00525 ,0.00803 ,0.20410   ,0.01044 ,0.02071  ,0.02071  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2419-RDT2428)         ,RDT2419   ,RDT2428   ,12.47 ,0.329  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08988 ,0.13746 ,3.49425   ,0.17867 ,0.35459  ,0.35459  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2419-RDT2421)         ,RDT2421   ,RDT2419   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00539 ,0.00824 ,0.20947   ,0.01071 ,0.02126  ,0.02126  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2421-RDT2422)         ,RDT2422   ,RDT2421   ,12.47 ,0.044  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01196 ,0.01829 ,0.46488   ,0.02377 ,0.04718  ,0.04718  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2420-RDT2422)         ,RDT2420   ,RDT2422   ,12.47 ,0.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00376 ,0.00575 ,0.14604   ,0.00747 ,0.01482  ,0.01482  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2418-RDT2420)         ,RDT2418   ,RDT2420   ,12.47 ,0.367  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10044 ,0.15361 ,3.90477   ,0.19967 ,0.39625  ,0.39625  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2046-RDT2418)         ,RDT2046   ,RDT2418   ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01639 ,0.02507 ,0.63734   ,0.03259 ,0.06468  ,0.06468  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2046-RDT2803)         ,RDT2803   ,RDT2046   ,12.47 ,0.120  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03278 ,0.05014 ,1.27448   ,0.06517 ,0.12933  ,0.12933  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2803-RDT2804)         ,RDT2804   ,RDT2803   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00546 ,0.00836 ,0.21245   ,0.01086 ,0.02156  ,0.02156  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1369-RDT2804)         ,RDT1369   ,RDT2804   ,12.47 ,0.955  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.26126 ,0.39958 ,10.15692  ,0.51936 ,1.03070  ,1.03070  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1369-RDT1372)         ,RDT1372   ,RDT1369   ,12.47 ,0.248  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06772 ,0.10357 ,2.63261   ,0.13462 ,0.26715  ,0.26715  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1371-RDT1373)         ,RDT1371   ,RDT1373   ,12.47 ,0.112  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03073 ,0.04700 ,1.19478   ,0.06109 ,0.12124  ,0.12124  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1371-RDT1372)         ,RDT1372   ,RDT1371   ,12.47 ,0.156  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04266 ,0.06524 ,1.65847   ,0.08480 ,0.16830  ,0.16830  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1367-RDT1372)         ,RDT1367   ,RDT1372   ,12.47 ,0.581  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15887 ,0.24297 ,6.17623   ,0.31581 ,0.62675  ,0.62675  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1359-RDT1367)         ,RDT1359   ,RDT1367   ,12.47 ,0.314  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08585 ,0.13131 ,3.33777   ,0.17067 ,0.33871  ,0.33871  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1357-RDT1359)         ,RDT1357   ,RDT1359   ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01568 ,0.02399 ,0.60968   ,0.03118 ,0.06187  ,0.06187  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1357-RDT1358)         ,RDT1358   ,RDT1357   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01046 ,0.01599 ,0.40649   ,0.02079 ,0.04125  ,0.04125  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1354-RDT1358)         ,RDT1354   ,RDT1358   ,12.47 ,0.268  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07318 ,0.11193 ,2.84512   ,0.14548 ,0.28872  ,0.28872  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1363-RDT1364)         ,RDT1364   ,RDT1363   ,12.47 ,0.032  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00869 ,0.01329 ,0.33785   ,0.01728 ,0.03428  ,0.03428  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1354-RDT1364)         ,RDT1354   ,RDT1364   ,12.47 ,0.249  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06798 ,0.10397 ,2.64283   ,0.13514 ,0.26819  ,0.26819  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1349-RDT1354)         ,RDT1349   ,RDT1354   ,12.47 ,0.333  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09117 ,0.13944 ,3.54439   ,0.18124 ,0.35968  ,0.35968  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1348-RDT1349)         ,RDT1348   ,RDT1349   ,12.47 ,0.100  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02737 ,0.04186 ,1.06407   ,0.05441 ,0.10798  ,0.10798  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1347-RDT1348)         ,RDT1347   ,RDT1348   ,12.47 ,0.033  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00915 ,0.01400 ,0.35589   ,0.01820 ,0.03611  ,0.03611  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1345-RDT1347)         ,RDT1345   ,RDT1347   ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01469 ,0.02246 ,0.57101   ,0.02920 ,0.05794  ,0.05794  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1343-RDT1345)         ,RDT1343   ,RDT1345   ,12.47 ,0.134  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03677 ,0.05623 ,1.42933   ,0.07309 ,0.14505  ,0.14505  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1343-RDT1344)         ,RDT1344   ,RDT1343   ,12.47 ,0.254  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06951 ,0.10632 ,2.70246   ,0.13819 ,0.27424  ,0.27424  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1338-RDT1344)         ,RDT1338   ,RDT1344   ,12.47 ,0.422  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11533 ,0.17639 ,4.48358   ,0.22926 ,0.45498  ,0.45498  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1337-RDT1338)         ,RDT1337   ,RDT1338   ,12.47 ,0.062  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01689 ,0.02583 ,0.65650   ,0.03357 ,0.06662  ,0.06662  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1336-RDT1337)         ,RDT1336   ,RDT1337   ,12.47 ,0.141  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03847 ,0.05883 ,1.49552   ,0.07647 ,0.15176  ,0.15176  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1333-RDT1336)         ,RDT1333   ,RDT1336   ,12.47 ,0.180  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04915 ,0.07517 ,1.91082   ,0.09771 ,0.19391  ,0.19391  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1332-RDT1333)         ,RDT1332   ,RDT1333   ,12.47 ,0.147  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04017 ,0.06144 ,1.56167   ,0.07985 ,0.15847  ,0.15847  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1331-RDT1332)         ,RDT1331   ,RDT1332   ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03249 ,0.04970 ,1.26325   ,0.06459 ,0.12819  ,0.12819  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1328-RDT1331)         ,RDT1328   ,RDT1331   ,12.47 ,0.310  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08489 ,0.12983 ,3.30025   ,0.16875 ,0.33490  ,0.33490  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1327-RDT1328)         ,RDT1327   ,RDT1328   ,12.47 ,0.218  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05963 ,0.09120 ,2.31818   ,0.11854 ,0.23524  ,0.23524  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1326-RDT1327)         ,RDT1326   ,RDT1327   ,12.47 ,0.069  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01884 ,0.02882 ,0.73257   ,0.03746 ,0.07434  ,0.07434  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1324-RDT1326)         ,RDT1324   ,RDT1326   ,12.47 ,0.022  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00599 ,0.00916 ,0.23273   ,0.01190 ,0.02362  ,0.02362  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1324-RDT1325)         ,RDT1325   ,RDT1324   ,12.47 ,0.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00382 ,0.00585 ,0.14865   ,0.00760 ,0.01508  ,0.01508  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1323-RDT1325)         ,RDT1323   ,RDT1325   ,12.47 ,0.096  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02613 ,0.03996 ,1.01581   ,0.05194 ,0.10308  ,0.10308  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1322-RDT1323)         ,RDT1322   ,RDT1323   ,12.47 ,0.100  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02734 ,0.04182 ,1.06293   ,0.05435 ,0.10786  ,0.10786  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1321-RDT1322)         ,RDT1321   ,RDT1322   ,12.47 ,0.252  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06900 ,0.10553 ,2.68256   ,0.13717 ,0.27222  ,0.27222  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1320-RDT1321)         ,RDT1320   ,RDT1321   ,12.47 ,0.016  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00446 ,0.00681 ,0.17323   ,0.00886 ,0.01758  ,0.01758  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1316-RDT1320)         ,RDT1316   ,RDT1320   ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03257 ,0.04981 ,1.26614   ,0.06474 ,0.12848  ,0.12848  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1315-RDT1316)         ,RDT1315   ,RDT1316   ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01086 ,0.01661 ,0.42210   ,0.02158 ,0.04283  ,0.04283  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1315-RDT1317)         ,RDT1317   ,RDT1315   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01593 ,0.02437 ,0.61948   ,0.03168 ,0.06286  ,0.06286  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1317-RDT2069)         ,RDT2069   ,RDT1317   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01594 ,0.02437 ,0.61959   ,0.03168 ,0.06287  ,0.06287  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1318-RDT2069)         ,RDT1318   ,RDT2069   ,12.47 ,0.121  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03300 ,0.05047 ,1.28279   ,0.06559 ,0.13017  ,0.13017  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2323-RDT2324)         ,RDT2323   ,RDT2324   ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01282 ,0.01155 ,8.52292   ,0.02127 ,0.10633  ,0.10633  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2323-RDT2341)         ,RDT2341   ,RDT2323   ,12.47 ,0.061  ,3P_UG_AL_4/0_25_12_47_0                ,0.01651 ,0.01487 ,10.97509  ,0.02738 ,0.13692  ,0.13692  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2322-RDT2341)         ,RDT2322   ,RDT2341   ,12.47 ,0.055  ,3P_UG_AL_4/0_25_12_47_0                ,0.01488 ,0.01340 ,9.89061   ,0.02468 ,0.12339  ,0.12339  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2305-RDT2322)         ,RDT2305   ,RDT2322   ,12.47 ,0.054  ,3P_UG_AL_4/0_25_12_47_0                ,0.01459 ,0.01314 ,9.70163   ,0.02421 ,0.12103  ,0.12103  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2305-RDT2314)         ,RDT2314   ,RDT2305   ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01262 ,0.01137 ,8.39115   ,0.02094 ,0.10468  ,0.10468  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2306-RDT2314)         ,RDT2306   ,RDT2314   ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01052 ,0.00948 ,6.99635   ,0.01746 ,0.08728  ,0.08728  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2306-RDT2308)         ,RDT2308   ,RDT2306   ,12.47 ,0.020  ,3P_UG_AL_4/0_25_12_47_0                ,0.00526 ,0.00474 ,3.49909   ,0.00873 ,0.04365  ,0.04365  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2308-RDT2310)         ,RDT2310   ,RDT2308   ,12.47 ,0.078  ,3P_UG_AL_4/0_25_12_47_0                ,0.02097 ,0.01889 ,13.94419  ,0.03479 ,0.17396  ,0.17396  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2309-RDT2310)         ,RDT2309   ,RDT2310   ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00515 ,0.00463 ,3.42081   ,0.00854 ,0.04268  ,0.04268  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2309-RDT2312)         ,RDT2312   ,RDT2309   ,12.47 ,0.074  ,3P_UG_AL_4/0_25_12_47_0                ,0.01995 ,0.01797 ,13.26737  ,0.03310 ,0.16551  ,0.16551  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2360-RDT2361)         ,RDT2361   ,RDT2360   ,12.47 ,0.251  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06859 ,0.10491 ,2.66668   ,0.13636 ,0.27061  ,0.27061  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2359-RDT2361)         ,RDT2359   ,RDT2361   ,12.47 ,0.109  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02987 ,0.04568 ,1.16117   ,0.05937 ,0.11783  ,0.11783  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2358-RDT2359)         ,RDT2358   ,RDT2359   ,12.47 ,0.153  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04197 ,0.06419 ,1.63154   ,0.08343 ,0.16557  ,0.16557  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2356-RDT2358)         ,RDT2356   ,RDT2358   ,12.47 ,0.115  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03135 ,0.04794 ,1.21868   ,0.06232 ,0.12367  ,0.12367  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2347-RDT2356)         ,RDT2347   ,RDT2356   ,12.47 ,0.525  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14346 ,0.21941 ,5.57735   ,0.28519 ,0.56598  ,0.56598  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2347-RDT2348)         ,RDT2348   ,RDT2347   ,12.47 ,0.040  ,3P_UG_AL_4/0_25_12_47_0                ,0.01077 ,0.00970 ,7.15823   ,0.01786 ,0.08930  ,0.08930  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2344-RDT2348)         ,RDT2344   ,RDT2348   ,12.47 ,0.073  ,3P_UG_AL_4/0_25_12_47_0                ,0.01970 ,0.01774 ,13.09612  ,0.03268 ,0.16338  ,0.16338  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2343-RDT2344)         ,RDT2343   ,RDT2344   ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01295 ,0.01166 ,8.60918   ,0.02148 ,0.10740  ,0.10740  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2337-RDT2343)         ,RDT2337   ,RDT2343   ,12.47 ,0.233  ,3P_UG_AL_4/0_25_12_47_0                ,0.06287 ,0.05662 ,41.80086  ,0.10430 ,0.52148  ,0.52148  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2337-RDT2340)         ,RDT2340   ,RDT2337   ,12.47 ,0.122  ,3P_UG_AL_4/0_25_12_47_0                ,0.03284 ,0.02957 ,21.83192  ,0.05447 ,0.27236  ,0.27236  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2321-RDT2340)         ,RDT2321   ,RDT2340   ,12.47 ,0.100  ,3P_UG_AL_4/0_25_12_47_0                ,0.02704 ,0.02435 ,17.97829  ,0.04486 ,0.22428  ,0.22428  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2318-RDT2321)         ,RDT2318   ,RDT2321   ,12.47 ,0.027  ,3P_UG_AL_4/0_25_12_47_0                ,0.00741 ,0.00668 ,4.92786   ,0.01230 ,0.06148  ,0.06148  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2317-RDT2318)         ,RDT2317   ,RDT2318   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01023 ,0.00922 ,6.80409   ,0.01698 ,0.08488  ,0.08488  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2316-RDT2317)         ,RDT2316   ,RDT2317   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01025 ,0.00923 ,6.81293   ,0.01700 ,0.08499  ,0.08499  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2313-RDT2316)         ,RDT2313   ,RDT2316   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01022 ,0.00920 ,6.79237   ,0.01695 ,0.08474  ,0.08474  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2311-RDT2313)         ,RDT2311   ,RDT2313   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01035 ,0.00932 ,6.87888   ,0.01716 ,0.08582  ,0.08582  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2311-RDT2312)         ,RDT2312   ,RDT2311   ,12.47 ,0.096  ,3P_UG_AL_4/0_25_12_47_0                ,0.02583 ,0.02326 ,17.17262  ,0.04285 ,0.21423  ,0.21423  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2300-RDT2312)         ,RDT2300   ,RDT2312   ,12.47 ,0.212  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05785 ,0.08848 ,2.24918   ,0.11501 ,0.22824  ,0.22824  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2299-RDT2300)         ,RDT2299   ,RDT2300   ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02077 ,0.03177 ,0.80750   ,0.04129 ,0.08194  ,0.08194  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2087-RDT2299)         ,RDT2087   ,RDT2299   ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01330 ,0.02034 ,0.51691   ,0.02643 ,0.05245  ,0.05245  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2085-RDT2087)         ,RDT2085   ,RDT2087   ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01371 ,0.02096 ,0.53285   ,0.02725 ,0.05407  ,0.05407  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2085-RDT2086)         ,RDT2086   ,RDT2085   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01523 ,0.02329 ,0.59210   ,0.03028 ,0.06008  ,0.06008  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2083-RDT2086)         ,RDT2083   ,RDT2086   ,12.47 ,0.116  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03170 ,0.04848 ,1.23232   ,0.06301 ,0.12505  ,0.12505  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2082-RDT2083)         ,RDT2082   ,RDT2083   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00526 ,0.00805 ,0.20454   ,0.01046 ,0.02076  ,0.02076  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2081-RDT2082)         ,RDT2081   ,RDT2082   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01607 ,0.02458 ,0.62492   ,0.03195 ,0.06342  ,0.06342  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2080-RDT2081)         ,RDT2080   ,RDT2081   ,12.47 ,0.154  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04199 ,0.06423 ,1.63255   ,0.08348 ,0.16567  ,0.16567  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2079-RDT2080)         ,RDT2079   ,RDT2080   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01050 ,0.01606 ,0.40817   ,0.02087 ,0.04142  ,0.04142  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2076-RDT2079)         ,RDT2076   ,RDT2079   ,12.47 ,0.122  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03344 ,0.05115 ,1.30014   ,0.06648 ,0.13193  ,0.13193  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2072-RDT2076)         ,RDT2072   ,RDT2076   ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01361 ,0.02081 ,0.52908   ,0.02705 ,0.05369  ,0.05369  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2072-RDT2073)         ,RDT2073   ,RDT2072   ,12.47 ,0.124  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03389 ,0.05184 ,1.31770   ,0.06738 ,0.13372  ,0.13372  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2071-RDT2073)         ,RDT2071   ,RDT2073   ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01312 ,0.02006 ,0.50993   ,0.02607 ,0.05175  ,0.05175  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2070-RDT2071)         ,RDT2070   ,RDT2071   ,12.47 ,0.083  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02278 ,0.03484 ,0.88550   ,0.04528 ,0.08986  ,0.08986  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1318-RDT2070)         ,RDT1318   ,RDT2070   ,12.47 ,0.849  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.23225 ,0.35521 ,9.02924   ,0.46170 ,0.91627  ,0.91627  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1283-RDT1318)         ,RDT1283   ,RDT1318   ,12.47 ,2.215  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.60584 ,0.92660 ,23.55347  ,1.20438 ,2.39015  ,2.39015  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1282-RDT1283)         ,RDT1282   ,RDT1283   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01054 ,0.01613 ,0.40990   ,0.02096 ,0.04160  ,0.04160  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1281-RDT1282)         ,RDT1281   ,RDT1282   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01582 ,0.02419 ,0.61492   ,0.03144 ,0.06240  ,0.06240  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1273-RDT1281)         ,RDT1273   ,RDT1281   ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02537 ,0.03881 ,0.98645   ,0.05044 ,0.10010  ,0.10010  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1273-RDT1280)         ,RDT1280   ,RDT1273   ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01635 ,0.02500 ,0.63553   ,0.03250 ,0.06449  ,0.06449  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1272-RDT1280)         ,RDT1272   ,RDT1280   ,12.47 ,0.026  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00712 ,0.01088 ,0.27665   ,0.01415 ,0.02807  ,0.02807  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1272-RDT1274)         ,RDT1274   ,RDT1272   ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00935 ,0.01431 ,0.36368   ,0.01860 ,0.03691  ,0.03691  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1271-RDT1274)         ,RDT1271   ,RDT1274   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01023 ,0.01564 ,0.39758   ,0.02033 ,0.04035  ,0.04035  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1269-RDT1271)         ,RDT1269   ,RDT1271   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01614 ,0.02469 ,0.62754   ,0.03209 ,0.06368  ,0.06368  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1269-RDT1275)         ,RDT1275   ,RDT1269   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01006 ,0.01539 ,0.39118   ,0.02000 ,0.03970  ,0.03970  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1268-RDT1275)         ,RDT1268   ,RDT1275   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01006 ,0.01539 ,0.39108   ,0.02000 ,0.03969  ,0.03969  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1267-RDT1268)         ,RDT1267   ,RDT1268   ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02012 ,0.03077 ,0.78224   ,0.04000 ,0.07938  ,0.07938  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1266-RDT1267)         ,RDT1266   ,RDT1267   ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02321 ,0.03550 ,0.90240   ,0.04614 ,0.09157  ,0.09157  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1265-RDT1266)         ,RDT1265   ,RDT1266   ,12.47 ,0.083  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02263 ,0.03461 ,0.87968   ,0.04498 ,0.08927  ,0.08927  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1264-RDT1265)         ,RDT1264   ,RDT1265   ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01909 ,0.02920 ,0.74219   ,0.03795 ,0.07532  ,0.07532  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1264-RHS2_1247)       ,RHS2_1247 ,RDT1264   ,12.47 ,0.743  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.20317 ,0.31073 ,7.89857   ,0.40388 ,0.80153  ,0.80153  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT3054-RDT3064)         ,RDT3064   ,RDT3054   ,12.47 ,0.034  ,3P_UG_AL_4/0_25_12_47_0                ,0.00917 ,0.00826 ,6.09412   ,0.01521 ,0.07603  ,0.07603  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3059-RDT3060)         ,RDT3059   ,RDT3060   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00797 ,0.00718 ,5.29919   ,0.01322 ,0.06611  ,0.06611  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3058-RDT3059)         ,RDT3058   ,RDT3059   ,12.47 ,0.071  ,3P_UG_AL_4/0_25_12_47_0                ,0.01927 ,0.01735 ,12.80902  ,0.03196 ,0.15980  ,0.15980  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3024-RDT3037)         ,RDT3037   ,RDT3024   ,12.47 ,0.018  ,3P_UG_AL_4/0_25_12_47_0                ,0.00475 ,0.00427 ,3.15587   ,0.00787 ,0.03937  ,0.03937  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3021-RDT3037)         ,RDT3021   ,RDT3037   ,12.47 ,0.031  ,3P_UG_AL_4/0_25_12_47_0                ,0.00848 ,0.00764 ,5.63719   ,0.01407 ,0.07033  ,0.07033  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3018-RDT3019)         ,RDT3019   ,RDT3018   ,12.47 ,0.067  ,3P_UG_AL_4/0_25_12_47_0                ,0.01814 ,0.01634 ,12.06160  ,0.03009 ,0.15047  ,0.15047  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3019-RDT3020)         ,RDT3020   ,RDT3019   ,12.47 ,0.077  ,3P_UG_AL_4/0_25_12_47_0                ,0.02088 ,0.01880 ,13.88201  ,0.03464 ,0.17318  ,0.17318  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3020-RDT3038)         ,RDT3038   ,RDT3020   ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00505 ,0.00455 ,3.35978   ,0.00838 ,0.04191  ,0.04191  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3021-RDT3038)         ,RDT3021   ,RDT3038   ,12.47 ,0.057  ,3P_UG_AL_4/0_25_12_47_0                ,0.01537 ,0.01384 ,10.21585  ,0.02549 ,0.12745  ,0.12745  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3021-RDT3023)         ,RDT3023   ,RDT3021   ,12.47 ,0.023  ,3P_UG_AL_4/0_25_12_47_0                ,0.00614 ,0.00553 ,4.08273   ,0.01019 ,0.05093  ,0.05093  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3022-RDT3023)         ,RDT3022   ,RDT3023   ,12.47 ,0.021  ,3P_UG_AL_4/0_25_12_47_0                ,0.00562 ,0.00506 ,3.73462   ,0.00932 ,0.04659  ,0.04659  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3022-RDT3150)         ,RDT3150   ,RDT3022   ,12.47 ,0.020  ,3P_UG_AL_4/0_25_12_47_0                ,0.00536 ,0.00483 ,3.56318   ,0.00889 ,0.04445  ,0.04445  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3149-RDT3150)         ,RDT3149   ,RDT3150   ,12.47 ,0.020  ,3P_UG_AL_4/0_25_12_47_0                ,0.00536 ,0.00482 ,3.56181   ,0.00889 ,0.04443  ,0.04443  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3148-RDT3149)         ,RDT3148   ,RDT3149   ,12.47 ,0.075  ,3P_UG_AL_4/0_25_12_47_0                ,0.02018 ,0.01817 ,13.41717  ,0.03348 ,0.16738  ,0.16738  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3144-RDT3145)         ,RDT3145   ,RDT3144   ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00765 ,0.00689 ,5.08459   ,0.01269 ,0.06343  ,0.06343  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3145-RDT3146)         ,RDT3146   ,RDT3145   ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.00994 ,0.00895 ,6.60657   ,0.01648 ,0.08242  ,0.08242  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3146-RDT3147)         ,RDT3147   ,RDT3146   ,12.47 ,0.052  ,3P_UG_AL_4/0_25_12_47_0                ,0.01403 ,0.01263 ,9.32666   ,0.02327 ,0.11635  ,0.11635  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3147-RDT3154)         ,RDT3154   ,RDT3147   ,12.47 ,0.026  ,3P_UG_AL_4/0_25_12_47_0                ,0.00709 ,0.00638 ,4.71226   ,0.01176 ,0.05879  ,0.05879  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3153-RDT3154)         ,RDT3153   ,RDT3154   ,12.47 ,0.022  ,3P_UG_AL_4/0_25_12_47_0                ,0.00594 ,0.00535 ,3.94647   ,0.00985 ,0.04923  ,0.04923  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3148-RDT3153)         ,RDT3148   ,RDT3153   ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01595 ,0.01436 ,10.60437  ,0.02646 ,0.13229  ,0.13229  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3148-RDT3158)         ,RDT3158   ,RDT3148   ,12.47 ,0.303  ,3P_UG_AL_4/0_25_12_47_0                ,0.08159 ,0.07349 ,54.24953  ,0.13536 ,0.67678  ,0.67678  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3079-RDT3158)         ,RDT3079   ,RDT3158   ,12.47 ,0.063  ,3P_UG_AL_4/0_25_12_47_0                ,0.01702 ,0.01532 ,11.31290  ,0.02823 ,0.14113  ,0.14113  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3079-RDT3080)         ,RDT3080   ,RDT3079   ,12.47 ,0.070  ,3P_UG_AL_4/0_25_12_47_0                ,0.01884 ,0.01697 ,12.52509  ,0.03125 ,0.15625  ,0.15625  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3071-RDT3080)         ,RDT3071   ,RDT3080   ,12.47 ,0.062  ,3P_UG_AL_4/0_25_12_47_0                ,0.01680 ,0.01513 ,11.17278  ,0.02788 ,0.13938  ,0.13938  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3070-RDT3071)         ,RDT3070   ,RDT3071   ,12.47 ,0.061  ,3P_UG_AL_4/0_25_12_47_0                ,0.01644 ,0.01481 ,10.93103  ,0.02727 ,0.13637  ,0.13637  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3069-RDT3070)         ,RDT3069   ,RDT3070   ,12.47 ,0.053  ,3P_UG_AL_4/0_25_12_47_0                ,0.01441 ,0.01298 ,9.58339   ,0.02391 ,0.11956  ,0.11956  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3063-RDT3069)         ,RDT3063   ,RDT3069   ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01056 ,0.00951 ,7.02063   ,0.01752 ,0.08758  ,0.08758  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3058-RDT3063)         ,RDT3058   ,RDT3063   ,12.47 ,0.073  ,3P_UG_AL_4/0_25_12_47_0                ,0.01974 ,0.01778 ,13.12433  ,0.03275 ,0.16373  ,0.16373  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3058-RDT3064)         ,RDT3064   ,RDT3058   ,12.47 ,0.050  ,3P_UG_AL_4/0_25_12_47_0                ,0.01344 ,0.01210 ,8.93435   ,0.02229 ,0.11146  ,0.11146  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3064-RDT3065)         ,RDT3065   ,RDT3064   ,12.47 ,0.043  ,3P_UG_AL_4/0_25_12_47_0                ,0.01161 ,0.01046 ,7.71934   ,0.01926 ,0.09630  ,0.09630  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3065-RDT3066)         ,RDT3066   ,RDT3065   ,12.47 ,0.018  ,3P_UG_AL_4/0_25_12_47_0                ,0.00492 ,0.00443 ,3.26894   ,0.00816 ,0.04078  ,0.04078  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3046-RDT3066)         ,RDT3046   ,RDT3066   ,12.47 ,0.057  ,3P_UG_AL_4/0_25_12_47_0                ,0.01542 ,0.01389 ,10.25039  ,0.02558 ,0.12788  ,0.12788  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3045-RDT3046)         ,RDT3045   ,RDT3046   ,12.47 ,0.035  ,3P_UG_AL_4/0_25_12_47_0                ,0.00954 ,0.00859 ,6.33954   ,0.01582 ,0.07909  ,0.07909  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3045-RDT3052)         ,RDT3052   ,RDT3045   ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00504 ,0.00454 ,3.35375   ,0.00837 ,0.04184  ,0.04184  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3044-RDT3052)         ,RDT3044   ,RDT3052   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00798 ,0.00719 ,5.30864   ,0.01325 ,0.06623  ,0.06623  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3044-RDT3051)         ,RDT3051   ,RDT3044   ,12.47 ,0.025  ,3P_UG_AL_4/0_25_12_47_0                ,0.00677 ,0.00610 ,4.49993   ,0.01123 ,0.05614  ,0.05614  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3050-RDT3051)         ,RDT3050   ,RDT3051   ,12.47 ,0.020  ,3P_UG_AL_4/0_25_12_47_0                ,0.00552 ,0.00497 ,3.67076   ,0.00916 ,0.04579  ,0.04579  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3043-RDT3050)         ,RDT3043   ,RDT3050   ,12.47 ,0.021  ,3P_UG_AL_4/0_25_12_47_0                ,0.00573 ,0.00516 ,3.80647   ,0.00950 ,0.04749  ,0.04749  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3041-RDT3043)         ,RDT3041   ,RDT3043   ,12.47 ,0.062  ,3P_UG_AL_4/0_25_12_47_0                ,0.01674 ,0.01507 ,11.12815  ,0.02777 ,0.13883  ,0.13883  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3040-RDT3041)         ,RDT3040   ,RDT3041   ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00233 ,0.00210 ,1.54701   ,0.00386 ,0.01930  ,0.01930  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3011-RDT3091)         ,RDT3091   ,RDT3011   ,12.47 ,0.069  ,3P_UG_AL_4/0_25_12_47_0                ,0.01861 ,0.01676 ,12.37271  ,0.03087 ,0.15435  ,0.15435  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3091-RDT3092)         ,RDT3092   ,RDT3091   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00801 ,0.00721 ,5.32435   ,0.01328 ,0.06642  ,0.06642  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3087-RDT3092)         ,RDT3087   ,RDT3092   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00801 ,0.00721 ,5.32380   ,0.01328 ,0.06642  ,0.06642  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3010-RDT3087)         ,RDT3010   ,RDT3087   ,12.47 ,0.020  ,3P_UG_AL_4/0_25_12_47_0                ,0.00534 ,0.00481 ,3.55052   ,0.00886 ,0.04429  ,0.04429  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3009-RDT3010)         ,RDT3009   ,RDT3010   ,12.47 ,0.099  ,3P_UG_AL_4/0_25_12_47_0                ,0.02666 ,0.02401 ,17.72403  ,0.04422 ,0.22111  ,0.22111  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3083-RDT3084)         ,RDT3084   ,RDT3083   ,12.47 ,0.053  ,3P_UG_AL_4/0_25_12_47_0                ,0.01419 ,0.01278 ,9.43215   ,0.02353 ,0.11767  ,0.11767  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3084-RDT3089)         ,RDT3089   ,RDT3084   ,12.47 ,0.050  ,3P_UG_AL_4/0_25_12_47_0                ,0.01344 ,0.01211 ,8.93777   ,0.02230 ,0.11150  ,0.11150  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3088-RDT3089)         ,RDT3088   ,RDT3089   ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00513 ,0.00462 ,3.41084   ,0.00851 ,0.04255  ,0.04255  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3085-RDT3088)         ,RDT3085   ,RDT3088   ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00762 ,0.00686 ,5.06559   ,0.01264 ,0.06319  ,0.06319  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3076-RDT3085)         ,RDT3076   ,RDT3085   ,12.47 ,0.064  ,3P_UG_AL_4/0_25_12_47_0                ,0.01738 ,0.01566 ,11.55741  ,0.02884 ,0.14418  ,0.14418  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3009-RDT3076)         ,RDT3009   ,RDT3076   ,12.47 ,0.101  ,3P_UG_AL_4/0_25_12_47_0                ,0.02715 ,0.02445 ,18.04968  ,0.04503 ,0.22517  ,0.22517  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3008-RDT3009)         ,RDT3008   ,RDT3009   ,12.47 ,0.111  ,3P_UG_AL_4/0_25_12_47_0                ,0.02990 ,0.02693 ,19.87920  ,0.04960 ,0.24800  ,0.24800  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3008-RDT3068)         ,RDT3068   ,RDT3008   ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.00989 ,0.00890 ,6.57301   ,0.01640 ,0.08200  ,0.08200  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3048-RDT3068)         ,RDT3048   ,RDT3068   ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02452 ,0.03751 ,0.95338   ,0.04875 ,0.09675  ,0.09675  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3048-RDT3049)         ,RDT3049   ,RDT3048   ,12.47 ,0.032  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00883 ,0.01350 ,0.34312   ,0.01754 ,0.03482  ,0.03482  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3040-RDT3049)         ,RDT3040   ,RDT3049   ,12.47 ,0.072  ,3P_UG_AL_4/0_25_12_47_0                ,0.01938 ,0.01745 ,12.88254  ,0.03214 ,0.16071  ,0.16071  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2702-RDT3040)         ,RDT2702   ,RDT3040   ,12.47 ,1.537  ,3P_UG_AL_4/0_25_12_47_0                ,0.41455 ,0.37336 ,275.62008 ,0.68769 ,3.43844  ,3.43844  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2700-RDT2702)         ,RDT2700   ,RDT2702   ,12.47 ,0.034  ,3P_UG_AL_4/0_25_12_47_0                ,0.00926 ,0.00834 ,6.15732   ,0.01536 ,0.07681  ,0.07681  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2700-RDT2703)         ,RDT2703   ,RDT2700   ,12.47 ,0.079  ,3P_UG_AL_4/0_25_12_47_0                ,0.02118 ,0.01908 ,14.08420  ,0.03514 ,0.17570  ,0.17570  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2703-RDT2704)         ,RDT2704   ,RDT2703   ,12.47 ,0.060  ,3P_UG_AL_4/0_25_12_47_0                ,0.01606 ,0.01447 ,10.67878  ,0.02664 ,0.13322  ,0.13322  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2704-RDT2705)         ,RDT2705   ,RDT2704   ,12.47 ,0.063  ,3P_UG_AL_4/0_25_12_47_0                ,0.01708 ,0.01538 ,11.35580  ,0.02833 ,0.14167  ,0.14167  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2650-RDT2651)         ,RDT2651   ,RDT2650   ,12.47 ,0.069  ,3P_UG_AL_4/0_25_12_47_0                ,0.01852 ,0.01668 ,12.31247  ,0.03072 ,0.15360  ,0.15360  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2651-RDT2652)         ,RDT2652   ,RDT2651   ,12.47 ,0.075  ,3P_UG_AL_4/0_25_12_47_0                ,0.02024 ,0.01823 ,13.45635  ,0.03357 ,0.16787  ,0.16787  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2652-RDT2653)         ,RDT2653   ,RDT2652   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01030 ,0.00928 ,6.84887   ,0.01709 ,0.08544  ,0.08544  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2653-RDT2654)         ,RDT2654   ,RDT2653   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01023 ,0.00921 ,6.80220   ,0.01697 ,0.08486  ,0.08486  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2654-RDT2655)         ,RDT2655   ,RDT2654   ,12.47 ,0.066  ,3P_UG_AL_4/0_25_12_47_0                ,0.01774 ,0.01598 ,11.79694  ,0.02943 ,0.14717  ,0.14717  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2636-RDT2637)         ,RDT2637   ,RDT2636   ,12.47 ,0.074  ,3P_UG_AL_4/0_25_12_47_0                ,0.01996 ,0.01797 ,13.26954  ,0.03311 ,0.16554  ,0.16554  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
