Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT2637-RDT2641)         ,RDT2641   ,RDT2637   ,12.47 ,0.069  ,3P_UG_AL_4/0_25_12_47_0                ,0.01868 ,0.01682 ,12.41748  ,0.03098 ,0.15491  ,0.15491  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2641-RDT2642)         ,RDT2642   ,RDT2641   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01020 ,0.00918 ,6.77843   ,0.01691 ,0.08456  ,0.08456  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2642-RDT2644)         ,RDT2644   ,RDT2642   ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00764 ,0.00688 ,5.08165   ,0.01268 ,0.06340  ,0.06340  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2643-RDT2644)         ,RDT2643   ,RDT2644   ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00255 ,0.00230 ,1.69426   ,0.00423 ,0.02114  ,0.02114  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2643-RDT2657)         ,RDT2657   ,RDT2643   ,12.47 ,0.090  ,3P_UG_AL_4/0_25_12_47_0                ,0.02420 ,0.02180 ,16.09213  ,0.04015 ,0.20075  ,0.20075  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2657-RDT2658)         ,RDT2658   ,RDT2657   ,12.47 ,0.008  ,3P_UG_AL_4/0_25_12_47_0                ,0.00205 ,0.00185 ,1.36388   ,0.00340 ,0.01701  ,0.01701  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2656-RDT2658)         ,RDT2656   ,RDT2658   ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01042 ,0.00939 ,6.93059   ,0.01729 ,0.08646  ,0.08646  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2655-RDT2656)         ,RDT2655   ,RDT2656   ,12.47 ,0.041  ,3P_UG_AL_4/0_25_12_47_0                ,0.01093 ,0.00984 ,7.26719   ,0.01813 ,0.09066  ,0.09066  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2655-RDT2666)         ,RDT2666   ,RDT2655   ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01835 ,0.01652 ,12.19708  ,0.03043 ,0.15216  ,0.15216  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2666-RDT2667)         ,RDT2667   ,RDT2666   ,12.47 ,0.045  ,3P_UG_AL_4/0_25_12_47_0                ,0.01202 ,0.01082 ,7.98973   ,0.01993 ,0.09967  ,0.09967  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2679-RDT2681)         ,RDT2681   ,RDT2679   ,12.47 ,0.056  ,3P_UG_AL_4/0_25_12_47_0                ,0.01521 ,0.01370 ,10.11202  ,0.02523 ,0.12615  ,0.12615  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2678-RDT2681)         ,RDT2678   ,RDT2681   ,12.47 ,0.025  ,3P_UG_AL_4/0_25_12_47_0                ,0.00685 ,0.00617 ,4.55336   ,0.01136 ,0.05680  ,0.05680  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2667-RDT2678)         ,RDT2667   ,RDT2678   ,12.47 ,0.055  ,3P_UG_AL_4/0_25_12_47_0                ,0.01488 ,0.01341 ,9.89617   ,0.02469 ,0.12346  ,0.12346  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2667-RDT2668)         ,RDT2668   ,RDT2667   ,12.47 ,0.077  ,3P_UG_AL_4/0_25_12_47_0                ,0.02087 ,0.01879 ,13.87314  ,0.03461 ,0.17307  ,0.17307  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2672-RDT2674)         ,RDT2672   ,RDT2674   ,12.47 ,0.067  ,3P_UG_AL_4/0_25_12_47_0                ,0.01817 ,0.01637 ,12.08177  ,0.03014 ,0.15072  ,0.15072  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2671-RDT2672)         ,RDT2671   ,RDT2672   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00805 ,0.00725 ,5.35241   ,0.01335 ,0.06677  ,0.06677  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2669-RDT2671)         ,RDT2669   ,RDT2671   ,12.47 ,0.049  ,3P_UG_AL_4/0_25_12_47_0                ,0.01317 ,0.01186 ,8.75609   ,0.02185 ,0.10923  ,0.10923  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2668-RDT2669)         ,RDT2668   ,RDT2669   ,12.47 ,0.064  ,3P_UG_AL_4/0_25_12_47_0                ,0.01718 ,0.01547 ,11.42396  ,0.02850 ,0.14252  ,0.14252  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2687-RDT2696)         ,RDT2687   ,RDT2696   ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01302 ,0.01172 ,8.65420   ,0.02159 ,0.10796  ,0.10796  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2687-RDT2688)         ,RDT2688   ,RDT2687   ,12.47 ,0.057  ,3P_UG_AL_4/0_25_12_47_0                ,0.01536 ,0.01383 ,10.20951  ,0.02547 ,0.12737  ,0.12737  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2688-RDT2689)         ,RDT2689   ,RDT2688   ,12.47 ,0.099  ,3P_UG_AL_4/0_25_12_47_0                ,0.02666 ,0.02401 ,17.72210  ,0.04422 ,0.22109  ,0.22109  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2689-RDT2691)         ,RDT2691   ,RDT2689   ,12.47 ,0.063  ,3P_UG_AL_4/0_25_12_47_0                ,0.01687 ,0.01520 ,11.21814  ,0.02799 ,0.13995  ,0.13995  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2690-RDT2691)         ,RDT2690   ,RDT2691   ,12.47 ,0.027  ,3P_UG_AL_4/0_25_12_47_0                ,0.00740 ,0.00666 ,4.92017   ,0.01228 ,0.06138  ,0.06138  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2668-RDT2690)         ,RDT2668   ,RDT2690   ,12.47 ,0.077  ,3P_UG_AL_4/0_25_12_47_0                ,0.02081 ,0.01874 ,13.83534  ,0.03452 ,0.17260  ,0.17260  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2668-RDT2712)         ,RDT2712   ,RDT2668   ,12.47 ,0.230  ,3P_UG_AL_4/0_25_12_47_0                ,0.06215 ,0.05598 ,41.32479  ,0.10311 ,0.51554  ,0.51554  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2720-RDT2721)         ,RDT2720   ,RDT2721   ,12.47 ,0.054  ,3P_UG_AL_4/0_25_12_47_0                ,0.01461 ,0.01316 ,9.71700   ,0.02424 ,0.12122  ,0.12122  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2607-RDT2609)         ,RDT2607   ,RDT2609   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00804 ,0.00724 ,5.34411   ,0.01333 ,0.06667  ,0.06667  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2607-RDT2608)         ,RDT2608   ,RDT2607   ,12.47 ,0.056  ,3P_UG_AL_4/0_25_12_47_0                ,0.01510 ,0.01360 ,10.04108  ,0.02505 ,0.12527  ,0.12527  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2608-RDT2613)         ,RDT2613   ,RDT2608   ,12.47 ,0.036  ,3P_UG_AL_4/0_25_12_47_0                ,0.00974 ,0.00877 ,6.47373   ,0.01615 ,0.08076  ,0.08076  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2613-RDT2614)         ,RDT2614   ,RDT2613   ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00513 ,0.00462 ,3.41146   ,0.00851 ,0.04256  ,0.04256  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2599-RDT2614)         ,RDT2599   ,RDT2614   ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00513 ,0.00462 ,3.41146   ,0.00851 ,0.04256  ,0.04256  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2599-RDT2615)         ,RDT2615   ,RDT2599   ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00245 ,0.00220 ,1.62605   ,0.00406 ,0.02029  ,0.02029  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2615-RDT2616)         ,RDT2616   ,RDT2615   ,12.47 ,0.036  ,3P_UG_AL_4/0_25_12_47_0                ,0.00975 ,0.00879 ,6.48532   ,0.01618 ,0.08091  ,0.08091  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2616-RDT2617)         ,RDT2617   ,RDT2616   ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01051 ,0.00946 ,6.98443   ,0.01743 ,0.08713  ,0.08713  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2617-RDT2618)         ,RDT2618   ,RDT2617   ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01576 ,0.01419 ,10.47751  ,0.02614 ,0.13071  ,0.13071  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2618-RDT2619)         ,RDT2619   ,RDT2618   ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01576 ,0.01419 ,10.47757  ,0.02614 ,0.13071  ,0.13071  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2619-RDT2620)         ,RDT2620   ,RDT2619   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00788 ,0.00710 ,5.23876   ,0.01307 ,0.06535  ,0.06535  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2623-RDT2624)         ,RDT2623   ,RDT2624   ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01285 ,0.01157 ,8.54447   ,0.02132 ,0.10659  ,0.10659  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1741-RDT1747)         ,RDT1747   ,RDT1741   ,12.47 ,1.567  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.42856 ,0.65545 ,16.66102  ,0.85194 ,1.69072  ,1.69072  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1747-RDT1751)         ,RDT1751   ,RDT1747   ,12.47 ,0.175  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04786 ,0.07320 ,1.86064   ,0.09514 ,0.18881  ,0.18881  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1750-RDT1751)         ,RDT1750   ,RDT1751   ,12.47 ,0.036  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00982 ,0.01502 ,0.38191   ,0.01953 ,0.03876  ,0.03876  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1749-RDT1750)         ,RDT1749   ,RDT1750   ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01551 ,0.02373 ,0.60311   ,0.03084 ,0.06120  ,0.06120  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1748-RDT1749)         ,RDT1748   ,RDT1749   ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00466 ,0.00712 ,0.18106   ,0.00926 ,0.01837  ,0.01837  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1748-RDT1755)         ,RDT1755   ,RDT1748   ,12.47 ,0.073  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01986 ,0.03037 ,0.77207   ,0.03948 ,0.07835  ,0.07835  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1755-RDT1756)         ,RDT1756   ,RDT1755   ,12.47 ,0.176  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04813 ,0.07361 ,1.87122   ,0.09568 ,0.18989  ,0.18989  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1756-RDT1758)         ,RDT1758   ,RDT1756   ,12.47 ,0.205  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05608 ,0.08576 ,2.18008   ,0.11148 ,0.22123  ,0.22123  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1758-RDT1759)         ,RDT1759   ,RDT1758   ,12.47 ,0.107  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02932 ,0.04484 ,1.13984   ,0.05828 ,0.11567  ,0.11567  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1759-RDT1760)         ,RDT1760   ,RDT1759   ,12.47 ,0.075  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02052 ,0.03139 ,0.79787   ,0.04080 ,0.08097  ,0.08097  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1760-RDT1762)         ,RDT1762   ,RDT1760   ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02565 ,0.03924 ,0.99738   ,0.05100 ,0.10121  ,0.10121  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1762-RDT1765)         ,RDT1765   ,RDT1762   ,12.47 ,0.101  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02753 ,0.04210 ,1.07015   ,0.05472 ,0.10860  ,0.10860  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1764-RDT1765)         ,RDT1764   ,RDT1765   ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02097 ,0.03206 ,0.81507   ,0.04168 ,0.08271  ,0.08271  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1764-RDT1766)         ,RDT1766   ,RDT1764   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01574 ,0.02407 ,0.61174   ,0.03128 ,0.06208  ,0.06208  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1766-RDT1767)         ,RDT1767   ,RDT1766   ,12.47 ,0.032  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00886 ,0.01355 ,0.34433   ,0.01761 ,0.03494  ,0.03494  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1767-RDT1768)         ,RDT1768   ,RDT1767   ,12.47 ,0.073  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01999 ,0.03057 ,0.77712   ,0.03974 ,0.07886  ,0.07886  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1768-RDT1772)         ,RDT1772   ,RDT1768   ,12.47 ,0.036  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00997 ,0.01524 ,0.38747   ,0.01981 ,0.03932  ,0.03932  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1769-RDT1772)         ,RDT1769   ,RDT1772   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00498 ,0.00762 ,0.19373   ,0.00991 ,0.01966  ,0.01966  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1769-RDT1771)         ,RDT1771   ,RDT1769   ,12.47 ,0.073  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01993 ,0.03049 ,0.77494   ,0.03963 ,0.07864  ,0.07864  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1771-RDT1774)         ,RDT1774   ,RDT1771   ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02405 ,0.03678 ,0.93485   ,0.04780 ,0.09487  ,0.09487  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1774-RDT1776)         ,RDT1776   ,RDT1774   ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01902 ,0.02909 ,0.73940   ,0.03781 ,0.07503  ,0.07503  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1775-RDT1776)         ,RDT1775   ,RDT1776   ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00472 ,0.00722 ,0.18353   ,0.00938 ,0.01862  ,0.01862  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1775-RDT1779)         ,RDT1779   ,RDT1775   ,12.47 ,0.142  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03884 ,0.05941 ,1.51018   ,0.07722 ,0.15325  ,0.15325  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1779-RDT1781)         ,RDT1781   ,RDT1779   ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02540 ,0.03885 ,0.98745   ,0.05049 ,0.10020  ,0.10020  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1780-RDT1781)         ,RDT1780   ,RDT1781   ,12.47 ,0.172  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04713 ,0.07208 ,1.83231   ,0.09369 ,0.18594  ,0.18594  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1780-RDT1782)         ,RDT1782   ,RDT1780   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01458 ,0.02230 ,0.56685   ,0.02899 ,0.05752  ,0.05752  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1782-RDT2227)         ,RDT2227   ,RDT1782   ,12.47 ,0.245  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06714 ,0.10269 ,2.61024   ,0.13347 ,0.26488  ,0.26488  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2226-RDT2227)         ,RDT2226   ,RDT2227   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01055 ,0.01613 ,0.40996   ,0.02096 ,0.04160  ,0.04160  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2214-RDT2226)         ,RDT2214   ,RDT2226   ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02098 ,0.03208 ,0.81555   ,0.04170 ,0.08276  ,0.08276  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2214-RDT2216)         ,RDT2216   ,RDT2214   ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04044 ,0.06186 ,1.57236   ,0.08040 ,0.15956  ,0.15956  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2216-RDT2218)         ,RDT2218   ,RDT2216   ,12.47 ,0.071  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01950 ,0.02982 ,0.75807   ,0.03876 ,0.07693  ,0.07693  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2218-RDT2219)         ,RDT2219   ,RDT2218   ,12.47 ,0.046  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01266 ,0.01936 ,0.49207   ,0.02516 ,0.04993  ,0.04993  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2219-RDT2220)         ,RDT2220   ,RDT2219   ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01379 ,0.02109 ,0.53612   ,0.02741 ,0.05440  ,0.05440  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2220-RDT2224)         ,RDT2224   ,RDT2220   ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01485 ,0.02271 ,0.57726   ,0.02952 ,0.05858  ,0.05858  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2224-RDT2225)         ,RDT2225   ,RDT2224   ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01485 ,0.02271 ,0.57726   ,0.02952 ,0.05858  ,0.05858  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2225-RDT2586)         ,RDT2586   ,RDT2225   ,12.47 ,0.387  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10590 ,0.16196 ,4.11697   ,0.21052 ,0.41778  ,0.41778  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2586-RDT2587)         ,RDT2587   ,RDT2586   ,12.47 ,0.614  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.16781 ,0.25666 ,6.52413   ,0.33360 ,0.66205  ,0.66205  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2587-RDT2734)         ,RDT2734   ,RDT2587   ,12.47 ,0.529  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14476 ,0.22140 ,5.62775   ,0.28777 ,0.57109  ,0.57109  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2961-RDT2962)         ,RDT2961   ,RDT2962   ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00233 ,0.00210 ,1.54988   ,0.00387 ,0.01934  ,0.01934  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2914-RDT2921)         ,RDT2921   ,RDT2914   ,12.47 ,0.049  ,3P_UG_AL_4/0_25_12_47_0                ,0.01311 ,0.01181 ,8.71646   ,0.02175 ,0.10874  ,0.10874  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2921-RDT2922)         ,RDT2922   ,RDT2921   ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01304 ,0.01174 ,8.66900   ,0.02163 ,0.10815  ,0.10815  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2922-RDT2923)         ,RDT2923   ,RDT2922   ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01276 ,0.01150 ,8.48649   ,0.02117 ,0.10587  ,0.10587  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2923-RDT2924)         ,RDT2924   ,RDT2923   ,12.47 ,0.100  ,3P_UG_AL_4/0_25_12_47_0                ,0.02689 ,0.02422 ,17.87757  ,0.04461 ,0.22303  ,0.22303  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2924-RDT2925)         ,RDT2925   ,RDT2924   ,12.47 ,0.008  ,3P_UG_AL_4/0_25_12_47_0                ,0.00228 ,0.00205 ,1.51477   ,0.00378 ,0.01890  ,0.01890  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2925-RDT2938)         ,RDT2938   ,RDT2925   ,12.47 ,0.055  ,3P_UG_AL_4/0_25_12_47_0                ,0.01475 ,0.01329 ,9.80892   ,0.02447 ,0.12237  ,0.12237  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3232-RDT3234)         ,RDT3232   ,RDT3234   ,12.47 ,0.030  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00825 ,0.01262 ,0.32078   ,0.01640 ,0.03255  ,0.03255  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3229-RDT3232)         ,RDT3229   ,RDT3232   ,12.47 ,0.029  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00784 ,0.01200 ,0.30497   ,0.01559 ,0.03095  ,0.03095  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3228-RDT3229)         ,RDT3228   ,RDT3229   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01038 ,0.01587 ,0.40342   ,0.02063 ,0.04094  ,0.04094  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3228-RDT3230)         ,RDT3230   ,RDT3228   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01037 ,0.01587 ,0.40330   ,0.02062 ,0.04093  ,0.04093  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3227-RDT3230)         ,RDT3227   ,RDT3230   ,12.47 ,0.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00392 ,0.00599 ,0.15223   ,0.00778 ,0.01545  ,0.01545  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3227-RDT3231)         ,RDT3231   ,RDT3227   ,12.47 ,0.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00392 ,0.00599 ,0.15233   ,0.00779 ,0.01546  ,0.01546  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3226-RDT3231)         ,RDT3226   ,RDT3231   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01582 ,0.02419 ,0.61501   ,0.03145 ,0.06241  ,0.06241  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3225-RDT3226)         ,RDT3225   ,RDT3226   ,12.47 ,0.036  ,3P_UG_AL_4/0_25_12_47_0                ,0.00966 ,0.00870 ,6.42310   ,0.01603 ,0.08013  ,0.08013  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3224-RDT3225)         ,RDT3224   ,RDT3225   ,12.47 ,0.018  ,3P_UG_AL_4/0_25_12_47_0                ,0.00476 ,0.00429 ,3.16692   ,0.00790 ,0.03951  ,0.03951  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3199-RDT3224)         ,RDT3199   ,RDT3224   ,12.47 ,0.044  ,3P_UG_AL_4/0_25_12_47_0                ,0.01190 ,0.01072 ,7.91136   ,0.01974 ,0.09870  ,0.09870  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3196-RDT3199)         ,RDT3196   ,RDT3199   ,12.47 ,0.066  ,3P_UG_AL_4/0_25_12_47_0                ,0.01789 ,0.01611 ,11.89181  ,0.02967 ,0.14835  ,0.14835  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3196-RDT3197)         ,RDT3197   ,RDT3196   ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01297 ,0.01168 ,8.62231   ,0.02151 ,0.10757  ,0.10757  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3193-RDT3197)         ,RDT3193   ,RDT3197   ,12.47 ,0.026  ,3P_UG_AL_4/0_25_12_47_0                ,0.00705 ,0.00635 ,4.69027   ,0.01170 ,0.05851  ,0.05851  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3193-RDT3195)         ,RDT3195   ,RDT3193   ,12.47 ,0.008  ,3P_UG_AL_4/0_25_12_47_0                ,0.00224 ,0.00202 ,1.49233   ,0.00372 ,0.01862  ,0.01862  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3194-RDT3195)         ,RDT3194   ,RDT3195   ,12.47 ,0.162  ,3P_UG_AL_4/0_25_12_47_0                ,0.04356 ,0.03923 ,28.96349  ,0.07227 ,0.36133  ,0.36133  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2941-RDT3194)         ,RDT2941   ,RDT3194   ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00259 ,0.00234 ,1.72524   ,0.00430 ,0.02152  ,0.02152  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2938-RDT2941)         ,RDT2938   ,RDT2941   ,12.47 ,0.124  ,3P_UG_AL_4/0_25_12_47_0                ,0.03337 ,0.03005 ,22.18565  ,0.05535 ,0.27677  ,0.27677  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2926-RDT2938)         ,RDT2926   ,RDT2938   ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.00987 ,0.00889 ,6.55994   ,0.01637 ,0.08184  ,0.08184  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2926-RDT2936)         ,RDT2936   ,RDT2926   ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03114 ,0.04762 ,1.21050   ,0.06190 ,0.12284  ,0.12284  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2939-RDT2940)         ,RDT2940   ,RDT2939   ,12.47 ,0.078  ,3P_UG_AL_4/0_25_12_47_0                ,0.02092 ,0.01884 ,13.90869  ,0.03470 ,0.17351  ,0.17351  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2936-RDT2940)         ,RDT2936   ,RDT2940   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01524 ,0.02331 ,0.59259   ,0.03030 ,0.06013  ,0.06013  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2935-RDT2936)         ,RDT2935   ,RDT2936   ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01968 ,0.03011 ,0.76527   ,0.03913 ,0.07766  ,0.07766  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2935-RDT2942)         ,RDT2942   ,RDT2935   ,12.47 ,0.105  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02879 ,0.04403 ,1.11922   ,0.05723 ,0.11358  ,0.11358  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2934-RDT2942)         ,RDT2934   ,RDT2942   ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02566 ,0.03924 ,0.99754   ,0.05101 ,0.10123  ,0.10123  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2933-RDT2934)         ,RDT2933   ,RDT2934   ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02136 ,0.03266 ,0.83023   ,0.04245 ,0.08425  ,0.08425  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2933-RDT2947)         ,RDT2947   ,RDT2933   ,12.47 ,0.175  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04787 ,0.07321 ,1.86103   ,0.09516 ,0.18885  ,0.18885  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2770-RDT2774)         ,RDT2774   ,RDT2770   ,12.47 ,0.255  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06983 ,0.10681 ,2.71497   ,0.13883 ,0.27551  ,0.27551  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2774-RDT2944)         ,RDT2944   ,RDT2774   ,12.47 ,0.216  ,3P_UG_AL_4/0_25_12_47_0                ,0.05813 ,0.05235 ,38.64716  ,0.09643 ,0.48213  ,0.48213  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2929-RDT2944)         ,RDT2929   ,RDT2944   ,12.47 ,0.117  ,3P_UG_AL_4/0_25_12_47_0                ,0.03147 ,0.02835 ,20.92645  ,0.05221 ,0.26106  ,0.26106  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2929-RDT2946)         ,RDT2946   ,RDT2929   ,12.47 ,0.176  ,3P_UG_AL_4/0_25_12_47_0                ,0.04755 ,0.04283 ,31.61562  ,0.07888 ,0.39441  ,0.39441  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2946-RDT2947)         ,RDT2947   ,RDT2946   ,12.47 ,0.177  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04846 ,0.07412 ,1.88399   ,0.09634 ,0.19118  ,0.19118  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2947-RDT2949)         ,RDT2949   ,RDT2947   ,12.47 ,0.159  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04358 ,0.06665 ,1.69416   ,0.08663 ,0.17192  ,0.17192  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2948-RDT2949)         ,RDT2948   ,RDT2949   ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01402 ,0.02145 ,0.54518   ,0.02788 ,0.05532  ,0.05532  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2948-RDT2950)         ,RDT2950   ,RDT2948   ,12.47 ,0.143  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03914 ,0.05986 ,1.52165   ,0.07781 ,0.15441  ,0.15441  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2950-RDT2953)         ,RDT2950   ,RDT2953   ,12.47 ,0.163  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04460 ,0.06822 ,1.73411   ,0.08867 ,0.17597  ,0.17597  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2950-RDT2952)         ,RDT2952   ,RDT2950   ,12.47 ,0.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00392 ,0.00600 ,0.15239   ,0.00779 ,0.01546  ,0.01546  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2951-RDT2952)         ,RDT2951   ,RDT2952   ,12.47 ,0.043  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01173 ,0.01795 ,0.45616   ,0.02333 ,0.04629  ,0.04629  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2951-RDT2955)         ,RDT2955   ,RDT2951   ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03128 ,0.04784 ,1.21596   ,0.06218 ,0.12339  ,0.12339  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2955-RDT2964)         ,RDT2964   ,RDT2955   ,12.47 ,0.326  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08907 ,0.13623 ,3.46288   ,0.17707 ,0.35141  ,0.35141  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2965-RDT2968)         ,RDT2965   ,RDT2968   ,12.47 ,0.001  ,3P_UG_AL_4/0_25_12_47_0                ,0.00027 ,0.00024 ,0.17931   ,0.00045 ,0.00224  ,0.00224  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2964-RDT2965)         ,RDT2964   ,RDT2965   ,12.47 ,0.272  ,3P_UG_AL_4/0_25_12_47_0                ,0.07328 ,0.06600 ,48.72406  ,0.12157 ,0.60785  ,0.60785  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2964-RDT3187)         ,RDT3187   ,RDT2964   ,12.47 ,0.123  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03358 ,0.05135 ,1.30536   ,0.06675 ,0.13247  ,0.13247  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2963-RDT3187)         ,RDT2963   ,RDT3187   ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00469 ,0.00717 ,0.18223   ,0.00932 ,0.01849  ,0.01849  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2961-RDT2963)         ,RDT2961   ,RDT2963   ,12.47 ,0.362  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09911 ,0.15158 ,3.85308   ,0.19702 ,0.39100  ,0.39100  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2960-RDT2961)         ,RDT2960   ,RDT2961   ,12.47 ,0.076  ,3P_UG_AL_4/0_25_12_47_0                ,0.02048 ,0.01845 ,13.61696  ,0.03398 ,0.16988  ,0.16988  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2959-RDT2960)         ,RDT2959   ,RDT2960   ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00261 ,0.00235 ,1.73329   ,0.00432 ,0.02162  ,0.02162  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2957-RDT2959)         ,RDT2957   ,RDT2959   ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.01009 ,0.00909 ,6.71109   ,0.01674 ,0.08372  ,0.08372  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2957-RDT2958)         ,RDT2958   ,RDT2957   ,12.47 ,0.034  ,3P_UG_AL_4/0_25_12_47_0                ,0.00928 ,0.00836 ,6.16991   ,0.01539 ,0.07697  ,0.07697  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2958-RDT2975)         ,RDT2975   ,RDT2958   ,12.47 ,0.316  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08655 ,0.13237 ,3.36480   ,0.17206 ,0.34145  ,0.34145  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2975-RDT2977)         ,RDT2977   ,RDT2975   ,12.47 ,0.153  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04191 ,0.06410 ,1.62927   ,0.08331 ,0.16533  ,0.16533  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2977-RDT2979)         ,RDT2979   ,RDT2977   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01040 ,0.01590 ,0.40428   ,0.02067 ,0.04103  ,0.04103  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2759-RDT2979)         ,RDT2759   ,RDT2979   ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01560 ,0.02386 ,0.60645   ,0.03101 ,0.06154  ,0.06154  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2749-RDT2759)         ,RDT2749   ,RDT2759   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00520 ,0.00795 ,0.20207   ,0.01033 ,0.02051  ,0.02051  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2749-RDT2750)         ,RDT2750   ,RDT2749   ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01435 ,0.02194 ,0.55779   ,0.02852 ,0.05660  ,0.05660  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2748-RDT2750)         ,RDT2748   ,RDT2750   ,12.47 ,0.030  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00811 ,0.01240 ,0.31522   ,0.01612 ,0.03199  ,0.03199  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2747-RDT2748)         ,RDT2747   ,RDT2748   ,12.47 ,0.126  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03436 ,0.05256 ,1.33598   ,0.06831 ,0.13557  ,0.13557  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2746-RDT2747)         ,RDT2746   ,RDT2747   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01580 ,0.02416 ,0.61408   ,0.03140 ,0.06232  ,0.06232  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2746-RDT2751)         ,RDT2751   ,RDT2746   ,12.47 ,0.269  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07354 ,0.11248 ,2.85911   ,0.14620 ,0.29014  ,0.29014  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2744-RDT2751)         ,RDT2744   ,RDT2751   ,12.47 ,0.287  ,3P_UG_AL_4/0_25_12_47_0                ,0.07741 ,0.06972 ,51.46852  ,0.12842 ,0.64208  ,0.64208  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2742-RDT2744)         ,RDT2742   ,RDT2744   ,12.47 ,0.061  ,3P_UG_AL_4/0_25_12_47_0                ,0.01659 ,0.01494 ,11.02759  ,0.02751 ,0.13757  ,0.13757  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2741-RDT2742)         ,RDT2741   ,RDT2742   ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02114 ,0.03233 ,0.82173   ,0.04202 ,0.08339  ,0.08339  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2739-RDT2741)         ,RDT2739   ,RDT2741   ,12.47 ,0.170  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04649 ,0.07111 ,1.80752   ,0.09243 ,0.18342  ,0.18342  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3167-RDT3172)         ,RDT3167   ,RDT3172   ,12.47 ,0.124  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03388 ,0.05182 ,1.31710   ,0.06735 ,0.13366  ,0.13366  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3168-RDT3176)         ,RDT3168   ,RDT3176   ,12.47 ,0.078  ,3P_UG_AL_4/0_25_12_47_0                ,0.02092 ,0.01884 ,13.90785  ,0.03470 ,0.17350  ,0.17350  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3168-RDT3169)         ,RDT3169   ,RDT3168   ,12.47 ,0.049  ,3P_UG_AL_4/0_25_12_47_0                ,0.01309 ,0.01179 ,8.70404   ,0.02172 ,0.10859  ,0.10859  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3169-RDT3175)         ,RDT3175   ,RDT3169   ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01047 ,0.00943 ,6.96209   ,0.01737 ,0.08685  ,0.08685  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3167-RDT3175)         ,RDT3167   ,RDT3175   ,12.47 ,0.101  ,3P_UG_AL_4/0_25_12_47_0                ,0.02721 ,0.02451 ,18.09175  ,0.04514 ,0.22570  ,0.22570  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2989-RDT3167)         ,RDT2989   ,RDT3167   ,12.47 ,0.127  ,3P_UG_AL_4/0_25_12_47_0                ,0.03413 ,0.03074 ,22.69391  ,0.05662 ,0.28311  ,0.28311  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2988-RDT2989)         ,RDT2988   ,RDT2989   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00788 ,0.00709 ,5.23594   ,0.01306 ,0.06532  ,0.06532  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2988-RDT2990)         ,RDT2990   ,RDT2988   ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00262 ,0.00236 ,1.74472   ,0.00435 ,0.02177  ,0.02177  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2987-RDT2990)         ,RDT2987   ,RDT2990   ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01389 ,0.02124 ,0.53997   ,0.02761 ,0.05480  ,0.05480  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2986-RDT2987)         ,RDT2986   ,RDT2987   ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01963 ,0.03003 ,0.76333   ,0.03903 ,0.07746  ,0.07746  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2985-RDT2986)         ,RDT2985   ,RDT2986   ,12.47 ,0.121  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03299 ,0.05046 ,1.28273   ,0.06559 ,0.13017  ,0.13017  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2985-RDT2992)         ,RDT2985   ,RDT2992   ,12.47 ,0.118  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03230 ,0.04939 ,1.25557   ,0.06420 ,0.12741  ,0.12741  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2984-RDT2985)         ,RDT2984   ,RDT2985   ,12.47 ,0.179  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04889 ,0.07477 ,1.90066   ,0.09719 ,0.19288  ,0.19288  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2739-RDT2984)         ,RDT2739   ,RDT2984   ,12.47 ,0.313  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08555 ,0.13085 ,3.32604   ,0.17007 ,0.33752  ,0.33752  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2737-RDT2739)         ,RDT2737   ,RDT2739   ,12.47 ,0.216  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05898 ,0.09021 ,2.29305   ,0.11725 ,0.23269  ,0.23269  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2737-RDT2738)         ,RDT2738   ,RDT2737   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00536 ,0.00820 ,0.20849   ,0.01066 ,0.02116  ,0.02116  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2736-RDT2738)         ,RDT2736   ,RDT2738   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01609 ,0.02460 ,0.62541   ,0.03198 ,0.06347  ,0.06347  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2735-RDT2736)         ,RDT2735   ,RDT2736   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01442 ,0.02206 ,0.56074   ,0.02867 ,0.05690  ,0.05690  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2734-RDT2735)         ,RDT2734   ,RDT2735   ,12.47 ,0.183  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05009 ,0.07661 ,1.94741   ,0.09958 ,0.19762  ,0.19762  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2733-RDT2734)         ,RDT2733   ,RDT2734   ,12.47 ,0.113  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03089 ,0.04725 ,1.20096   ,0.06141 ,0.12187  ,0.12187  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2628-RDT2733)         ,RDT2628   ,RDT2733   ,12.47 ,0.950  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.25980 ,0.39735 ,10.10026  ,0.51647 ,1.02495  ,1.02495  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2628-RDT2629)         ,RDT2629   ,RDT2628   ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00232 ,0.00209 ,1.54573   ,0.00386 ,0.01928  ,0.01928  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1786-RDT1787)         ,RDT1787   ,RDT1786   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00498 ,0.00761 ,0.19346   ,0.00989 ,0.01963  ,0.01963  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1787-RDT1788)         ,RDT1788   ,RDT1787   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02153 ,0.03293 ,0.83700   ,0.04280 ,0.08494  ,0.08494  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1788-RDT1789)         ,RDT1789   ,RDT1788   ,12.47 ,0.065  ,3P_UG_AL_4/0_25_12_47_0                ,0.01759 ,0.01584 ,11.69671  ,0.02918 ,0.14592  ,0.14592  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1789-RDT1790)         ,RDT1790   ,RDT1789   ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00754 ,0.00679 ,5.01337   ,0.01251 ,0.06254  ,0.06254  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1790-RDT1792)         ,RDT1792   ,RDT1790   ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.01008 ,0.00908 ,6.70334   ,0.01673 ,0.08363  ,0.08363  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1791-RDT1792)         ,RDT1791   ,RDT1792   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01017 ,0.00916 ,6.76191   ,0.01687 ,0.08436  ,0.08436  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1791-RDT1794)         ,RDT1794   ,RDT1791   ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01271 ,0.01145 ,8.45356   ,0.02109 ,0.10546  ,0.10546  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1793-RDT1794)         ,RDT1793   ,RDT1794   ,12.47 ,0.051  ,3P_UG_AL_4/0_25_12_47_0                ,0.01369 ,0.01233 ,9.10088   ,0.02271 ,0.11354  ,0.11354  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1793-RDT2588)         ,RDT2588   ,RDT1793   ,12.47 ,1.464  ,3P_UG_AL_4/0_25_12_47_0                ,0.39490 ,0.35566 ,262.55725 ,0.65510 ,3.27548  ,3.27548  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2591-RDT2592)         ,RDT2591   ,RDT2592   ,12.47 ,0.057  ,3P_UG_AL_4/0_25_12_47_0                ,0.01537 ,0.01385 ,10.22148  ,0.02550 ,0.12752  ,0.12752  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2590-RDT2591)         ,RDT2590   ,RDT2591   ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01305 ,0.01176 ,8.67930   ,0.02166 ,0.10828  ,0.10828  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2589-RDT2590)         ,RDT2589   ,RDT2590   ,12.47 ,0.049  ,3P_UG_AL_4/0_25_12_47_0                ,0.01322 ,0.01190 ,8.78703   ,0.02192 ,0.10962  ,0.10962  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2588-RDT2589)         ,RDT2588   ,RDT2589   ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.00988 ,0.00890 ,6.56786   ,0.01639 ,0.08194  ,0.08194  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2588-RDT2602)         ,RDT2588   ,RDT2602   ,12.47 ,0.080  ,3P_UG_AL_4/0_25_12_47_0                ,0.02160 ,0.01945 ,14.36041  ,0.03583 ,0.17915  ,0.17915  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2588-RDT2634)         ,RDT2634   ,RDT2588   ,12.47 ,0.218  ,3P_UG_AL_4/0_25_12_47_0                ,0.05892 ,0.05307 ,39.17533  ,0.09774 ,0.48872  ,0.48872  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2633-RDT2634)         ,RDT2633   ,RDT2634   ,12.47 ,0.082  ,3P_UG_AL_4/0_25_12_47_0                ,0.02224 ,0.02003 ,14.78987  ,0.03690 ,0.18451  ,0.18451  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2718-RDT2727)         ,RDT2718   ,RDT2727   ,12.47 ,0.083  ,3P_UG_AL_4/0_25_12_47_0                ,0.02229 ,0.02008 ,14.82064  ,0.03698 ,0.18489  ,0.18489  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2708-RDT2713)         ,RDT2708   ,RDT2713   ,12.47 ,0.105  ,3P_UG_AL_4/0_25_12_47_0                ,0.02836 ,0.02554 ,18.85611  ,0.04705 ,0.23524  ,0.23524  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT176-RDT177)           ,RDT177    ,RDT176    ,12.47 ,0.072  ,3P_UG_AL_4/0_25_12_47_0                ,0.01944 ,0.01751 ,12.92510  ,0.03225 ,0.16124  ,0.16124  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT174-RDT177)           ,RDT174    ,RDT177    ,12.47 ,0.067  ,3P_UG_AL_4/0_25_12_47_0                ,0.01794 ,0.01616 ,11.93063  ,0.02977 ,0.14884  ,0.14884  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT167-RDT174)           ,RDT167    ,RDT174    ,12.47 ,0.089  ,3P_UG_AL_4/0_25_12_47_0                ,0.02399 ,0.02161 ,15.95336  ,0.03980 ,0.19902  ,0.19902  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT166-RDT167)           ,RDT166    ,RDT167    ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01554 ,0.01399 ,10.32961  ,0.02577 ,0.12886  ,0.12886  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT164-RDT166)           ,RDT164    ,RDT166    ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00797 ,0.00718 ,5.29928   ,0.01322 ,0.06611  ,0.06611  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT164-RDT165)           ,RDT165    ,RDT164    ,12.47 ,0.105  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02860 ,0.04374 ,1.11171   ,0.05685 ,0.11281  ,0.11281  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT125-RDT128)           ,RDT128    ,RDT125    ,12.47 ,0.151  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04137 ,0.06327 ,1.60825   ,0.08224 ,0.16320  ,0.16320  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT128-RDT132)           ,RDT132    ,RDT128    ,12.47 ,0.178  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04879 ,0.07462 ,1.89671   ,0.09699 ,0.19247  ,0.19247  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT132-RDT133)           ,RDT133    ,RDT132    ,12.47 ,0.425  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11634 ,0.17794 ,4.52310   ,0.23128 ,0.45899  ,0.45899  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT133-RDT3)_s0          ,RDT3      ,RDT133    ,12.47 ,0.127  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03461 ,0.05294 ,1.34562   ,0.06881 ,0.13655  ,0.13655  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT133-RDT3)_s1          ,RDT3      ,RDT133    ,12.47 ,0.655  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17918 ,0.27405 ,6.96607   ,0.35620 ,0.70690  ,0.70690  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3-RDT4)               ,RDT4      ,RDT3      ,12.47 ,0.030  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00832 ,0.01273 ,0.32349   ,0.01654 ,0.03283  ,0.03283  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT4-RDT5)               ,RDT5      ,RDT4      ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00524 ,0.00802 ,0.20385   ,0.01042 ,0.02069  ,0.02069  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT2-RDT5)               ,RDT2      ,RDT5      ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00258 ,0.00233 ,1.71802   ,0.00429 ,0.02143  ,0.02143  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT2-RDT6)               ,RDT6      ,RDT2      ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01292 ,0.01164 ,8.59039   ,0.02143 ,0.10717  ,0.10717  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT1-RDT6)               ,RDT1      ,RDT6      ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00517 ,0.00466 ,3.43690   ,0.00858 ,0.04288  ,0.04288  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT1-RDT7)               ,RDT7      ,RDT1      ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00258 ,0.00233 ,1.71731   ,0.00428 ,0.02142  ,0.02142  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT7-RDT8)               ,RDT8      ,RDT7      ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01292 ,0.01164 ,8.59110   ,0.02144 ,0.10718  ,0.10718  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT0-RDT8)               ,RDT0      ,RDT8      ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00243 ,0.00219 ,1.61404   ,0.00403 ,0.02014  ,0.02014  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT0-RDT9)               ,RDT9      ,RDT0      ,12.47 ,0.073  ,3P_UG_AL_4/0_25_12_47_0                ,0.01976 ,0.01780 ,13.14020  ,0.03279 ,0.16393  ,0.16393  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
