Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT13-RDT9)              ,RDT13     ,RDT9      ,12.47 ,0.081  ,3P_UG_AL_4/0_25_12_47_0                ,0.02187 ,0.01969 ,14.53841  ,0.03627 ,0.18137  ,0.18137  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT10-RDT13)             ,RDT10     ,RDT13     ,12.47 ,0.100  ,3P_UG_AL_4/0_25_12_47_0                ,0.02691 ,0.02424 ,17.89127  ,0.04464 ,0.22320  ,0.22320  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT10-RDT11)             ,RDT11     ,RDT10     ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01044 ,0.00941 ,6.94415   ,0.01733 ,0.08663  ,0.08663  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT11-RDT63)_s0          ,RDT63     ,RDT11     ,12.47 ,0.094  ,3P_UG_AL_4/0_25_12_47_0                ,0.02526 ,0.02275 ,16.79137  ,0.04190 ,0.20948  ,0.20948  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT11-RDT63)_s1          ,RDT63     ,RDT11     ,12.47 ,0.547  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14968 ,0.22892 ,5.81901   ,0.29755 ,0.59050  ,0.59050  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT59-RDT63)             ,RDT59     ,RDT63     ,12.47 ,0.160  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04380 ,0.06699 ,1.70274   ,0.08707 ,0.17279  ,0.17279  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT59-RDT60)_s0          ,RDT60     ,RDT59     ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02404 ,0.03676 ,0.93453   ,0.04779 ,0.09483  ,0.09483  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT59-RDT60)_s1          ,RDT60     ,RDT59     ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00505 ,0.00773 ,0.19645   ,0.01005 ,0.01994  ,0.01994  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT71-RDT72)             ,RDT72     ,RDT71     ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00796 ,0.00717 ,5.29028   ,0.01320 ,0.06600  ,0.06600  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT72-RDT74)             ,RDT74     ,RDT72     ,12.47 ,0.033  ,3P_UG_AL_4/0_25_12_47_0                ,0.00893 ,0.00804 ,5.93570   ,0.01481 ,0.07405  ,0.07405  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT67-RDT74)             ,RDT67     ,RDT74     ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02088 ,0.03194 ,0.81183   ,0.04151 ,0.08238  ,0.08238  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT40-RDT76)             ,RDT40     ,RDT76     ,12.47 ,0.052  ,3P_UG_AL_4/0_25_12_47_0                ,0.01415 ,0.01274 ,9.40455   ,0.02346 ,0.11732  ,0.11732  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT40-RDT77)             ,RDT77     ,RDT40     ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00768 ,0.00692 ,5.10665   ,0.01274 ,0.06371  ,0.06371  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT41-RDT77)             ,RDT41     ,RDT77     ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01585 ,0.01428 ,10.54059  ,0.02630 ,0.13150  ,0.13150  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT79-RDT88)             ,RDT79     ,RDT88     ,12.47 ,0.103  ,3P_UG_AL_4/0_25_12_47_0                ,0.02781 ,0.02505 ,18.49164  ,0.04614 ,0.23069  ,0.23069  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT94-RDT95)             ,RDT94     ,RDT95     ,12.47 ,0.090  ,3P_UG_AL_4/0_25_12_47_0                ,0.02420 ,0.02179 ,16.08907  ,0.04014 ,0.20072  ,0.20072  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT103-RDT94)            ,RDT103    ,RDT94     ,12.47 ,0.035  ,3P_UG_AL_4/0_25_12_47_0                ,0.00942 ,0.00848 ,6.26224   ,0.01562 ,0.07812  ,0.07812  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT103-RDT93)            ,RDT93     ,RDT103    ,12.47 ,0.017  ,3P_UG_AL_4/0_25_12_47_0                ,0.00454 ,0.00409 ,3.01608   ,0.00753 ,0.03763  ,0.03763  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT100-RDT93)            ,RDT100    ,RDT93     ,12.47 ,0.101  ,3P_UG_AL_4/0_25_12_47_0                ,0.02733 ,0.02461 ,18.16867  ,0.04533 ,0.22666  ,0.22666  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT102-RDT105)           ,RDT105    ,RDT102    ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01567 ,0.01412 ,10.42152  ,0.02600 ,0.13001  ,0.13001  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT101-RDT105)           ,RDT101    ,RDT105    ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00784 ,0.00706 ,5.21144   ,0.01300 ,0.06501  ,0.06501  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT100-RDT101)           ,RDT100    ,RDT101    ,12.47 ,0.063  ,3P_UG_AL_4/0_25_12_47_0                ,0.01689 ,0.01521 ,11.23072  ,0.02802 ,0.14011  ,0.14011  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT100-RDT92)            ,RDT92     ,RDT100    ,12.47 ,0.076  ,3P_UG_AL_4/0_25_12_47_0                ,0.02037 ,0.01834 ,13.54239  ,0.03379 ,0.16895  ,0.16895  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT91-RDT92)             ,RDT91     ,RDT92     ,12.47 ,0.110  ,3P_UG_AL_4/0_25_12_47_0                ,0.02972 ,0.02677 ,19.76036  ,0.04930 ,0.24652  ,0.24652  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT90-RDT91)             ,RDT90     ,RDT91     ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01266 ,0.01140 ,8.41566   ,0.02100 ,0.10499  ,0.10499  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT89-RDT90)             ,RDT89     ,RDT90     ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01283 ,0.01155 ,8.52748   ,0.02128 ,0.10638  ,0.10638  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT79-RDT89)             ,RDT79     ,RDT89     ,12.47 ,0.090  ,3P_UG_AL_4/0_25_12_47_0                ,0.02434 ,0.02193 ,16.18606  ,0.04039 ,0.20193  ,0.20193  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT78-RDT79)             ,RDT78     ,RDT79     ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01041 ,0.00937 ,6.91873   ,0.01726 ,0.08631  ,0.08631  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT41-RDT78)             ,RDT41     ,RDT78     ,12.47 ,0.087  ,3P_UG_AL_4/0_25_12_47_0                ,0.02337 ,0.02105 ,15.53731  ,0.03877 ,0.19383  ,0.19383  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT41-RDT75)             ,RDT75     ,RDT41     ,12.47 ,0.131  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03588 ,0.05488 ,1.39490   ,0.07133 ,0.14155  ,0.14155  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT22-RDT28)             ,RDT28     ,RDT22     ,12.47 ,0.067  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01837 ,0.02809 ,0.71404   ,0.03651 ,0.07246  ,0.07246  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT28-RDT29)             ,RDT29     ,RDT28     ,12.47 ,0.098  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02692 ,0.04117 ,1.04660   ,0.05352 ,0.10621  ,0.10621  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT29-RDT33)             ,RDT33     ,RDT29     ,12.47 ,0.031  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00849 ,0.01298 ,0.32996   ,0.01687 ,0.03348  ,0.03348  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT30-RDT33)             ,RDT30     ,RDT33     ,12.47 ,0.029  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00805 ,0.01231 ,0.31289   ,0.01600 ,0.03175  ,0.03175  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT30-RDT32)             ,RDT32     ,RDT30     ,12.47 ,0.028  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00761 ,0.01163 ,0.29569   ,0.01512 ,0.03001  ,0.03001  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT31-RDT32)             ,RDT31     ,RDT32     ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03116 ,0.04766 ,1.21148   ,0.06195 ,0.12294  ,0.12294  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT31-RDT42)             ,RDT42     ,RDT31     ,12.47 ,0.165  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04521 ,0.06915 ,1.75766   ,0.08988 ,0.17836  ,0.17836  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT42-RDT75)             ,RDT75     ,RDT42     ,12.47 ,0.182  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04972 ,0.07605 ,1.93306   ,0.09884 ,0.19616  ,0.19616  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT67-RDT75)             ,RDT67     ,RDT75     ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01920 ,0.02936 ,0.74638   ,0.03817 ,0.07574  ,0.07574  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT67-RDT68)             ,RDT68     ,RDT67     ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01450 ,0.02217 ,0.56363   ,0.02882 ,0.05720  ,0.05720  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT66-RDT68)             ,RDT66     ,RDT68     ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02120 ,0.03242 ,0.82417   ,0.04214 ,0.08363  ,0.08363  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT66-RDT69)             ,RDT69     ,RDT66     ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00530 ,0.00811 ,0.20606   ,0.01054 ,0.02091  ,0.02091  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT64-RDT69)             ,RDT64     ,RDT69     ,12.47 ,0.156  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04267 ,0.06526 ,1.65883   ,0.08482 ,0.16833  ,0.16833  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT62-RDT64)             ,RDT62     ,RDT64     ,12.47 ,0.125  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03422 ,0.05233 ,1.33026   ,0.06802 ,0.13499  ,0.13499  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT61-RDT62)             ,RDT61     ,RDT62     ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01387 ,0.02121 ,0.53914   ,0.02757 ,0.05471  ,0.05471  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT60-RDT61)             ,RDT60     ,RDT61     ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01611 ,0.02464 ,0.62634   ,0.03203 ,0.06356  ,0.06356  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT57-RDT60)             ,RDT57     ,RDT60     ,12.47 ,0.136  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03723 ,0.05695 ,1.44752   ,0.07402 ,0.14689  ,0.14689  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT56-RDT57)             ,RDT56     ,RDT57     ,12.47 ,0.092  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02506 ,0.03832 ,0.97414   ,0.04981 ,0.09885  ,0.09885  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT55-RDT56)             ,RDT55     ,RDT56     ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00501 ,0.00766 ,0.19483   ,0.00996 ,0.01977  ,0.01977  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT54-RDT55)             ,RDT54     ,RDT55     ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01503 ,0.02299 ,0.58438   ,0.02988 ,0.05930  ,0.05930  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT51-RDT54)             ,RDT51     ,RDT54     ,12.47 ,0.068  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01855 ,0.02837 ,0.72103   ,0.03687 ,0.07317  ,0.07317  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT51-RDT53)             ,RDT53     ,RDT51     ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01361 ,0.02081 ,0.52906   ,0.02705 ,0.05369  ,0.05369  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT52-RDT53)             ,RDT52     ,RDT53     ,12.47 ,0.015  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00407 ,0.00622 ,0.15821   ,0.00809 ,0.01605  ,0.01605  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT50-RDT52)             ,RDT50     ,RDT52     ,12.47 ,0.032  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00888 ,0.01357 ,0.34504   ,0.01764 ,0.03501  ,0.03501  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT46-RDT50)             ,RDT46     ,RDT50     ,12.47 ,0.276  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07561 ,0.11564 ,2.93947   ,0.15031 ,0.29829  ,0.29829  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT46-RDT47)             ,RDT47     ,RDT46     ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01041 ,0.01592 ,0.40477   ,0.02070 ,0.04108  ,0.04108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT202-RDT47)            ,RDT202    ,RDT47     ,12.47 ,1.493  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.40825 ,0.62438 ,15.87138  ,0.81157 ,1.61059  ,1.61059  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT203-RDT204)           ,RDT203    ,RDT204    ,12.47 ,0.030  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00814 ,0.01245 ,0.31643   ,0.01618 ,0.03211  ,0.03211  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT202-RDT203)           ,RDT202    ,RDT203    ,12.47 ,0.110  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03016 ,0.04613 ,1.17270   ,0.05996 ,0.11900  ,0.11900  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT201-RDT202)           ,RDT201    ,RDT202    ,12.47 ,0.719  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19676 ,0.30092 ,7.64928   ,0.39114 ,0.77623  ,0.77623  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT211-RDT212)           ,RDT211    ,RDT212    ,12.47 ,0.195  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05337 ,0.08163 ,2.07499   ,0.10610 ,0.21056  ,0.21056  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT210-RDT211)           ,RDT210    ,RDT211    ,12.47 ,0.458  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12539 ,0.19177 ,4.87467   ,0.24926 ,0.49467  ,0.49467  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT281-RDT282)           ,RDT282    ,RDT281    ,12.47 ,0.084  ,3P_UG_AL_4/0_25_12_47_0                ,0.02259 ,0.02034 ,15.01881  ,0.03747 ,0.18736  ,0.18736  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT282-RDT283)           ,RDT283    ,RDT282    ,12.47 ,0.027  ,3P_UG_AL_4/0_25_12_47_0                ,0.00720 ,0.00648 ,4.78435   ,0.01194 ,0.05969  ,0.05969  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT283-RDT284)           ,RDT284    ,RDT283    ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01928 ,0.02949 ,0.74957   ,0.03833 ,0.07606  ,0.07606  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT284-RDT285)           ,RDT285    ,RDT284    ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01538 ,0.02352 ,0.59796   ,0.03058 ,0.06068  ,0.06068  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT285-RDT296)           ,RDT296    ,RDT285    ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02543 ,0.03890 ,0.98878   ,0.05056 ,0.10034  ,0.10034  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT275-RDT296)           ,RDT275    ,RDT296    ,12.47 ,0.410  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11218 ,0.17157 ,4.36128   ,0.22301 ,0.44257  ,0.44257  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT275-RDT276)           ,RDT276    ,RDT275    ,12.47 ,0.177  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04835 ,0.07395 ,1.87985   ,0.09612 ,0.19076  ,0.19076  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT273-RDT276)           ,RDT273    ,RDT276    ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02568 ,0.03928 ,0.99840   ,0.05105 ,0.10132  ,0.10132  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT273-RDT274)           ,RDT274    ,RDT273    ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01442 ,0.02206 ,0.56075   ,0.02867 ,0.05690  ,0.05690  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT261-RDT274)           ,RDT261    ,RDT274    ,12.47 ,0.732  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.20023 ,0.30624 ,7.78450   ,0.39805 ,0.78995  ,0.78995  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT260-RDT261)           ,RDT260    ,RDT261    ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02347 ,0.03590 ,0.91257   ,0.04666 ,0.09261  ,0.09261  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT265-RDT269)           ,RDT265    ,RDT269    ,12.47 ,0.046  ,3P_UG_AL_4/0_25_12_47_0                ,0.01238 ,0.01115 ,8.23425   ,0.02054 ,0.10272  ,0.10272  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT264-RDT265)           ,RDT264    ,RDT265    ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00248 ,0.00223 ,1.64829   ,0.00411 ,0.02056  ,0.02056  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT263-RDT264)           ,RDT263    ,RDT264    ,12.47 ,0.073  ,3P_UG_AL_4/0_25_12_47_0                ,0.01962 ,0.01767 ,13.04459  ,0.03255 ,0.16273  ,0.16273  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT262-RDT263)           ,RDT262    ,RDT263    ,12.47 ,0.660  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18040 ,0.27591 ,7.01333   ,0.35862 ,0.71170  ,0.71170  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT260-RDT262)           ,RDT260    ,RDT262    ,12.47 ,0.319  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08729 ,0.13350 ,3.39340   ,0.17352 ,0.34435  ,0.34435  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT259-RDT260)           ,RDT259    ,RDT260    ,12.47 ,0.160  ,3P_UG_AL_4/0_25_12_47_0                ,0.04316 ,0.03887 ,28.69251  ,0.07159 ,0.35795  ,0.35795  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT258-RDT259)           ,RDT258    ,RDT259    ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00261 ,0.00235 ,1.73506   ,0.00433 ,0.02165  ,0.02165  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT256-RDT258)           ,RDT256    ,RDT258    ,12.47 ,0.087  ,3P_UG_AL_4/0_25_12_47_0                ,0.02347 ,0.02114 ,15.60641  ,0.03894 ,0.19469  ,0.19469  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT256-RDT257)           ,RDT257    ,RDT256    ,12.47 ,0.089  ,3P_UG_AL_4/0_25_12_47_0                ,0.02391 ,0.02153 ,15.89736  ,0.03966 ,0.19832  ,0.19832  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT253-RDT257)           ,RDT253    ,RDT257    ,12.47 ,0.104  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02843 ,0.04348 ,1.10523   ,0.05651 ,0.11216  ,0.11216  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT249-RDT253)           ,RDT249    ,RDT253    ,12.47 ,0.166  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04533 ,0.06934 ,1.76246   ,0.09012 ,0.17885  ,0.17885  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT246-RDT249)           ,RDT246    ,RDT249    ,12.47 ,0.299  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08178 ,0.12508 ,3.17938   ,0.16257 ,0.32264  ,0.32264  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT245-RDT246)           ,RDT245    ,RDT246    ,12.47 ,0.107  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02922 ,0.04469 ,1.13611   ,0.05809 ,0.11529  ,0.11529  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT244-RDT245)           ,RDT244    ,RDT245    ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02172 ,0.03322 ,0.84454   ,0.04318 ,0.08570  ,0.08570  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT243-RDT244)           ,RDT243    ,RDT244    ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01086 ,0.01661 ,0.42222   ,0.02159 ,0.04285  ,0.04285  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT242-RDT243)           ,RDT242    ,RDT243    ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02173 ,0.03323 ,0.84464   ,0.04319 ,0.08571  ,0.08571  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT240-RDT242)           ,RDT240    ,RDT242    ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03259 ,0.04984 ,1.26683   ,0.06478 ,0.12855  ,0.12855  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT239-RDT240)           ,RDT239    ,RDT240    ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01088 ,0.01664 ,0.42295   ,0.02163 ,0.04292  ,0.04292  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT238-RDT239)           ,RDT238    ,RDT239    ,12.47 ,0.317  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08674 ,0.13267 ,3.37226   ,0.17244 ,0.34221  ,0.34221  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT219-RDT238)           ,RDT219    ,RDT238    ,12.47 ,2.288  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.62564 ,0.95687 ,24.32297  ,1.24373 ,2.46824  ,2.46824  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT219-RDT220)           ,RDT220    ,RDT219    ,12.47 ,0.152  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04163 ,0.06368 ,1.61862   ,0.08277 ,0.16425  ,0.16425  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT218-RDT220)           ,RDT218    ,RDT220    ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01340 ,0.02050 ,0.52107   ,0.02664 ,0.05288  ,0.05288  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT217-RDT218)           ,RDT217    ,RDT218    ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02017 ,0.03085 ,0.78430   ,0.04010 ,0.07959  ,0.07959  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT216-RDT217)           ,RDT216    ,RDT217    ,12.47 ,0.150  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04101 ,0.06272 ,1.59426   ,0.08152 ,0.16178  ,0.16178  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT228-RDT229)           ,RDT228    ,RDT229    ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00916 ,0.01402 ,0.35627   ,0.01822 ,0.03615  ,0.03615  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT227-RDT228)           ,RDT227    ,RDT228    ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00916 ,0.01402 ,0.35627   ,0.01822 ,0.03615  ,0.03615  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT216-RDT227)           ,RDT216    ,RDT227    ,12.47 ,0.154  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04216 ,0.06448 ,1.63900   ,0.08381 ,0.16632  ,0.16632  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT215-RDT216)           ,RDT215    ,RDT216    ,12.47 ,0.036  ,3P_UG_AL_4/0_25_12_47_0                ,0.00965 ,0.00869 ,6.41589   ,0.01601 ,0.08004  ,0.08004  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT214-RDT215)           ,RDT214    ,RDT215    ,12.47 ,0.015  ,3P_UG_AL_4/0_25_12_47_0                ,0.00407 ,0.00367 ,2.70703   ,0.00675 ,0.03377  ,0.03377  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT214-RDT221)           ,RDT221    ,RDT214    ,12.47 ,0.012  ,3P_UG_AL_4/0_25_12_47_0                ,0.00330 ,0.00297 ,2.19535   ,0.00548 ,0.02739  ,0.02739  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT221-RDT222)           ,RDT222    ,RDT221    ,12.47 ,0.026  ,3P_UG_AL_4/0_25_12_47_0                ,0.00689 ,0.00621 ,4.58366   ,0.01144 ,0.05718  ,0.05718  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT222-RDT223)           ,RDT223    ,RDT222    ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01271 ,0.01145 ,8.45221   ,0.02109 ,0.10544  ,0.10544  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT223-RDT225)           ,RDT225    ,RDT223    ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01825 ,0.01643 ,12.13183  ,0.03027 ,0.15135  ,0.15135  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT224-RDT225)           ,RDT224    ,RDT225    ,12.47 ,0.093  ,3P_UG_AL_4/0_25_12_47_0                ,0.02498 ,0.02249 ,16.60616  ,0.04143 ,0.20717  ,0.20717  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT224-RDT226)           ,RDT226    ,RDT224    ,12.47 ,0.063  ,3P_UG_AL_4/0_25_12_47_0                ,0.01711 ,0.01541 ,11.37450  ,0.02838 ,0.14190  ,0.14190  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT506-RDT513)           ,RDT513    ,RDT506    ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01035 ,0.00932 ,6.88117   ,0.01717 ,0.08584  ,0.08584  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT507-RDT513)           ,RDT507    ,RDT513    ,12.47 ,0.049  ,3P_UG_AL_4/0_25_12_47_0                ,0.01317 ,0.01186 ,8.75694   ,0.02185 ,0.10925  ,0.10925  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT507-RDT512)           ,RDT512    ,RDT507    ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00518 ,0.00466 ,3.44233   ,0.00859 ,0.04294  ,0.04294  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT510-RDT512)           ,RDT510    ,RDT512    ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00513 ,0.00462 ,3.41170   ,0.00851 ,0.04256  ,0.04256  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT510-RDT511)           ,RDT511    ,RDT510    ,12.47 ,0.021  ,3P_UG_AL_4/0_25_12_47_0                ,0.00577 ,0.00519 ,3.83492   ,0.00957 ,0.04784  ,0.04784  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT508-RDT511)           ,RDT508    ,RDT511    ,12.47 ,0.035  ,3P_UG_AL_4/0_25_12_47_0                ,0.00933 ,0.00840 ,6.20055   ,0.01547 ,0.07735  ,0.07735  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT508-RDT509)           ,RDT509    ,RDT508    ,12.47 ,0.087  ,3P_UG_AL_4/0_25_12_47_0                ,0.02337 ,0.02105 ,15.53771  ,0.03877 ,0.19384  ,0.19384  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT504-RDT509)           ,RDT504    ,RDT509    ,12.47 ,0.218  ,3P_UG_AL_4/0_25_12_47_0                ,0.05887 ,0.05302 ,39.14397  ,0.09767 ,0.48833  ,0.48833  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT502-RDT504)           ,RDT502    ,RDT504    ,12.47 ,0.076  ,3P_UG_AL_4/0_25_12_47_0                ,0.02050 ,0.01846 ,13.62939  ,0.03401 ,0.17003  ,0.17003  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT500-RDT502)           ,RDT500    ,RDT502    ,12.47 ,0.250  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06825 ,0.10438 ,2.65328   ,0.13567 ,0.26925  ,0.26925  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT500-RDT503)           ,RDT500    ,RDT503    ,12.47 ,0.332  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09078 ,0.13885 ,3.52941   ,0.18047 ,0.35816  ,0.35816  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT487-RDT500)           ,RDT487    ,RDT500    ,12.47 ,0.253  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06915 ,0.10575 ,2.68821   ,0.13746 ,0.27279  ,0.27279  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT487-RDT488)           ,RDT488    ,RDT487    ,12.47 ,0.342  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09343 ,0.14290 ,3.63232   ,0.18573 ,0.36860  ,0.36860  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT488-RDT489)           ,RDT489    ,RDT488    ,12.47 ,0.015  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00423 ,0.00648 ,0.16461   ,0.00842 ,0.01670  ,0.01670  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT489-RDT490)           ,RDT490    ,RDT489    ,12.47 ,0.160  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04364 ,0.06675 ,1.69668   ,0.08676 ,0.17217  ,0.17217  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT490-RDT491)           ,RDT491    ,RDT490    ,12.47 ,0.623  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17030 ,0.26046 ,6.62081   ,0.33855 ,0.67186  ,0.67186  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT491-RDT494)           ,RDT491    ,RDT494    ,12.47 ,0.300  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08212 ,0.12559 ,3.19243   ,0.16324 ,0.32396  ,0.32396  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT236-RDT491)           ,RDT236    ,RDT491    ,12.47 ,0.666  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18217 ,0.27862 ,7.08222   ,0.36214 ,0.71869  ,0.71869  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT236-RDT498)           ,RDT236    ,RDT498    ,12.47 ,0.591  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.16158 ,0.24713 ,6.28181   ,0.32121 ,0.63746  ,0.63746  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT235-RDT236)           ,RDT235    ,RDT236    ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03131 ,0.04788 ,1.21717   ,0.06224 ,0.12352  ,0.12352  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT234-RDT235)           ,RDT234    ,RDT235    ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00942 ,0.01441 ,0.36636   ,0.01873 ,0.03718  ,0.03718  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT234-RDT237)           ,RDT237    ,RDT234    ,12.47 ,0.043  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01177 ,0.01801 ,0.45773   ,0.02341 ,0.04645  ,0.04645  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT226-RDT237)           ,RDT226    ,RDT237    ,12.47 ,0.518  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14165 ,0.21665 ,5.50701   ,0.28159 ,0.55884  ,0.55884  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT213-RDT226)           ,RDT213    ,RDT226    ,12.47 ,1.813  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.49594 ,0.75850 ,19.28054  ,0.98589 ,1.95654  ,1.95654  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT210-RDT213)           ,RDT210    ,RDT213    ,12.47 ,1.380  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.37749 ,0.57735 ,14.67587  ,0.75043 ,1.48927  ,1.48927  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT209-RDT210)           ,RDT209    ,RDT210    ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02019 ,0.03088 ,0.78491   ,0.04014 ,0.07965  ,0.07965  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT201-RDT209)           ,RDT201    ,RDT209    ,12.47 ,0.704  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19264 ,0.29463 ,7.48936   ,0.38296 ,0.76000  ,0.76000  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT200-RDT201)           ,RDT200    ,RDT201    ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01020 ,0.01560 ,0.39656   ,0.02028 ,0.04024  ,0.04024  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT196-RDT200)           ,RDT196    ,RDT200    ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01566 ,0.02395 ,0.60881   ,0.03113 ,0.06178  ,0.06178  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT195-RDT196)           ,RDT195    ,RDT196    ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01638 ,0.02505 ,0.63670   ,0.03256 ,0.06461  ,0.06461  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT194-RDT195)           ,RDT194    ,RDT195    ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01092 ,0.01669 ,0.42437   ,0.02170 ,0.04306  ,0.04306  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT193-RDT194)           ,RDT193    ,RDT194    ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01638 ,0.02505 ,0.63671   ,0.03256 ,0.06461  ,0.06461  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT191-RDT193)           ,RDT191    ,RDT193    ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01092 ,0.01669 ,0.42437   ,0.02170 ,0.04306  ,0.04306  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT190-RDT191)           ,RDT190    ,RDT191    ,12.47 ,0.091  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02479 ,0.03791 ,0.96369   ,0.04928 ,0.09779  ,0.09779  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT189-RDT190)           ,RDT189    ,RDT190    ,12.47 ,0.028  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00760 ,0.01162 ,0.29531   ,0.01510 ,0.02997  ,0.02997  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT188-RDT189)           ,RDT188    ,RDT189    ,12.47 ,0.041  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01115 ,0.01705 ,0.43349   ,0.02217 ,0.04399  ,0.04399  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT187-RDT188)           ,RDT187    ,RDT188    ,12.47 ,0.175  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04789 ,0.07324 ,1.86167   ,0.09519 ,0.18892  ,0.18892  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT165-RDT187)           ,RDT165    ,RDT187    ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01397 ,0.02137 ,0.54315   ,0.02777 ,0.05512  ,0.05512  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT162-RDT165)           ,RDT162    ,RDT165    ,12.47 ,0.229  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06250 ,0.09559 ,2.42984   ,0.12425 ,0.24657  ,0.24657  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT160-RDT162)           ,RDT160    ,RDT162    ,12.47 ,0.585  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.16009 ,0.24485 ,6.22387   ,0.31825 ,0.63158  ,0.63158  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT158-RDT160)           ,RDT158    ,RDT160    ,12.47 ,0.067  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01841 ,0.02816 ,0.71575   ,0.03660 ,0.07263  ,0.07263  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT153-RDT158)           ,RDT153    ,RDT158    ,12.47 ,0.199  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05434 ,0.08311 ,2.11250   ,0.10802 ,0.21437  ,0.21437  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT470-RDT471)           ,RDT471    ,RDT470    ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01602 ,0.01442 ,10.64797  ,0.02657 ,0.13284  ,0.13284  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT471-RDT473)           ,RDT473    ,RDT471    ,12.47 ,0.017  ,3P_UG_AL_4/0_25_12_47_0                ,0.00463 ,0.00417 ,3.07548   ,0.00767 ,0.03837  ,0.03837  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT472-RDT473)           ,RDT472    ,RDT473    ,12.47 ,0.032  ,3P_UG_AL_4/0_25_12_47_0                ,0.00860 ,0.00775 ,5.71872   ,0.01427 ,0.07134  ,0.07134  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT457-RDT472)           ,RDT457    ,RDT472    ,12.47 ,0.223  ,3P_UG_AL_4/0_25_12_47_0                ,0.06016 ,0.05419 ,40.00134  ,0.09981 ,0.49903  ,0.49903  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT456-RDT457)           ,RDT456    ,RDT457    ,12.47 ,0.133  ,3P_UG_AL_4/0_25_12_47_0                ,0.03581 ,0.03225 ,23.81080  ,0.05941 ,0.29705  ,0.29705  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT3350-RDT461)          ,RDT461    ,RDT3350   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00783 ,0.00705 ,5.20815   ,0.01299 ,0.06497  ,0.06497  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT461-RDT462)           ,RDT462    ,RDT461    ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00264 ,0.00238 ,1.75703   ,0.00438 ,0.02192  ,0.02192  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT460-RDT462)           ,RDT460    ,RDT462    ,12.47 ,0.073  ,3P_UG_AL_4/0_25_12_47_0                ,0.01979 ,0.01783 ,13.16086  ,0.03284 ,0.16419  ,0.16419  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT460-RDT463)           ,RDT463    ,RDT460    ,12.47 ,0.027  ,3P_UG_AL_4/0_25_12_47_0                ,0.00725 ,0.00653 ,4.82232   ,0.01203 ,0.06016  ,0.06016  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT459-RDT463)           ,RDT459    ,RDT463    ,12.47 ,0.141  ,3P_UG_AL_4/0_25_12_47_0                ,0.03814 ,0.03435 ,25.35676  ,0.06327 ,0.31633  ,0.31633  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT459-RDT477)           ,RDT477    ,RDT459    ,12.47 ,0.215  ,3P_UG_AL_4/0_25_12_47_0                ,0.05804 ,0.05227 ,38.58916  ,0.09628 ,0.48141  ,0.48141  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT456-RDT477)           ,RDT456    ,RDT477    ,12.47 ,0.104  ,3P_UG_AL_4/0_25_12_47_0                ,0.02799 ,0.02521 ,18.60694  ,0.04643 ,0.23213  ,0.23213  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT454-RDT456)           ,RDT454    ,RDT456    ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01260 ,0.01135 ,8.38048   ,0.02091 ,0.10455  ,0.10455  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT454-RDT455)           ,RDT455    ,RDT454    ,12.47 ,0.062  ,3P_UG_AL_4/0_25_12_47_0                ,0.01673 ,0.01507 ,11.12259  ,0.02775 ,0.13876  ,0.13876  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT453-RDT455)           ,RDT453    ,RDT455    ,12.47 ,0.027  ,3P_UG_AL_4/0_25_12_47_0                ,0.00728 ,0.00656 ,4.84344   ,0.01208 ,0.06042  ,0.06042  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT452-RDT453)           ,RDT452    ,RDT453    ,12.47 ,0.052  ,3P_UG_AL_4/0_25_12_47_0                ,0.01403 ,0.01264 ,9.32944   ,0.02328 ,0.11639  ,0.11639  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT451-RDT452)           ,RDT451    ,RDT452    ,12.47 ,0.133  ,3P_UG_AL_4/0_25_12_47_0                ,0.03574 ,0.03219 ,23.76492  ,0.05929 ,0.29647  ,0.29647  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT450-RDT451)           ,RDT450    ,RDT451    ,12.47 ,0.023  ,3P_UG_AL_4/0_25_12_47_0                ,0.00617 ,0.00556 ,4.10236   ,0.01024 ,0.05118  ,0.05118  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT449-RDT450)           ,RDT449    ,RDT450    ,12.47 ,0.027  ,3P_UG_AL_4/0_25_12_47_0                ,0.00736 ,0.00663 ,4.89433   ,0.01221 ,0.06106  ,0.06106  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT447-RDT449)           ,RDT447    ,RDT449    ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01579 ,0.01423 ,10.50144  ,0.02620 ,0.13101  ,0.13101  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT446-RDT447)           ,RDT446    ,RDT447    ,12.47 ,0.066  ,3P_UG_AL_4/0_25_12_47_0                ,0.01776 ,0.01599 ,11.80777  ,0.02946 ,0.14731  ,0.14731  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT445-RDT446)           ,RDT445    ,RDT446    ,12.47 ,0.073  ,3P_UG_AL_4/0_25_12_47_0                ,0.01961 ,0.01766 ,13.03541  ,0.03252 ,0.16262  ,0.16262  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT442-RDT445)           ,RDT442    ,RDT445    ,12.47 ,0.132  ,3P_UG_AL_4/0_25_12_47_0                ,0.03567 ,0.03213 ,23.71545  ,0.05917 ,0.29586  ,0.29586  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT440-RDT442)           ,RDT440    ,RDT442    ,12.47 ,0.158  ,3P_UG_AL_4/0_25_12_47_0                ,0.04273 ,0.03849 ,28.41080  ,0.07089 ,0.35443  ,0.35443  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT438-RDT440)           ,RDT438    ,RDT440    ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00499 ,0.00450 ,3.31885   ,0.00828 ,0.04140  ,0.04140  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT437-RDT438)           ,RDT437    ,RDT438    ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.00999 ,0.00899 ,6.63945   ,0.01657 ,0.08283  ,0.08283  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT437-RDT439)           ,RDT439    ,RDT437    ,12.47 ,0.035  ,3P_UG_AL_4/0_25_12_47_0                ,0.00957 ,0.00862 ,6.36493   ,0.01588 ,0.07940  ,0.07940  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT439-RDT734)           ,RDT734    ,RDT439    ,12.47 ,0.852  ,3P_UG_AL_4/0_25_12_47_0                ,0.22987 ,0.20703 ,152.83231 ,0.38133 ,1.90663  ,1.90663  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT733-RDT734)           ,RDT733    ,RDT734    ,12.47 ,0.123  ,3P_UG_AL_4/0_25_12_47_0                ,0.03325 ,0.02995 ,22.10860  ,0.05516 ,0.27581  ,0.27581  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT732-RDT733)           ,RDT732    ,RDT733    ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02316 ,0.03542 ,0.90036   ,0.04604 ,0.09137  ,0.09137  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT725-RDT732)           ,RDT725    ,RDT732    ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02166 ,0.03313 ,0.84216   ,0.04306 ,0.08546  ,0.08546  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT725-RDT729)           ,RDT729    ,RDT725    ,12.47 ,0.152  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04147 ,0.06343 ,1.61240   ,0.08245 ,0.16362  ,0.16362  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT700-RDT704)           ,RDT704    ,RDT700    ,12.47 ,0.158  ,3P_UG_AL_4/0_25_12_47_0                ,0.04266 ,0.03842 ,28.36484  ,0.07077 ,0.35386  ,0.35386  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT696-RDT697)           ,RDT696    ,RDT697    ,12.47 ,0.082  ,3P_UG_AL_4/0_25_12_47_0                ,0.02199 ,0.01980 ,14.62004  ,0.03648 ,0.18239  ,0.18239  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT690-RDT696)           ,RDT690    ,RDT696    ,12.47 ,0.148  ,3P_UG_AL_4/0_25_12_47_0                ,0.03994 ,0.03597 ,26.55261  ,0.06625 ,0.33125  ,0.33125  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT690-RDT691)           ,RDT691    ,RDT690    ,12.47 ,0.040  ,3P_UG_AL_4/0_25_12_47_0                ,0.01072 ,0.00966 ,7.12812   ,0.01779 ,0.08893  ,0.08893  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT691-RDT692)           ,RDT692    ,RDT691    ,12.47 ,0.065  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01783 ,0.02728 ,0.69331   ,0.03545 ,0.07036  ,0.07036  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT692-RDT701)           ,RDT701    ,RDT692    ,12.47 ,0.260  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07105 ,0.10867 ,2.76231   ,0.14125 ,0.28031  ,0.28031  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT701-RDT702)           ,RDT702    ,RDT701    ,12.47 ,0.027  ,3P_UG_AL_4/0_25_12_47_0                ,0.00720 ,0.00649 ,4.78941   ,0.01195 ,0.05975  ,0.05975  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT702-RDT704)           ,RDT704    ,RDT702    ,12.47 ,0.071  ,3P_UG_AL_4/0_25_12_47_0                ,0.01916 ,0.01726 ,12.74043  ,0.03179 ,0.15894  ,0.15894  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT703-RDT704)           ,RDT703    ,RDT704    ,12.47 ,0.052  ,3P_UG_AL_4/0_25_12_47_0                ,0.01409 ,0.01269 ,9.37005   ,0.02338 ,0.11689  ,0.11689  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT703-RDT716)           ,RDT716    ,RDT703    ,12.47 ,0.034  ,3P_UG_AL_4/0_25_12_47_0                ,0.00915 ,0.00824 ,6.08384   ,0.01518 ,0.07590  ,0.07590  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT708-RDT716)           ,RDT708    ,RDT716    ,12.47 ,0.057  ,3P_UG_AL_4/0_25_12_47_0                ,0.01545 ,0.01391 ,10.27173  ,0.02563 ,0.12814  ,0.12814  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT708-RDT710)           ,RDT710    ,RDT708    ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01843 ,0.01660 ,12.25211  ,0.03057 ,0.15285  ,0.15285  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT709-RDT710)           ,RDT709    ,RDT710    ,12.47 ,0.191  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05211 ,0.07970 ,2.02583   ,0.10359 ,0.20558  ,0.20558  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT709-RDT713)           ,RDT713    ,RDT709    ,12.47 ,0.143  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03903 ,0.05969 ,1.51724   ,0.07758 ,0.15397  ,0.15397  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT713-RDT714)           ,RDT714    ,RDT713    ,12.47 ,0.104  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02846 ,0.04353 ,1.10648   ,0.05658 ,0.11228  ,0.11228  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT714-RDT715)           ,RDT715    ,RDT714    ,12.47 ,0.127  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03463 ,0.05297 ,1.34645   ,0.06885 ,0.13663  ,0.13663  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT820-RDT821)           ,RDT821    ,RDT820    ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04056 ,0.06203 ,1.57677   ,0.08063 ,0.16001  ,0.16001  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT821-RDT822)           ,RDT822    ,RDT821    ,12.47 ,0.122  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03329 ,0.05091 ,1.29414   ,0.06617 ,0.13133  ,0.13133  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT822-RDT823)           ,RDT823    ,RDT822    ,12.47 ,0.187  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05127 ,0.07841 ,1.99325   ,0.10192 ,0.20227  ,0.20227  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT823-RDT828)           ,RDT828    ,RDT823    ,12.47 ,0.217  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05929 ,0.09067 ,2.30485   ,0.11786 ,0.23389  ,0.23389  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT826-RDT828)           ,RDT826    ,RDT828    ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02694 ,0.04120 ,1.04740   ,0.05356 ,0.10629  ,0.10629  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT826-RDT827)           ,RDT827    ,RDT826    ,12.47 ,0.073  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01995 ,0.03052 ,0.77571   ,0.03967 ,0.07872  ,0.07872  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT824-RDT827)           ,RDT824    ,RDT827    ,12.47 ,0.280  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07648 ,0.11697 ,2.97323   ,0.15203 ,0.30172  ,0.30172  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
