Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT824-RDT825)           ,RDT825    ,RDT824    ,12.47 ,0.107  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02916 ,0.04460 ,1.13363   ,0.05797 ,0.11504  ,0.11504  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT720-RDT825)           ,RDT720    ,RDT825    ,12.47 ,0.285  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07803 ,0.11935 ,3.03372   ,0.15513 ,0.30786  ,0.30786  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT717-RDT720)           ,RDT717    ,RDT720    ,12.47 ,0.103  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02813 ,0.04302 ,1.09345   ,0.05591 ,0.11096  ,0.11096  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT715-RDT717)           ,RDT715    ,RDT717    ,12.47 ,0.300  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08195 ,0.12533 ,3.18585   ,0.16290 ,0.32329  ,0.32329  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT715-RDT728)           ,RDT728    ,RDT715    ,12.47 ,0.273  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07466 ,0.11419 ,2.90264   ,0.14842 ,0.29455  ,0.29455  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT726-RDT728)           ,RDT726    ,RDT728    ,12.47 ,0.132  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03599 ,0.05505 ,1.39925   ,0.07155 ,0.14199  ,0.14199  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT726-RDT727)           ,RDT727    ,RDT726    ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00548 ,0.00838 ,0.21312   ,0.01090 ,0.02163  ,0.02163  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT727-RDT729)           ,RDT729    ,RDT727    ,12.47 ,0.138  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03761 ,0.05752 ,1.46222   ,0.07477 ,0.14838  ,0.14838  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT729-RDT735)           ,RDT735    ,RDT729    ,12.47 ,0.082  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02251 ,0.03442 ,0.87506   ,0.04475 ,0.08880  ,0.08880  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT735-RDT736)           ,RDT736    ,RDT735    ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02012 ,0.03078 ,0.78234   ,0.04000 ,0.07939  ,0.07939  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT736-RDT741)           ,RDT741    ,RDT736    ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01079 ,0.01651 ,0.41962   ,0.02146 ,0.04258  ,0.04258  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT741-RDT742)           ,RDT742    ,RDT741    ,12.47 ,0.144  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03952 ,0.06044 ,1.53625   ,0.07855 ,0.15590  ,0.15590  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT740-RDT743)           ,RDT743    ,RDT740    ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01027 ,0.00925 ,6.83121   ,0.01704 ,0.08522  ,0.08522  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT742-RDT743)           ,RDT742    ,RDT743    ,12.47 ,0.123  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03374 ,0.05161 ,1.31182   ,0.06708 ,0.13312  ,0.13312  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT742-RDT744)           ,RDT744    ,RDT742    ,12.47 ,0.065  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01791 ,0.02739 ,0.69614   ,0.03560 ,0.07064  ,0.07064  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT427-RDT744)           ,RDT427    ,RDT744    ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02338 ,0.03575 ,0.90880   ,0.04647 ,0.09222  ,0.09222  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT427-RDT428)           ,RDT428    ,RDT427    ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02360 ,0.03610 ,0.91756   ,0.04692 ,0.09311  ,0.09311  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT428-RDT429)           ,RDT429    ,RDT428    ,12.47 ,0.281  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07673 ,0.11735 ,2.98302   ,0.15253 ,0.30271  ,0.30271  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT752-RDT753)           ,RDT753    ,RDT752    ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01092 ,0.01670 ,0.42437   ,0.02170 ,0.04306  ,0.04306  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT362-RDT753)           ,RDT362    ,RDT753    ,12.47 ,0.200  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05457 ,0.08346 ,2.12150   ,0.10848 ,0.21528  ,0.21528  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT361-RDT362)           ,RDT361    ,RDT362    ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01091 ,0.01669 ,0.42428   ,0.02169 ,0.04305  ,0.04305  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT360-RDT361)           ,RDT360    ,RDT361    ,12.47 ,0.117  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03206 ,0.04903 ,1.24633   ,0.06373 ,0.12647  ,0.12647  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT359-RDT360)           ,RDT359    ,RDT360    ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01057 ,0.01617 ,0.41101   ,0.02102 ,0.04171  ,0.04171  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT352-RDT359)           ,RDT352    ,RDT359    ,12.47 ,0.671  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18357 ,0.28076 ,7.13669   ,0.36493 ,0.72422  ,0.72422  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT352-RDT353)           ,RDT353    ,RDT352    ,12.47 ,0.115  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03145 ,0.04810 ,1.22273   ,0.06252 ,0.12408  ,0.12408  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT353-RDT375)           ,RDT375    ,RDT353    ,12.47 ,0.096  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02621 ,0.04009 ,1.01893   ,0.05210 ,0.10340  ,0.10340  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT374-RDT375)           ,RDT374    ,RDT375    ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01048 ,0.01603 ,0.40754   ,0.02084 ,0.04136  ,0.04136  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT373-RDT374)           ,RDT373    ,RDT374    ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01048 ,0.01603 ,0.40756   ,0.02084 ,0.04136  ,0.04136  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT373-RDT377)           ,RDT377    ,RDT373    ,12.47 ,0.091  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02487 ,0.03803 ,0.96676   ,0.04943 ,0.09810  ,0.09810  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT377-RDT378)           ,RDT378    ,RDT377    ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02560 ,0.03915 ,0.99517   ,0.05089 ,0.10099  ,0.10099  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT378-RDT379)           ,RDT379    ,RDT378    ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02665 ,0.04076 ,1.03602   ,0.05298 ,0.10513  ,0.10513  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT379-RDT384)           ,RDT384    ,RDT379    ,12.47 ,0.111  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03044 ,0.04656 ,1.18351   ,0.06052 ,0.12010  ,0.12010  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT384-RDT385)           ,RDT385    ,RDT384    ,12.47 ,0.128  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03507 ,0.05363 ,1.36328   ,0.06971 ,0.13834  ,0.13834  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT385-RDT386)           ,RDT386    ,RDT385    ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02436 ,0.03726 ,0.94723   ,0.04844 ,0.09612  ,0.09612  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT386-RDT387)           ,RDT387    ,RDT386    ,12.47 ,0.061  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01663 ,0.02544 ,0.64655   ,0.03306 ,0.06561  ,0.06561  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT387-RDT388)           ,RDT388    ,RDT387    ,12.47 ,0.046  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01271 ,0.01944 ,0.49423   ,0.02527 ,0.05015  ,0.05015  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT388-RDT396)           ,RDT396    ,RDT388    ,12.47 ,0.064  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01757 ,0.02687 ,0.68304   ,0.03493 ,0.06931  ,0.06931  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT396-RDT398)           ,RDT398    ,RDT396    ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01038 ,0.01588 ,0.40354   ,0.02063 ,0.04095  ,0.04095  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT398-RDT399)           ,RDT399    ,RDT398    ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01038 ,0.01587 ,0.40344   ,0.02063 ,0.04094  ,0.04094  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT399-RDT400)           ,RDT400    ,RDT399    ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00519 ,0.00794 ,0.20184   ,0.01032 ,0.02048  ,0.02048  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT400-RDT401)           ,RDT401    ,RDT400    ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01557 ,0.02381 ,0.60515   ,0.03094 ,0.06141  ,0.06141  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT401-RDT402)           ,RDT402    ,RDT401    ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02076 ,0.03175 ,0.80709   ,0.04127 ,0.08190  ,0.08190  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT338-RDT339)           ,RDT339    ,RDT338    ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00742 ,0.00668 ,4.93361   ,0.01231 ,0.06155  ,0.06155  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT339-RDT340)           ,RDT340    ,RDT339    ,12.47 ,0.032  ,3P_UG_AL_4/0_25_12_47_0                ,0.00872 ,0.00786 ,5.79973   ,0.01447 ,0.07235  ,0.07235  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT340-RDT343)           ,RDT343    ,RDT340    ,12.47 ,0.080  ,3P_UG_AL_4/0_25_12_47_0                ,0.02144 ,0.01931 ,14.25649  ,0.03557 ,0.17785  ,0.17785  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT343-RDT344)           ,RDT344    ,RDT343    ,12.47 ,0.016  ,3P_UG_AL_4/0_25_12_47_0                ,0.00433 ,0.00390 ,2.87659   ,0.00718 ,0.03589  ,0.03589  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT344-RDT345)           ,RDT345    ,RDT344    ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00761 ,0.00685 ,5.05823   ,0.01262 ,0.06310  ,0.06310  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT345-RDT346)           ,RDT346    ,RDT345    ,12.47 ,0.026  ,3P_UG_AL_4/0_25_12_47_0                ,0.00708 ,0.00638 ,4.70849   ,0.01175 ,0.05874  ,0.05874  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT346-RDT347)           ,RDT347    ,RDT346    ,12.47 ,0.050  ,3P_UG_AL_4/0_25_12_47_0                ,0.01344 ,0.01211 ,8.93628   ,0.02230 ,0.11148  ,0.11148  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT347-RDT412)           ,RDT412    ,RDT347    ,12.47 ,0.046  ,3P_UG_AL_4/0_25_12_47_0                ,0.01235 ,0.01112 ,8.21197   ,0.02049 ,0.10245  ,0.10245  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT411-RDT412)           ,RDT411    ,RDT412    ,12.47 ,0.024  ,3P_UG_AL_4/0_25_12_47_0                ,0.00636 ,0.00573 ,4.22674   ,0.01055 ,0.05273  ,0.05273  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT410-RDT411)           ,RDT410    ,RDT411    ,12.47 ,0.032  ,3P_UG_AL_4/0_25_12_47_0                ,0.00853 ,0.00768 ,5.66955   ,0.01415 ,0.07073  ,0.07073  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT410-RDT413)           ,RDT413    ,RDT410    ,12.47 ,0.056  ,3P_UG_AL_4/0_25_12_47_0                ,0.01506 ,0.01356 ,10.01369  ,0.02498 ,0.12492  ,0.12492  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT406-RDT413)           ,RDT406    ,RDT413    ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00234 ,0.00211 ,1.55518   ,0.00388 ,0.01940  ,0.01940  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT406-RDT407)           ,RDT407    ,RDT406    ,12.47 ,0.031  ,3P_UG_AL_4/0_25_12_47_0                ,0.00825 ,0.00743 ,5.48202   ,0.01368 ,0.06839  ,0.06839  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT405-RDT407)           ,RDT405    ,RDT407    ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00246 ,0.00222 ,1.63841   ,0.00409 ,0.02044  ,0.02044  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT405-RDT408)           ,RDT408    ,RDT405    ,12.47 ,0.018  ,3P_UG_AL_4/0_25_12_47_0                ,0.00493 ,0.00444 ,3.27697   ,0.00818 ,0.04088  ,0.04088  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT404-RDT408)           ,RDT404    ,RDT408    ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00246 ,0.00222 ,1.63849   ,0.00409 ,0.02044  ,0.02044  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT403-RDT404)           ,RDT403    ,RDT404    ,12.47 ,0.042  ,3P_UG_AL_4/0_25_12_47_0                ,0.01130 ,0.01017 ,7.51112   ,0.01874 ,0.09370  ,0.09370  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT402-RDT403)           ,RDT402    ,RDT403    ,12.47 ,0.044  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01195 ,0.01828 ,0.46474   ,0.02376 ,0.04716  ,0.04716  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT402-RDT409)           ,RDT409    ,RDT402    ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02434 ,0.03723 ,0.94634   ,0.04839 ,0.09603  ,0.09603  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT409-RDT418)           ,RDT418    ,RDT409    ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02712 ,0.04148 ,1.05427   ,0.05391 ,0.10698  ,0.10698  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT418-RDT419)           ,RDT419    ,RDT418    ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01006 ,0.01538 ,0.39091   ,0.01999 ,0.03967  ,0.03967  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT419-RDT420)           ,RDT420    ,RDT419    ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02011 ,0.03076 ,0.78182   ,0.03998 ,0.07934  ,0.07934  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT420-RDT421)           ,RDT421    ,RDT420    ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01508 ,0.02307 ,0.58637   ,0.02998 ,0.05950  ,0.05950  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT421-RDT422)           ,RDT422    ,RDT421    ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02101 ,0.03213 ,0.81677   ,0.04176 ,0.08288  ,0.08288  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT422-RDT423)           ,RDT423    ,RDT422    ,12.47 ,0.436  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11914 ,0.18221 ,4.63176   ,0.23684 ,0.47002  ,0.47002  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT423-RDT424)           ,RDT424    ,RDT423    ,12.47 ,0.237  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06483 ,0.09915 ,2.52043   ,0.12888 ,0.25577  ,0.25577  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT424-RDT748)           ,RDT748    ,RDT424    ,12.47 ,0.283  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07727 ,0.11818 ,3.00393   ,0.15360 ,0.30483  ,0.30483  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT748-RDT749)           ,RDT749    ,RDT748    ,12.47 ,0.015  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00414 ,0.00633 ,0.16096   ,0.00823 ,0.01633  ,0.01633  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT425-RDT749)           ,RDT425    ,RDT749    ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01540 ,0.02355 ,0.59867   ,0.03061 ,0.06075  ,0.06075  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT425-RDT750)           ,RDT750    ,RDT425    ,12.47 ,0.997  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.27270 ,0.41708 ,10.60175  ,0.54211 ,1.07584  ,1.07584  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT429-RDT750)           ,RDT429    ,RDT750    ,12.47 ,0.409  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11192 ,0.17118 ,4.35122   ,0.22249 ,0.44155  ,0.44155  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT429-RDT435)           ,RDT435    ,RDT429    ,12.47 ,0.175  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04780 ,0.07311 ,1.85842   ,0.09503 ,0.18859  ,0.18859  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT434-RDT435)           ,RDT434    ,RDT435    ,12.47 ,0.116  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03161 ,0.04835 ,1.22891   ,0.06284 ,0.12471  ,0.12471  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT153-RDT434)           ,RDT153    ,RDT434    ,12.47 ,0.894  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.24459 ,0.37408 ,9.50893   ,0.48623 ,0.96494  ,0.96494  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT1111-RDT1116)         ,RDT1111   ,RDT1116   ,12.47 ,0.567  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15510 ,0.23721 ,6.02969   ,0.30832 ,0.61188  ,0.61188  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1110-RDT1111)         ,RDT1110   ,RDT1111   ,12.47 ,0.194  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05306 ,0.08115 ,2.06279   ,0.10548 ,0.20933  ,0.20933  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1109-RDT1110)         ,RDT1109   ,RDT1110   ,12.47 ,0.107  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02920 ,0.04466 ,1.13516   ,0.05805 ,0.11519  ,0.11519  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1109-RDT1561)         ,RDT1561   ,RDT1109   ,12.47 ,0.487  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13310 ,0.20356 ,5.17439   ,0.26459 ,0.52509  ,0.52509  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1555-RDT1561)         ,RDT1555   ,RDT1561   ,12.47 ,0.036  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00972 ,0.01486 ,0.37784   ,0.01932 ,0.03834  ,0.03834  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1555-RDT1560)         ,RDT1560   ,RDT1555   ,12.47 ,0.147  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04029 ,0.06162 ,1.56646   ,0.08010 ,0.15896  ,0.15896  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1559-RDT1560)         ,RDT1559   ,RDT1560   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01020 ,0.01559 ,0.39640   ,0.02027 ,0.04023  ,0.04023  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1559-RDT1564)         ,RDT1564   ,RDT1559   ,12.47 ,0.108  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02965 ,0.04534 ,1.15260   ,0.05894 ,0.11696  ,0.11696  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1563-RDT1564)         ,RDT1563   ,RDT1564   ,12.47 ,0.123  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03366 ,0.05148 ,1.30857   ,0.06691 ,0.13279  ,0.13279  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1563-RDT1603)         ,RDT1603   ,RDT1563   ,12.47 ,0.309  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08458 ,0.12937 ,3.28841   ,0.16815 ,0.33370  ,0.33370  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1602-RDT1603)         ,RDT1602   ,RDT1603   ,12.47 ,0.117  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03214 ,0.04915 ,1.24934   ,0.06388 ,0.12678  ,0.12678  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1601-RDT1602)         ,RDT1601   ,RDT1602   ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01435 ,0.02195 ,0.55801   ,0.02853 ,0.05663  ,0.05663  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1601-RDT1605)         ,RDT1605   ,RDT1601   ,12.47 ,0.311  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08511 ,0.13017 ,3.30876   ,0.16919 ,0.33577  ,0.33577  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1605-RDT1926)         ,RDT1926   ,RDT1605   ,12.47 ,0.231  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06323 ,0.09671 ,2.45829   ,0.12570 ,0.24946  ,0.24946  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1646-RDT1647)         ,RDT1646   ,RDT1647   ,12.47 ,0.060  ,3P_UG_AL_4/0_25_12_47_0                ,0.01607 ,0.01447 ,10.68420  ,0.02666 ,0.13329  ,0.13329  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1646-RDT1648)         ,RDT1648   ,RDT1646   ,12.47 ,0.040  ,3P_UG_AL_4/0_25_12_47_0                ,0.01072 ,0.00965 ,7.12449   ,0.01778 ,0.08888  ,0.08888  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1645-RDT1648)         ,RDT1645   ,RDT1648   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00804 ,0.00724 ,5.34399   ,0.01333 ,0.06667  ,0.06667  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1644-RDT1645)         ,RDT1644   ,RDT1645   ,12.47 ,0.075  ,3P_UG_AL_4/0_25_12_47_0                ,0.02021 ,0.01820 ,13.43693  ,0.03353 ,0.16763  ,0.16763  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1636-RDT1644)         ,RDT1636   ,RDT1644   ,12.47 ,0.089  ,3P_UG_AL_4/0_25_12_47_0                ,0.02393 ,0.02155 ,15.91153  ,0.03970 ,0.19850  ,0.19850  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1635-RDT1636)         ,RDT1635   ,RDT1636   ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01558 ,0.01404 ,10.36187  ,0.02585 ,0.12927  ,0.12927  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1634-RDT1635)         ,RDT1634   ,RDT1635   ,12.47 ,0.080  ,3P_UG_AL_4/0_25_12_47_0                ,0.02148 ,0.01935 ,14.28375  ,0.03564 ,0.17819  ,0.17819  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1662-RDT1674)         ,RDT1662   ,RDT1674   ,12.47 ,0.079  ,3P_UG_AL_4/0_25_12_47_0                ,0.02132 ,0.01921 ,14.17792  ,0.03537 ,0.17687  ,0.17687  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1662-RDT1672)         ,RDT1672   ,RDT1662   ,12.47 ,0.107  ,3P_UG_AL_4/0_25_12_47_0                ,0.02891 ,0.02604 ,19.22095  ,0.04796 ,0.23979  ,0.23979  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1671-RDT1672)         ,RDT1671   ,RDT1672   ,12.47 ,0.061  ,3P_UG_AL_4/0_25_12_47_0                ,0.01633 ,0.01471 ,10.85589  ,0.02709 ,0.13543  ,0.13543  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1663-RDT1671)         ,RDT1663   ,RDT1671   ,12.47 ,0.091  ,3P_UG_AL_4/0_25_12_47_0                ,0.02468 ,0.02222 ,16.40634  ,0.04093 ,0.20467  ,0.20467  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1663-RDT1664)         ,RDT1664   ,RDT1663   ,12.47 ,0.063  ,3P_UG_AL_4/0_25_12_47_0                ,0.01712 ,0.01542 ,11.38120  ,0.02840 ,0.14198  ,0.14198  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1649-RDT1664)         ,RDT1649   ,RDT1664   ,12.47 ,0.082  ,3P_UG_AL_4/0_25_12_47_0                ,0.02220 ,0.01999 ,14.76023  ,0.03683 ,0.18414  ,0.18414  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1631-RDT1649)         ,RDT1631   ,RDT1649   ,12.47 ,0.202  ,3P_UG_AL_4/0_25_12_47_0                ,0.05439 ,0.04899 ,36.16520  ,0.09023 ,0.45117  ,0.45117  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1631-RDT1632)         ,RDT1632   ,RDT1631   ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00261 ,0.00235 ,1.73345   ,0.00433 ,0.02163  ,0.02163  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1632-RDT1637)         ,RDT1637   ,RDT1632   ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01823 ,0.01642 ,12.12379  ,0.03025 ,0.15125  ,0.15125  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1634-RDT1637)         ,RDT1634   ,RDT1637   ,12.47 ,0.069  ,3P_UG_AL_4/0_25_12_47_0                ,0.01858 ,0.01674 ,12.35463  ,0.03083 ,0.15413  ,0.15413  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1633-RDT1634)         ,RDT1633   ,RDT1634   ,12.47 ,0.055  ,3P_UG_AL_4/0_25_12_47_0                ,0.01479 ,0.01332 ,9.83441   ,0.02454 ,0.12269  ,0.12269  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1629-RDT1633)         ,RDT1629   ,RDT1633   ,12.47 ,0.030  ,3P_UG_AL_4/0_25_12_47_0                ,0.00797 ,0.00718 ,5.29749   ,0.01322 ,0.06609  ,0.06609  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1627-RDT1629)         ,RDT1627   ,RDT1629   ,12.47 ,0.057  ,3P_UG_AL_4/0_25_12_47_0                ,0.01542 ,0.01389 ,10.25024  ,0.02557 ,0.12787  ,0.12787  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1626-RDT1627)         ,RDT1626   ,RDT1627   ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00257 ,0.00231 ,1.70879   ,0.00426 ,0.02132  ,0.02132  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1151-RDT1154)         ,RDT1154   ,RDT1151   ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03700 ,0.05658 ,1.43828   ,0.07354 ,0.14595  ,0.14595  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1154-RDT1583)         ,RDT1583   ,RDT1154   ,12.47 ,0.157  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04304 ,0.06582 ,1.67310   ,0.08555 ,0.16978  ,0.16978  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1156-RDT1583)         ,RDT1156   ,RDT1583   ,12.47 ,0.162  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04443 ,0.06795 ,1.72713   ,0.08831 ,0.17526  ,0.17526  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1156-RDT1157)         ,RDT1157   ,RDT1156   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00509 ,0.00779 ,0.19801   ,0.01012 ,0.02009  ,0.02009  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1157-RDT1163)         ,RDT1163   ,RDT1157   ,12.47 ,0.324  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08869 ,0.13564 ,3.44797   ,0.17631 ,0.34989  ,0.34989  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1163-RDT1166)         ,RDT1166   ,RDT1163   ,12.47 ,0.120  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03286 ,0.05026 ,1.27747   ,0.06532 ,0.12963  ,0.12963  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1164-RDT1166)         ,RDT1164   ,RDT1166   ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01562 ,0.02389 ,0.60723   ,0.03105 ,0.06162  ,0.06162  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1164-RDT1165)         ,RDT1165   ,RDT1164   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00527 ,0.00806 ,0.20493   ,0.01048 ,0.02080  ,0.02080  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1165-RDT1169)         ,RDT1169   ,RDT1165   ,12.47 ,0.171  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04676 ,0.07152 ,1.81789   ,0.09296 ,0.18447  ,0.18447  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1167-RDT1169)         ,RDT1169   ,RDT1167   ,12.47 ,0.193  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05280 ,0.08076 ,2.05280   ,0.10497 ,0.20831  ,0.20831  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1169-RDT1192)         ,RDT1192   ,RDT1169   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01576 ,0.02411 ,0.61287   ,0.03134 ,0.06219  ,0.06219  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1191-RDT1192)         ,RDT1191   ,RDT1192   ,12.47 ,0.158  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04321 ,0.06608 ,1.67971   ,0.08589 ,0.17045  ,0.17045  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1695-RDT1698)         ,RDT1698   ,RDT1695   ,12.47 ,0.054  ,3P_UG_AL_4/0_25_12_47_0                ,0.01464 ,0.01319 ,9.73557   ,0.02429 ,0.12145  ,0.12145  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1698-RDT1699)         ,RDT1699   ,RDT1698   ,12.47 ,0.050  ,3P_UG_AL_4/0_25_12_47_0                ,0.01335 ,0.01202 ,8.87625   ,0.02215 ,0.11073  ,0.11073  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1699-RDT1708)         ,RDT1708   ,RDT1699   ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01602 ,0.01443 ,10.65103  ,0.02657 ,0.13287  ,0.13287  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1707-RDT1708)         ,RDT1708   ,RDT1707   ,12.47 ,0.071  ,3P_UG_AL_4/0_25_12_47_0                ,0.01928 ,0.01736 ,12.81690  ,0.03198 ,0.15989  ,0.15989  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1708-RDT1710)         ,RDT1710   ,RDT1708   ,12.47 ,0.050  ,3P_UG_AL_4/0_25_12_47_0                ,0.01356 ,0.01222 ,9.01882   ,0.02250 ,0.11251  ,0.11251  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1700-RDT1710)         ,RDT1700   ,RDT1710   ,12.47 ,0.201  ,3P_UG_AL_4/0_25_12_47_0                ,0.05417 ,0.04878 ,36.01369  ,0.08986 ,0.44928  ,0.44928  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1700-RDT1701)         ,RDT1701   ,RDT1700   ,12.47 ,0.045  ,3P_UG_AL_4/0_25_12_47_0                ,0.01219 ,0.01098 ,8.10503   ,0.02022 ,0.10111  ,0.10111  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1680-RDT1701)         ,RDT1680   ,RDT1701   ,12.47 ,0.085  ,3P_UG_AL_4/0_25_12_47_0                ,0.02292 ,0.02064 ,15.23899  ,0.03802 ,0.19011  ,0.19011  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1680-RDT1684)         ,RDT1684   ,RDT1680   ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00766 ,0.00690 ,5.09452   ,0.01271 ,0.06356  ,0.06356  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1683-RDT1684)         ,RDT1683   ,RDT1684   ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01277 ,0.01150 ,8.49051   ,0.02118 ,0.10592  ,0.10592  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1681-RDT1683)         ,RDT1681   ,RDT1683   ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01515 ,0.02317 ,0.58887   ,0.03011 ,0.05976  ,0.05976  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1681-RDT1682)         ,RDT1682   ,RDT1681   ,12.47 ,0.107  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02918 ,0.04463 ,1.13448   ,0.05801 ,0.11512  ,0.11512  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1581-RDT1682)         ,RDT1581   ,RDT1682   ,12.47 ,0.219  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05997 ,0.09172 ,2.33147   ,0.11922 ,0.23659  ,0.23659  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1579-RDT1581)         ,RDT1579   ,RDT1581   ,12.47 ,0.354  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09673 ,0.14794 ,3.76062   ,0.19230 ,0.38162  ,0.38162  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1193-RDT1579)         ,RDT1193   ,RDT1579   ,12.47 ,0.155  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04237 ,0.06480 ,1.64721   ,0.08423 ,0.16716  ,0.16716  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1191-RDT1193)         ,RDT1191   ,RDT1193   ,12.47 ,0.176  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04805 ,0.07349 ,1.86815   ,0.09553 ,0.18958  ,0.18958  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1190-RDT1191)         ,RDT1190   ,RDT1191   ,12.47 ,0.152  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04153 ,0.06351 ,1.61437   ,0.08255 ,0.16382  ,0.16382  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1190-RDT1194)         ,RDT1194   ,RDT1190   ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01414 ,0.02163 ,0.54973   ,0.02811 ,0.05578  ,0.05578  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1194-RDT1197)         ,RDT1197   ,RDT1194   ,12.47 ,0.214  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05843 ,0.08936 ,2.27145   ,0.11615 ,0.23050  ,0.23050  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1197-RDT1198)         ,RDT1198   ,RDT1197   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02169 ,0.03318 ,0.84337   ,0.04312 ,0.08558  ,0.08558  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1134-RDT1135)         ,RDT1135   ,RDT1134   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01009 ,0.01543 ,0.39232   ,0.02006 ,0.03981  ,0.03981  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1135-RDT1143)         ,RDT1143   ,RDT1135   ,12.47 ,0.403  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11020 ,0.16854 ,4.28419   ,0.21907 ,0.43475  ,0.43475  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1142-RDT1143)         ,RDT1142   ,RDT1143   ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01398 ,0.02138 ,0.54353   ,0.02779 ,0.05516  ,0.05516  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1141-RDT1142)         ,RDT1141   ,RDT1142   ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02321 ,0.03550 ,0.90230   ,0.04614 ,0.09156  ,0.09156  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1141-RDT1182)         ,RDT1182   ,RDT1141   ,12.47 ,0.447  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12227 ,0.18700 ,4.75349   ,0.24306 ,0.48237  ,0.48237  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1146-RDT800)          ,RDT1146   ,RDT800    ,12.47 ,0.394  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10789 ,0.16500 ,4.19426   ,0.21447 ,0.42562  ,0.42562  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1146-RDT1188)         ,RDT1188   ,RDT1146   ,12.47 ,0.370  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10126 ,0.15487 ,3.93665   ,0.20130 ,0.39948  ,0.39948  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1186-RDT1188)         ,RDT1186   ,RDT1188   ,12.47 ,0.154  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04210 ,0.06439 ,1.63686   ,0.08370 ,0.16611  ,0.16611  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1185-RDT1186)         ,RDT1185   ,RDT1186   ,12.47 ,0.124  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03382 ,0.05172 ,1.31471   ,0.06723 ,0.13341  ,0.13341  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1184-RDT1185)         ,RDT1184   ,RDT1185   ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02069 ,0.03164 ,0.80432   ,0.04113 ,0.08162  ,0.08162  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1183-RDT1184)         ,RDT1183   ,RDT1184   ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02468 ,0.03774 ,0.95943   ,0.04906 ,0.09736  ,0.09736  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1182-RDT1183)         ,RDT1182   ,RDT1183   ,12.47 ,0.288  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07882 ,0.12055 ,3.06438   ,0.15669 ,0.31097  ,0.31097  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1179-RDT1182)         ,RDT1179   ,RDT1182   ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04046 ,0.06188 ,1.57295   ,0.08043 ,0.15962  ,0.15962  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1178-RDT1179)         ,RDT1178   ,RDT1179   ,12.47 ,0.143  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03922 ,0.05998 ,1.52474   ,0.07797 ,0.15473  ,0.15473  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1174-RDT1178)         ,RDT1174   ,RDT1178   ,12.47 ,0.358  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09800 ,0.14988 ,3.80977   ,0.19481 ,0.38661  ,0.38661  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1172-RDT1174)         ,RDT1172   ,RDT1174   ,12.47 ,0.171  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04690 ,0.07174 ,1.82346   ,0.09324 ,0.18504  ,0.18504  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1172-RDT1203)         ,RDT1203   ,RDT1172   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00518 ,0.00793 ,0.20157   ,0.01031 ,0.02045  ,0.02045  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1202-RDT1203)         ,RDT1202   ,RDT1203   ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01555 ,0.02379 ,0.60461   ,0.03092 ,0.06135  ,0.06135  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1196-RDT1202)         ,RDT1196   ,RDT1202   ,12.47 ,0.185  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05068 ,0.07752 ,1.97047   ,0.10076 ,0.19996  ,0.19996  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1195-RDT1196)         ,RDT1195   ,RDT1196   ,12.47 ,0.044  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01206 ,0.01845 ,0.46901   ,0.02398 ,0.04759  ,0.04759  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1195-RDT1201)         ,RDT1195   ,RDT1201   ,12.47 ,0.294  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08054 ,0.12319 ,3.13133   ,0.16012 ,0.31776  ,0.31776  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1195-RDT1199)         ,RDT1199   ,RDT1195   ,12.47 ,0.301  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08243 ,0.12608 ,3.20481   ,0.16387 ,0.32522  ,0.32522  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1198-RDT1199)         ,RDT1198   ,RDT1199   ,12.47 ,0.029  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00787 ,0.01204 ,0.30602   ,0.01565 ,0.03105  ,0.03105  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1198-RDT1585)         ,RDT1585   ,RDT1198   ,12.47 ,0.229  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06259 ,0.09573 ,2.43334   ,0.12443 ,0.24693  ,0.24693  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1585-RDT1586)         ,RDT1586   ,RDT1585   ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00963 ,0.01472 ,0.37425   ,0.01914 ,0.03798  ,0.03798  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1586-RDT1593)         ,RDT1593   ,RDT1586   ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02143 ,0.03277 ,0.83305   ,0.04260 ,0.08454  ,0.08454  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1593-RDT1594)         ,RDT1594   ,RDT1593   ,12.47 ,0.087  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02381 ,0.03641 ,0.92557   ,0.04733 ,0.09392  ,0.09392  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1594-RDT1595)         ,RDT1595   ,RDT1594   ,12.47 ,0.071  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01942 ,0.02970 ,0.75493   ,0.03860 ,0.07661  ,0.07661  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1595-RDT1599)         ,RDT1599   ,RDT1595   ,12.47 ,0.146  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04005 ,0.06125 ,1.55704   ,0.07962 ,0.15800  ,0.15800  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1599-RDT1642)         ,RDT1642   ,RDT1599   ,12.47 ,0.317  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08667 ,0.13256 ,3.36956   ,0.17230 ,0.34194  ,0.34194  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1639-RDT1642)         ,RDT1639   ,RDT1642   ,12.47 ,0.096  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02617 ,0.04002 ,1.01723   ,0.05202 ,0.10323  ,0.10323  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1628-RDT1639)         ,RDT1628   ,RDT1639   ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02720 ,0.04160 ,1.05745   ,0.05407 ,0.10731  ,0.10731  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1628-RDT1640)         ,RDT1640   ,RDT1628   ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01961 ,0.02999 ,0.76221   ,0.03897 ,0.07735  ,0.07735  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1626-RDT1640)         ,RDT1626   ,RDT1640   ,12.47 ,0.170  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04640 ,0.07097 ,1.80405   ,0.09225 ,0.18307  ,0.18307  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1625-RDT1626)         ,RDT1625   ,RDT1626   ,12.47 ,0.101  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02762 ,0.04224 ,1.07379   ,0.05491 ,0.10897  ,0.10897  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1624-RDT1625)         ,RDT1624   ,RDT1625   ,12.47 ,0.071  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01934 ,0.02958 ,0.75179   ,0.03844 ,0.07629  ,0.07629  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1618-RDT1624)         ,RDT1618   ,RDT1624   ,12.47 ,0.149  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04064 ,0.06215 ,1.57982   ,0.08078 ,0.16032  ,0.16032  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1617-RDT1618)         ,RDT1617   ,RDT1618   ,12.47 ,0.098  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02691 ,0.04116 ,1.04631   ,0.05350 ,0.10618  ,0.10618  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1616-RDT1617)         ,RDT1616   ,RDT1617   ,12.47 ,0.115  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03141 ,0.04804 ,1.22102   ,0.06244 ,0.12391  ,0.12391  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1613-RDT1616)         ,RDT1613   ,RDT1616   ,12.47 ,0.136  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03715 ,0.05682 ,1.44429   ,0.07385 ,0.14656  ,0.14656  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1612-RDT1613)         ,RDT1612   ,RDT1613   ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01904 ,0.02912 ,0.74030   ,0.03785 ,0.07512  ,0.07512  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1610-RDT1612)         ,RDT1610   ,RDT1612   ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02566 ,0.03925 ,0.99771   ,0.05102 ,0.10124  ,0.10124  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1609-RDT1610)         ,RDT1609   ,RDT1610   ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01629 ,0.02491 ,0.63314   ,0.03237 ,0.06425  ,0.06425  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1608-RDT1609)         ,RDT1608   ,RDT1609   ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02571 ,0.03932 ,0.99941   ,0.05110 ,0.10142  ,0.10142  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1606-RDT1608)         ,RDT1606   ,RDT1608   ,12.47 ,0.108  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02952 ,0.04515 ,1.14780   ,0.05869 ,0.11648  ,0.11648  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1606-RDT1607)         ,RDT1607   ,RDT1606   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02153 ,0.03294 ,0.83720   ,0.04281 ,0.08496  ,0.08496  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1607-RDT1926)         ,RDT1926   ,RDT1607   ,12.47 ,0.233  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06382 ,0.09760 ,2.48101   ,0.12686 ,0.25177  ,0.25177  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1548-RDT1926)         ,RDT1548   ,RDT1926   ,12.47 ,0.626  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17116 ,0.26177 ,6.65401   ,0.34025 ,0.67523  ,0.67523  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1545-RDT1548)         ,RDT1545   ,RDT1548   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02161 ,0.03306 ,0.84029   ,0.04297 ,0.08527  ,0.08527  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1545-RDT1546)         ,RDT1546   ,RDT1545   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01621 ,0.02480 ,0.63030   ,0.03223 ,0.06396  ,0.06396  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1546-RDT1547)         ,RDT1547   ,RDT1546   ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04057 ,0.06205 ,1.57718   ,0.08065 ,0.16005  ,0.16005  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1862-RDT1863)         ,RDT1862   ,RDT1863   ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01641 ,0.02509 ,0.63784   ,0.03262 ,0.06473  ,0.06473  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1862-RDT1864)         ,RDT1864   ,RDT1862   ,12.47 ,0.188  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05132 ,0.07850 ,1.99536   ,0.10203 ,0.20248  ,0.20248  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1864-RDT1870)         ,RDT1870   ,RDT1864   ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02472 ,0.03781 ,0.96110   ,0.04914 ,0.09753  ,0.09753  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1870-RDT1875)         ,RDT1875   ,RDT1870   ,12.47 ,0.169  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04627 ,0.07077 ,1.79886   ,0.09198 ,0.18254  ,0.18254  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1874-RDT1875)         ,RDT1875   ,RDT1874   ,12.47 ,0.154  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04202 ,0.06426 ,1.63354   ,0.08353 ,0.16577  ,0.16577  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1875-RDT1877)         ,RDT1877   ,RDT1875   ,12.47 ,0.136  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03709 ,0.05673 ,1.44196   ,0.07373 ,0.14633  ,0.14633  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1877-RDT1878)         ,RDT1878   ,RDT1877   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02169 ,0.03317 ,0.84323   ,0.04312 ,0.08557  ,0.08557  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1878-RDT1879)         ,RDT1879   ,RDT1878   ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01390 ,0.02126 ,0.54040   ,0.02763 ,0.05484  ,0.05484  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1723-RDT1737)         ,RDT1737   ,RDT1723   ,12.47 ,0.085  ,3P_UG_AL_4/0_25_12_47_0                ,0.02284 ,0.02057 ,15.18478  ,0.03789 ,0.18943  ,0.18943  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1728-RDT1729)         ,RDT1728   ,RDT1729   ,12.47 ,0.026  ,3P_UG_AL_4/0_25_12_47_0                ,0.00709 ,0.00638 ,4.71216   ,0.01176 ,0.05879  ,0.05879  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1728-RDT1737)         ,RDT1737   ,RDT1728   ,12.47 ,0.084  ,3P_UG_AL_4/0_25_12_47_0                ,0.02254 ,0.02030 ,14.98916  ,0.03740 ,0.18699  ,0.18699  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
