Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT1730-RDT1737)         ,RDT1730   ,RDT1737   ,12.47 ,0.101  ,3P_UG_AL_4/0_25_12_47_0                ,0.02717 ,0.02447 ,18.06494  ,0.04507 ,0.22537  ,0.22537  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1730-RDT1731)         ,RDT1731   ,RDT1730   ,12.47 ,0.063  ,3P_UG_AL_4/0_25_12_47_0                ,0.01694 ,0.01526 ,11.26262  ,0.02810 ,0.14050  ,0.14050  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1731-RDT1733)         ,RDT1733   ,RDT1731   ,12.47 ,0.099  ,3P_UG_AL_4/0_25_12_47_0                ,0.02662 ,0.02398 ,17.69989  ,0.04416 ,0.22081  ,0.22081  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1733-RDT1734)         ,RDT1734   ,RDT1733   ,12.47 ,0.131  ,3P_UG_AL_4/0_25_12_47_0                ,0.03527 ,0.03177 ,23.45017  ,0.05851 ,0.29255  ,0.29255  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1734-RDT1797)         ,RDT1797   ,RDT1734   ,12.47 ,0.109  ,3P_UG_AL_4/0_25_12_47_0                ,0.02934 ,0.02643 ,19.51038  ,0.04868 ,0.24340  ,0.24340  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1797-RDT1798)         ,RDT1798   ,RDT1797   ,12.47 ,0.089  ,3P_UG_AL_4/0_25_12_47_0                ,0.02401 ,0.02162 ,15.96284  ,0.03983 ,0.19914  ,0.19914  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1798-RDT1799)         ,RDT1799   ,RDT1798   ,12.47 ,0.079  ,3P_UG_AL_4/0_25_12_47_0                ,0.02134 ,0.01922 ,14.19001  ,0.03540 ,0.17702  ,0.17702  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1799-RDT1800)         ,RDT1800   ,RDT1799   ,12.47 ,0.069  ,3P_UG_AL_4/0_25_12_47_0                ,0.01868 ,0.01682 ,12.41649  ,0.03098 ,0.15490  ,0.15490  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1800-RDT1828)         ,RDT1828   ,RDT1800   ,12.47 ,0.077  ,3P_UG_AL_4/0_25_12_47_0                ,0.02064 ,0.01859 ,13.72353  ,0.03424 ,0.17120  ,0.17120  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1809-RDT1810)         ,RDT1809   ,RDT1810   ,12.47 ,0.083  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02276 ,0.03481 ,0.88488   ,0.04525 ,0.08980  ,0.08980  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1808-RDT1809)         ,RDT1808   ,RDT1809   ,12.47 ,0.066  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01809 ,0.02767 ,0.70327   ,0.03596 ,0.07137  ,0.07137  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1808-RDT1817)         ,RDT1817   ,RDT1808   ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02087 ,0.03191 ,0.81119   ,0.04148 ,0.08232  ,0.08232  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1807-RDT1817)         ,RDT1807   ,RDT1817   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00527 ,0.00805 ,0.20475   ,0.01047 ,0.02078  ,0.02078  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1806-RDT1807)         ,RDT1806   ,RDT1807   ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01643 ,0.02512 ,0.63861   ,0.03265 ,0.06481  ,0.06481  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1805-RDT1806)         ,RDT1805   ,RDT1806   ,12.47 ,0.065  ,3P_UG_AL_4/0_25_12_47_0                ,0.01747 ,0.01573 ,11.61283  ,0.02897 ,0.14487  ,0.14487  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1804-RDT1805)         ,RDT1804   ,RDT1805   ,12.47 ,0.015  ,3P_UG_AL_4/0_25_12_47_0                ,0.00416 ,0.00375 ,2.76559   ,0.00690 ,0.03450  ,0.03450  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1803-RDT1804)         ,RDT1803   ,RDT1804   ,12.47 ,0.056  ,3P_UG_AL_4/0_25_12_47_0                ,0.01520 ,0.01369 ,10.10658  ,0.02522 ,0.12608  ,0.12608  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1802-RDT1803)         ,RDT1802   ,RDT1803   ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.00985 ,0.00887 ,6.54628   ,0.01633 ,0.08167  ,0.08167  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1801-RDT1802)         ,RDT1801   ,RDT1802   ,12.47 ,0.061  ,3P_UG_AL_4/0_25_12_47_0                ,0.01649 ,0.01485 ,10.96573  ,0.02736 ,0.13680  ,0.13680  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1801-RDT1828)         ,RDT1828   ,RDT1801   ,12.47 ,0.181  ,3P_UG_AL_4/0_25_12_47_0                ,0.04893 ,0.04407 ,32.53018  ,0.08116 ,0.40582  ,0.40582  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1823-RDT1828)         ,RDT1823   ,RDT1828   ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01602 ,0.01442 ,10.64795  ,0.02657 ,0.13284  ,0.13284  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1823-RDT1824)         ,RDT1824   ,RDT1823   ,12.47 ,0.049  ,3P_UG_AL_4/0_25_12_47_0                ,0.01335 ,0.01202 ,8.87513   ,0.02214 ,0.11072  ,0.11072  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1824-RDT1825)         ,RDT1825   ,RDT1824   ,12.47 ,0.105  ,3P_UG_AL_4/0_25_12_47_0                ,0.02845 ,0.02562 ,18.91459  ,0.04719 ,0.23596  ,0.23596  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1825-RDT1826)         ,RDT1826   ,RDT1825   ,12.47 ,0.090  ,3P_UG_AL_4/0_25_12_47_0                ,0.02430 ,0.02188 ,16.15475  ,0.04031 ,0.20154  ,0.20154  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1826-RDT1830)         ,RDT1830   ,RDT1826   ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.00995 ,0.00896 ,6.61573   ,0.01651 ,0.08253  ,0.08253  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1827-RDT1830)         ,RDT1827   ,RDT1830   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00781 ,0.00703 ,5.18972   ,0.01295 ,0.06474  ,0.06474  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1827-RDT1831)         ,RDT1831   ,RDT1827   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01535 ,0.02348 ,0.59675   ,0.03051 ,0.06056  ,0.06056  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1831-RDT1833)         ,RDT1833   ,RDT1831   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01438 ,0.02199 ,0.55902   ,0.02858 ,0.05673  ,0.05673  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1833-RDT1837)         ,RDT1837   ,RDT1833   ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03244 ,0.04961 ,1.26098   ,0.06448 ,0.12796  ,0.12796  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1836-RDT1837)         ,RDT1836   ,RDT1837   ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01323 ,0.02023 ,0.51435   ,0.02630 ,0.05219  ,0.05219  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1835-RDT1836)         ,RDT1835   ,RDT1836   ,12.47 ,0.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00388 ,0.00594 ,0.15089   ,0.00772 ,0.01531  ,0.01531  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1835-RDT1838)         ,RDT1838   ,RDT1835   ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02448 ,0.03744 ,0.95173   ,0.04867 ,0.09658  ,0.09658  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1838-RDT1839)         ,RDT1839   ,RDT1838   ,12.47 ,0.190  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05193 ,0.07943 ,2.01904   ,0.10324 ,0.20489  ,0.20489  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1839-RDT1840)         ,RDT1840   ,RDT1839   ,12.47 ,0.215  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05893 ,0.09013 ,2.29094   ,0.11714 ,0.23248  ,0.23248  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2209-RDT2210)         ,RDT2209   ,RDT2210   ,12.47 ,0.052  ,3P_UG_AL_4/0_25_12_47_0                ,0.01407 ,0.01267 ,9.35298   ,0.02334 ,0.11668  ,0.11668  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1840-RDT2209)         ,RDT1840   ,RDT2209   ,12.47 ,0.499  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13652 ,0.20880 ,5.30752   ,0.27139 ,0.53860  ,0.53860  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1840-RDT1841)         ,RDT1841   ,RDT1840   ,12.47 ,0.061  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01665 ,0.02547 ,0.64745   ,0.03311 ,0.06570  ,0.06570  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1841-RDT2154)         ,RDT2154   ,RDT1841   ,12.47 ,0.200  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05477 ,0.08377 ,2.12931   ,0.10888 ,0.21608  ,0.21608  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2193-RDT2203)         ,RDT2203   ,RDT2193   ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01835 ,0.01653 ,12.20088  ,0.03044 ,0.15221  ,0.15221  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2202-RDT2203)         ,RDT2202   ,RDT2203   ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01835 ,0.01653 ,12.20261  ,0.03045 ,0.15223  ,0.15223  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2202-RDT2204)         ,RDT2204   ,RDT2202   ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01835 ,0.01653 ,12.20088  ,0.03044 ,0.15221  ,0.15221  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2153-RDT2204)         ,RDT2153   ,RDT2204   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00794 ,0.00715 ,5.28155   ,0.01318 ,0.06589  ,0.06589  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2153-RDT2154)         ,RDT2154   ,RDT2153   ,12.47 ,0.205  ,3P_UG_AL_4/0_25_12_47_0                ,0.05527 ,0.04977 ,36.74429  ,0.09168 ,0.45840  ,0.45840  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1843-RDT2154)         ,RDT1843   ,RDT2154   ,12.47 ,0.130  ,3P_UG_AL_4/0_25_12_47_0                ,0.03513 ,0.03164 ,23.35577  ,0.05827 ,0.29137  ,0.29137  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1843-RDT2155)         ,RDT2155   ,RDT1843   ,12.47 ,0.056  ,3P_UG_AL_4/0_25_12_47_0                ,0.01508 ,0.01358 ,10.02861  ,0.02502 ,0.12511  ,0.12511  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1844-RDT2155)         ,RDT1844   ,RDT2155   ,12.47 ,0.025  ,3P_UG_AL_4/0_25_12_47_0                ,0.00672 ,0.00605 ,4.46943   ,0.01115 ,0.05576  ,0.05576  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1844-RDT2159)         ,RDT2159   ,RDT1844   ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02088 ,0.03194 ,0.81187   ,0.04151 ,0.08239  ,0.08239  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2182-RDT2230)         ,RDT2182   ,RDT2230   ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02342 ,0.03582 ,0.91061   ,0.04656 ,0.09241  ,0.09241  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2182-RDT2185)         ,RDT2185   ,RDT2182   ,12.47 ,0.089  ,3P_UG_AL_4/0_25_12_47_0                ,0.02387 ,0.02150 ,15.87314  ,0.03960 ,0.19802  ,0.19802  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2185-RDT2187)         ,RDT2187   ,RDT2185   ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01061 ,0.00956 ,7.05559   ,0.01760 ,0.08802  ,0.08802  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2187-RDT2189)         ,RDT2189   ,RDT2187   ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01592 ,0.01434 ,10.58261  ,0.02640 ,0.13202  ,0.13202  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2188-RDT2189)         ,RDT2188   ,RDT2189   ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00265 ,0.00239 ,1.76351   ,0.00440 ,0.02200  ,0.02200  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2188-RDT2192)         ,RDT2192   ,RDT2188   ,12.47 ,0.086  ,3P_UG_AL_4/0_25_12_47_0                ,0.02329 ,0.02098 ,15.48583  ,0.03864 ,0.19319  ,0.19319  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2165-RDT2192)         ,RDT2165   ,RDT2192   ,12.47 ,0.067  ,3P_UG_AL_4/0_25_12_47_0                ,0.01806 ,0.01627 ,12.00940  ,0.02996 ,0.14982  ,0.14982  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2164-RDT2165)         ,RDT2164   ,RDT2165   ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01564 ,0.01408 ,10.39696  ,0.02594 ,0.12970  ,0.12970  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2172-RDT2173)         ,RDT2173   ,RDT2172   ,12.47 ,0.079  ,3P_UG_AL_4/0_25_12_47_0                ,0.02127 ,0.01916 ,14.14364  ,0.03529 ,0.17645  ,0.17645  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2173-RDT2174)         ,RDT2174   ,RDT2173   ,12.47 ,0.064  ,3P_UG_AL_4/0_25_12_47_0                ,0.01713 ,0.01543 ,11.38882  ,0.02842 ,0.14208  ,0.14208  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2170-RDT2174)         ,RDT2170   ,RDT2174   ,12.47 ,0.143  ,3P_UG_AL_4/0_25_12_47_0                ,0.03844 ,0.03462 ,25.55822  ,0.06377 ,0.31885  ,0.31885  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2167-RDT2170)         ,RDT2167   ,RDT2170   ,12.47 ,0.064  ,3P_UG_AL_4/0_25_12_47_0                ,0.01737 ,0.01564 ,11.54930  ,0.02882 ,0.14408  ,0.14408  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2166-RDT2167)         ,RDT2166   ,RDT2167   ,12.47 ,0.080  ,3P_UG_AL_4/0_25_12_47_0                ,0.02170 ,0.01954 ,14.42829  ,0.03600 ,0.18000  ,0.18000  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2164-RDT2166)         ,RDT2164   ,RDT2166   ,12.47 ,0.119  ,3P_UG_AL_4/0_25_12_47_0                ,0.03208 ,0.02889 ,21.32781  ,0.05321 ,0.26607  ,0.26607  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2163-RDT2164)         ,RDT2163   ,RDT2164   ,12.47 ,0.135  ,3P_UG_AL_4/0_25_12_47_0                ,0.03641 ,0.03280 ,24.21019  ,0.06041 ,0.30203  ,0.30203  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2162-RDT2163)         ,RDT2162   ,RDT2163   ,12.47 ,0.016  ,3P_UG_AL_4/0_25_12_47_0                ,0.00435 ,0.00392 ,2.89449   ,0.00722 ,0.03611  ,0.03611  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2161-RDT2162)         ,RDT2161   ,RDT2162   ,12.47 ,0.064  ,3P_UG_AL_4/0_25_12_47_0                ,0.01734 ,0.01562 ,11.53170  ,0.02877 ,0.14386  ,0.14386  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2157-RDT2161)         ,RDT2157   ,RDT2161   ,12.47 ,0.020  ,3P_UG_AL_4/0_25_12_47_0                ,0.00530 ,0.00477 ,3.52136   ,0.00879 ,0.04393  ,0.04393  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2157-RDT2160)         ,RDT2160   ,RDT2157   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00794 ,0.00715 ,5.27842   ,0.01317 ,0.06585  ,0.06585  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2156-RDT2160)         ,RDT2156   ,RDT2160   ,12.47 ,0.036  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00995 ,0.01522 ,0.38680   ,0.01978 ,0.03925  ,0.03925  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2156-RDT2158)         ,RDT2158   ,RDT2156   ,12.47 ,0.033  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00916 ,0.01401 ,0.35604   ,0.01821 ,0.03613  ,0.03613  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2158-RDT2159)         ,RDT2159   ,RDT2158   ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02538 ,0.03882 ,0.98678   ,0.05046 ,0.10014  ,0.10014  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1845-RDT2159)         ,RDT1845   ,RDT2159   ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02563 ,0.03920 ,0.99640   ,0.05095 ,0.10111  ,0.10111  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1845-RDT1846)         ,RDT1846   ,RDT1845   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01535 ,0.02348 ,0.59680   ,0.03052 ,0.06056  ,0.06056  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1846-RDT1847)         ,RDT1847   ,RDT1846   ,12.47 ,0.147  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04012 ,0.06137 ,1.55986   ,0.07976 ,0.15829  ,0.15829  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1847-RDT1848)         ,RDT1848   ,RDT1847   ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01514 ,0.02316 ,0.58872   ,0.03010 ,0.05974  ,0.05974  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1848-RDT1849)         ,RDT1849   ,RDT1848   ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01355 ,0.02072 ,0.52661   ,0.02693 ,0.05344  ,0.05344  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1849-RDT1851)         ,RDT1851   ,RDT1849   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01518 ,0.02322 ,0.59026   ,0.03018 ,0.05990  ,0.05990  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1851-RDT1887)         ,RDT1887   ,RDT1851   ,12.47 ,0.287  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07861 ,0.12022 ,3.05599   ,0.15626 ,0.31011  ,0.31011  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1884-RDT1887)         ,RDT1884   ,RDT1887   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01584 ,0.02422 ,0.61577   ,0.03149 ,0.06249  ,0.06249  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1884-RDT1885)         ,RDT1885   ,RDT1884   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02159 ,0.03302 ,0.83928   ,0.04292 ,0.08517  ,0.08517  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1885-RDT1886)         ,RDT1886   ,RDT1885   ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02699 ,0.04128 ,1.04919   ,0.05365 ,0.10647  ,0.10647  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1886-RDT1888)         ,RDT1888   ,RDT1886   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01079 ,0.01651 ,0.41959   ,0.02146 ,0.04258  ,0.04258  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1883-RDT1888)         ,RDT1883   ,RDT1888   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01080 ,0.01651 ,0.41969   ,0.02146 ,0.04259  ,0.04259  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1883-RDT1889)         ,RDT1889   ,RDT1883   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01079 ,0.01651 ,0.41959   ,0.02146 ,0.04258  ,0.04258  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1882-RDT1889)         ,RDT1882   ,RDT1889   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01080 ,0.01651 ,0.41969   ,0.02146 ,0.04259  ,0.04259  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1881-RDT1882)         ,RDT1881   ,RDT1882   ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01347 ,0.02060 ,0.52354   ,0.02677 ,0.05313  ,0.05313  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1891-RDT1901)         ,RDT1901   ,RDT1891   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00771 ,0.00694 ,5.12663   ,0.01279 ,0.06396  ,0.06396  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1901-RDT1902)         ,RDT1902   ,RDT1901   ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01273 ,0.01147 ,8.46550   ,0.02112 ,0.10561  ,0.10561  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1890-RDT1902)         ,RDT1890   ,RDT1902   ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00503 ,0.00453 ,3.34245   ,0.00834 ,0.04170  ,0.04170  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1890-RDT1903)         ,RDT1903   ,RDT1890   ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01256 ,0.01132 ,8.35345   ,0.02084 ,0.10421  ,0.10421  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1903-RDT1904)         ,RDT1904   ,RDT1903   ,12.47 ,0.074  ,3P_UG_AL_4/0_25_12_47_0                ,0.02004 ,0.01805 ,13.32579  ,0.03325 ,0.16624  ,0.16624  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1881-RDT1904)         ,RDT1881   ,RDT1904   ,12.47 ,0.042  ,3P_UG_AL_4/0_25_12_47_0                ,0.01140 ,0.01026 ,7.57774   ,0.01891 ,0.09453  ,0.09453  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1880-RDT1881)         ,RDT1880   ,RDT1881   ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01846 ,0.01662 ,12.27105  ,0.03062 ,0.15308  ,0.15308  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1879-RDT1880)         ,RDT1879   ,RDT1880   ,12.47 ,0.129  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03529 ,0.05398 ,1.37211   ,0.07016 ,0.13924  ,0.13924  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2581-RDT2585)         ,RDT2585   ,RDT2581   ,12.47 ,0.115  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03153 ,0.04823 ,1.22596   ,0.06269 ,0.12441  ,0.12441  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2902-RDT2903)         ,RDT2903   ,RDT2902   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01080 ,0.01651 ,0.41969   ,0.02146 ,0.04259  ,0.04259  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2893-RDT2903)         ,RDT2893   ,RDT2903   ,12.47 ,0.137  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03750 ,0.05736 ,1.45797   ,0.07455 ,0.14795  ,0.14795  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2893-RDT2894)         ,RDT2894   ,RDT2893   ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02099 ,0.03211 ,0.81617   ,0.04173 ,0.08282  ,0.08282  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2894-RDT2895)         ,RDT2895   ,RDT2894   ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02108 ,0.03225 ,0.81969   ,0.04191 ,0.08318  ,0.08318  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2788-RDT2895)         ,RDT2788   ,RDT2895   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01583 ,0.02422 ,0.61559   ,0.03148 ,0.06247  ,0.06247  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2785-RDT2788)         ,RDT2785   ,RDT2788   ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02351 ,0.03595 ,0.91395   ,0.04673 ,0.09275  ,0.09275  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2784-RDT2785)         ,RDT2784   ,RDT2785   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01529 ,0.02339 ,0.59452   ,0.03040 ,0.06033  ,0.06033  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2782-RDT2784)         ,RDT2782   ,RDT2784   ,12.47 ,0.075  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02039 ,0.03118 ,0.79251   ,0.04052 ,0.08042  ,0.08042  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2781-RDT2782)         ,RDT2781   ,RDT2782   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01019 ,0.01559 ,0.39631   ,0.02026 ,0.04022  ,0.04022  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2781-RDT2783)         ,RDT2783   ,RDT2781   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01019 ,0.01559 ,0.39631   ,0.02026 ,0.04022  ,0.04022  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2780-RDT2783)         ,RDT2780   ,RDT2783   ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02029 ,0.03103 ,0.78878   ,0.04033 ,0.08004  ,0.08004  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2777-RDT2780)         ,RDT2777   ,RDT2780   ,12.47 ,0.256  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06992 ,0.10693 ,2.71813   ,0.13899 ,0.27583  ,0.27583  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2776-RDT2777)         ,RDT2776   ,RDT2777   ,12.47 ,0.080  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02196 ,0.03358 ,0.85370   ,0.04365 ,0.08663  ,0.08663  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2582-RDT2776)         ,RDT2582   ,RDT2776   ,12.47 ,0.329  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08998 ,0.13763 ,3.49833   ,0.17888 ,0.35500  ,0.35500  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2582-RDT2583)         ,RDT2583   ,RDT2582   ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01302 ,0.01991 ,0.50601   ,0.02587 ,0.05135  ,0.05135  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2583-RDT2584)         ,RDT2584   ,RDT2583   ,12.47 ,0.067  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01833 ,0.02803 ,0.71246   ,0.03643 ,0.07230  ,0.07230  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2584-RDT2585)         ,RDT2585   ,RDT2584   ,12.47 ,0.223  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06092 ,0.09317 ,2.36827   ,0.12110 ,0.24033  ,0.24033  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2579-RDT2585)         ,RDT2579   ,RDT2585   ,12.47 ,0.042  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01149 ,0.01757 ,0.44658   ,0.02284 ,0.04532  ,0.04532  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2579-RDT3337)         ,RDT3337   ,RDT2579   ,12.47 ,0.127  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03479 ,0.05321 ,1.35251   ,0.06916 ,0.13725  ,0.13725  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT3336-RDT3337)         ,RDT3336   ,RDT3337   ,12.47 ,0.027  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00744 ,0.01137 ,0.28908   ,0.01478 ,0.02934  ,0.02934  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2243-RDT3336)         ,RDT2243   ,RDT3336   ,12.47 ,0.202  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05518 ,0.08439 ,2.14506   ,0.10969 ,0.21768  ,0.21768  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2243-RDT2244)         ,RDT2244   ,RDT2243   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01007 ,0.01540 ,0.39155   ,0.02002 ,0.03973  ,0.03973  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2244-RDT2245)         ,RDT2245   ,RDT2244   ,12.47 ,0.129  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03541 ,0.05415 ,1.37654   ,0.07039 ,0.13969  ,0.13969  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2245-RDT2246)         ,RDT2246   ,RDT2245   ,12.47 ,0.068  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01853 ,0.02834 ,0.72035   ,0.03683 ,0.07310  ,0.07310  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2246-RDT2249)         ,RDT2249   ,RDT2246   ,12.47 ,0.159  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04342 ,0.06641 ,1.68811   ,0.08632 ,0.17131  ,0.17131  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2248-RDT2249)         ,RDT2248   ,RDT2249   ,12.47 ,0.112  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03072 ,0.04699 ,1.19448   ,0.06108 ,0.12121  ,0.12121  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2247-RDT2248)         ,RDT2247   ,RDT2248   ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00944 ,0.01444 ,0.36697   ,0.01876 ,0.03724  ,0.03724  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2247-RDT2252)         ,RDT2252   ,RDT2247   ,12.47 ,0.158  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04323 ,0.06612 ,1.68081   ,0.08595 ,0.17056  ,0.17056  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2252-RDT2254)         ,RDT2254   ,RDT2252   ,12.47 ,0.184  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05045 ,0.07715 ,1.96122   ,0.10028 ,0.19902  ,0.19902  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2254-RDT2255)         ,RDT2255   ,RDT2254   ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01482 ,0.02266 ,0.57603   ,0.02945 ,0.05845  ,0.05845  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2255-RDT2256)         ,RDT2256   ,RDT2255   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01444 ,0.02209 ,0.56154   ,0.02871 ,0.05698  ,0.05698  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2256-RDT2257)         ,RDT2257   ,RDT2256   ,12.47 ,0.073  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01996 ,0.03053 ,0.77595   ,0.03968 ,0.07874  ,0.07874  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2257-RDT2258)         ,RDT2258   ,RDT2257   ,12.47 ,0.082  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02242 ,0.03428 ,0.87148   ,0.04456 ,0.08844  ,0.08844  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1913-RDT2258)         ,RDT1913   ,RDT2258   ,12.47 ,0.073  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02010 ,0.03074 ,0.78148   ,0.03996 ,0.07930  ,0.07930  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1912-RDT1913)         ,RDT1912   ,RDT1913   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01005 ,0.01537 ,0.39079   ,0.01998 ,0.03966  ,0.03966  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1909-RDT1912)         ,RDT1909   ,RDT1912   ,12.47 ,0.152  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04155 ,0.06354 ,1.61526   ,0.08259 ,0.16391  ,0.16391  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1908-RDT1909)         ,RDT1908   ,RDT1909   ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01492 ,0.02282 ,0.57995   ,0.02965 ,0.05885  ,0.05885  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1907-RDT1908)         ,RDT1907   ,RDT1908   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01582 ,0.02419 ,0.61492   ,0.03144 ,0.06240  ,0.06240  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1907-RDT1915)         ,RDT1915   ,RDT1907   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00485 ,0.00741 ,0.18839   ,0.00963 ,0.01912  ,0.01912  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1906-RDT1915)         ,RDT1906   ,RDT1915   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00485 ,0.00742 ,0.18851   ,0.00964 ,0.01913  ,0.01913  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1906-RDT1914)         ,RDT1914   ,RDT1906   ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00969 ,0.01483 ,0.37689   ,0.01927 ,0.03825  ,0.03825  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1905-RDT1914)         ,RDT1905   ,RDT1914   ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00459 ,0.00702 ,0.17853   ,0.00913 ,0.01812  ,0.01812  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1879-RDT1905)         ,RDT1879   ,RDT1905   ,12.47 ,0.152  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04167 ,0.06373 ,1.62000   ,0.08284 ,0.16439  ,0.16439  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1879-RDT1916)         ,RDT1916   ,RDT1879   ,12.47 ,0.384  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10492 ,0.16047 ,4.07904   ,0.20858 ,0.41393  ,0.41393  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1916-RDT1917)         ,RDT1917   ,RDT1916   ,12.47 ,0.438  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11974 ,0.18314 ,4.65519   ,0.23804 ,0.47240  ,0.47240  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1917-RDT1919)         ,RDT1919   ,RDT1917   ,12.47 ,0.547  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14951 ,0.22866 ,5.81236   ,0.29721 ,0.58983  ,0.58983  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1919-RDT1920)         ,RDT1920   ,RDT1919   ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01093 ,0.01672 ,0.42491   ,0.02173 ,0.04312  ,0.04312  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1920-RDT1922)         ,RDT1922   ,RDT1920   ,12.47 ,0.100  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02733 ,0.04179 ,1.06239   ,0.05432 ,0.10781  ,0.10781  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1922-RDT1923)         ,RDT1923   ,RDT1922   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00546 ,0.00836 ,0.21243   ,0.01086 ,0.02156  ,0.02156  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1923-RDT1924)         ,RDT1924   ,RDT1923   ,12.47 ,0.080  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02186 ,0.03344 ,0.84992   ,0.04346 ,0.08625  ,0.08625  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1547-RDT1924)         ,RDT1547   ,RDT1924   ,12.47 ,0.152  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04161 ,0.06364 ,1.61773   ,0.08272 ,0.16416  ,0.16416  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1547-RDT1938)         ,RDT1938   ,RDT1547   ,12.47 ,0.132  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03616 ,0.05531 ,1.40598   ,0.07189 ,0.14268  ,0.14268  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2250-RDT2251)         ,RDT2251   ,RDT2250   ,12.47 ,0.049  ,3P_UG_AL_4/0_25_12_47_0                ,0.01324 ,0.01192 ,8.80021   ,0.02196 ,0.10979  ,0.10979  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2251-RDT2499)         ,RDT2499   ,RDT2251   ,12.47 ,0.182  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04967 ,0.07597 ,1.93112   ,0.09875 ,0.19597  ,0.19597  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2498-RDT2499)         ,RDT2498   ,RDT2499   ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02709 ,0.04143 ,1.05306   ,0.05385 ,0.10686  ,0.10686  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2498-RDT2500)         ,RDT2500   ,RDT2498   ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02011 ,0.03075 ,0.78176   ,0.03997 ,0.07933  ,0.07933  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2500-RDT2502)         ,RDT2502   ,RDT2500   ,12.47 ,0.270  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07386 ,0.11296 ,2.87143   ,0.14683 ,0.29139  ,0.29139  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2502-RDT2505)         ,RDT2505   ,RDT2502   ,12.47 ,0.300  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08194 ,0.12533 ,3.18575   ,0.16290 ,0.32328  ,0.32328  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2505-RDT2506)         ,RDT2506   ,RDT2505   ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02336 ,0.03573 ,0.90829   ,0.04644 ,0.09217  ,0.09217  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2265-RDT2506)         ,RDT2265   ,RDT2506   ,12.47 ,0.640  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17504 ,0.26771 ,6.80496   ,0.34796 ,0.69055  ,0.69055  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2264-RDT2265)         ,RDT2264   ,RDT2265   ,12.47 ,0.024  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00668 ,0.01021 ,0.25955   ,0.01327 ,0.02634  ,0.02634  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2263-RDT2264)         ,RDT2263   ,RDT2264   ,12.47 ,0.375  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10255 ,0.15685 ,3.98698   ,0.20387 ,0.40459  ,0.40459  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1945-RDT2263)         ,RDT1945   ,RDT2263   ,12.47 ,0.214  ,3P_UG_AL_4/0_25_12_47_0                ,0.05781 ,0.05207 ,38.43900  ,0.09591 ,0.47954  ,0.47954  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1944-RDT1945)         ,RDT1944   ,RDT1945   ,12.47 ,0.202  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05524 ,0.08449 ,2.14770   ,0.10982 ,0.21794  ,0.21794  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1943-RDT1944)         ,RDT1943   ,RDT1944   ,12.47 ,0.138  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03764 ,0.05757 ,1.46339   ,0.07483 ,0.14850  ,0.14850  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1942-RDT1943)         ,RDT1942   ,RDT1943   ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02080 ,0.03182 ,0.80882   ,0.04136 ,0.08208  ,0.08208  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1941-RDT1942)         ,RDT1941   ,RDT1942   ,12.47 ,0.151  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04126 ,0.06310 ,1.60403   ,0.08202 ,0.16277  ,0.16277  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1939-RDT1941)         ,RDT1939   ,RDT1941   ,12.47 ,0.075  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02057 ,0.03146 ,0.79982   ,0.04090 ,0.08116  ,0.08116  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1939-RDT1940)         ,RDT1940   ,RDT1939   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00514 ,0.00786 ,0.19983   ,0.01022 ,0.02028  ,0.02028  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1938-RDT1940)         ,RDT1938   ,RDT1940   ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01977 ,0.03023 ,0.76842   ,0.03929 ,0.07798  ,0.07798  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1543-RDT1544)         ,RDT1544   ,RDT1543   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02152 ,0.03292 ,0.83674   ,0.04279 ,0.08491  ,0.08491  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1542-RDT1544)         ,RDT1542   ,RDT1544   ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02702 ,0.04133 ,1.05046   ,0.05371 ,0.10660  ,0.10660  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1541-RDT1542)         ,RDT1541   ,RDT1542   ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01081 ,0.01653 ,0.42015   ,0.02148 ,0.04264  ,0.04264  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1538-RDT1541)         ,RDT1538   ,RDT1541   ,12.47 ,0.560  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15304 ,0.23407 ,5.94994   ,0.30424 ,0.60379  ,0.60379  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1532-RDT1538)         ,RDT1532   ,RDT1538   ,12.47 ,0.236  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06456 ,0.09874 ,2.50990   ,0.12834 ,0.25470  ,0.25470  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1532-RDT1533)         ,RDT1533   ,RDT1532   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01600 ,0.02448 ,0.62221   ,0.03182 ,0.06314  ,0.06314  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1531-RDT1533)         ,RDT1531   ,RDT1533   ,12.47 ,0.281  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07697 ,0.11771 ,2.99220   ,0.15300 ,0.30364  ,0.30364  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1528-RDT1531)         ,RDT1528   ,RDT1531   ,12.47 ,0.215  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05873 ,0.08982 ,2.28320   ,0.11675 ,0.23169  ,0.23169  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1526-RDT1528)         ,RDT1526   ,RDT1528   ,12.47 ,0.065  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01765 ,0.02699 ,0.68603   ,0.03508 ,0.06962  ,0.06962  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1526-RDT1527)         ,RDT1527   ,RDT1526   ,12.47 ,0.028  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00776 ,0.01187 ,0.30177   ,0.01543 ,0.03062  ,0.03062  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1527-RHS0_1247)       ,RHS0_1247 ,RDT1527   ,12.47 ,0.036  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00988 ,0.01510 ,0.38392   ,0.01963 ,0.03896  ,0.03896  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1051-RDT1053)         ,RDT1053   ,RDT1051   ,12.47 ,0.162  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04430 ,0.06776 ,1.72234   ,0.08807 ,0.17478  ,0.17478  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1053-RDT1072)         ,RDT1072   ,RDT1053   ,12.47 ,0.136  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03723 ,0.05693 ,1.44722   ,0.07400 ,0.14686  ,0.14686  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1072-RDT844)          ,RDT844    ,RDT1072   ,12.47 ,0.241  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06583 ,0.10068 ,2.55911   ,0.13086 ,0.25969  ,0.25969  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT843-RDT844)           ,RDT843    ,RDT844    ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02436 ,0.03726 ,0.94721   ,0.04843 ,0.09612  ,0.09612  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT842-RDT843)           ,RDT842    ,RDT843    ,12.47 ,0.175  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04798 ,0.07338 ,1.86522   ,0.09538 ,0.18928  ,0.18928  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT839-RDT842)           ,RDT839    ,RDT842    ,12.47 ,0.175  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04776 ,0.07304 ,1.85670   ,0.09494 ,0.18841  ,0.18841  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT839-RDT841)           ,RDT841    ,RDT839    ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02028 ,0.03102 ,0.78851   ,0.04032 ,0.08002  ,0.08002  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT776-RDT780)           ,RDT780    ,RDT776    ,12.47 ,0.078  ,3P_UG_AL_4/0_25_12_47_0                ,0.02094 ,0.01885 ,13.91912  ,0.03473 ,0.17364  ,0.17364  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT780-RDT781)           ,RDT781    ,RDT780    ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01562 ,0.01407 ,10.38570  ,0.02591 ,0.12956  ,0.12956  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT781-RDT791)           ,RDT791    ,RDT781    ,12.47 ,0.076  ,3P_UG_AL_4/0_25_12_47_0                ,0.02062 ,0.01857 ,13.70877  ,0.03420 ,0.17102  ,0.17102  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT790-RDT791)           ,RDT790    ,RDT791    ,12.47 ,0.052  ,3P_UG_AL_4/0_25_12_47_0                ,0.01392 ,0.01254 ,9.25598   ,0.02309 ,0.11547  ,0.11547  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT789-RDT790)           ,RDT789    ,RDT790    ,12.47 ,0.069  ,3P_UG_AL_4/0_25_12_47_0                ,0.01874 ,0.01688 ,12.45785  ,0.03108 ,0.15542  ,0.15542  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT784-RDT789)           ,RDT784    ,RDT789    ,12.47 ,0.020  ,3P_UG_AL_4/0_25_12_47_0                ,0.00529 ,0.00476 ,3.51694   ,0.00877 ,0.04387  ,0.04387  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT784-RDT786)           ,RDT786    ,RDT784    ,12.47 ,0.074  ,3P_UG_AL_4/0_25_12_47_0                ,0.02003 ,0.01804 ,13.31449  ,0.03322 ,0.16610  ,0.16610  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT786-RDT787)           ,RDT787    ,RDT786    ,12.47 ,0.062  ,3P_UG_AL_4/0_25_12_47_0                ,0.01675 ,0.01509 ,11.13653  ,0.02779 ,0.13893  ,0.13893  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT787-RDT807)           ,RDT807    ,RDT787    ,12.47 ,0.174  ,3P_UG_AL_4/0_25_12_47_0                ,0.04689 ,0.04223 ,31.17602  ,0.07779 ,0.38893  ,0.38893  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT805-RDT807)           ,RDT805    ,RDT807    ,12.47 ,0.100  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02734 ,0.04182 ,1.06297   ,0.05435 ,0.10787  ,0.10787  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT805-RDT809)           ,RDT809    ,RDT805    ,12.47 ,0.106  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02906 ,0.04444 ,1.12965   ,0.05776 ,0.11463  ,0.11463  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT809-RDT810)           ,RDT810    ,RDT809    ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01905 ,0.02913 ,0.74049   ,0.03786 ,0.07514  ,0.07514  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT810-RDT811)           ,RDT811    ,RDT810    ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01494 ,0.02285 ,0.58078   ,0.02970 ,0.05894  ,0.05894  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT811-RDT829)           ,RDT829    ,RDT811    ,12.47 ,0.673  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18419 ,0.28170 ,7.16059   ,0.36615 ,0.72664  ,0.72664  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT829-RDT830)           ,RDT830    ,RDT829    ,12.47 ,0.270  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07375 ,0.11279 ,2.86714   ,0.14661 ,0.29095  ,0.29095  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1083-RDT830)          ,RDT1083   ,RDT830    ,12.47 ,0.945  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.25857 ,0.39547 ,10.05261  ,0.51403 ,1.02012  ,1.02012  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1082-RDT1083)         ,RDT1082   ,RDT1083   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01043 ,0.01595 ,0.40534   ,0.02073 ,0.04113  ,0.04113  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1082-RDT835)          ,RDT835    ,RDT1082   ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01370 ,0.02095 ,0.53258   ,0.02723 ,0.05404  ,0.05404  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT835-RDT836)           ,RDT836    ,RDT835    ,12.47 ,0.011  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00313 ,0.00478 ,0.12154   ,0.00621 ,0.01233  ,0.01233  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT836-RDT840)           ,RDT840    ,RDT836    ,12.47 ,0.164  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04473 ,0.06842 ,1.73907   ,0.08893 ,0.17648  ,0.17648  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT840-RDT841)           ,RDT841    ,RDT840    ,12.47 ,0.104  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02848 ,0.04356 ,1.10727   ,0.05662 ,0.11236  ,0.11236  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1080-RDT841)          ,RDT1080   ,RDT841    ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02569 ,0.03929 ,0.99870   ,0.05107 ,0.10135  ,0.10135  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1102-RDT1103)         ,RDT1103   ,RDT1102   ,12.47 ,0.111  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03028 ,0.04631 ,1.17713   ,0.06019 ,0.11945  ,0.11945  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1098-RDT1103)         ,RDT1098   ,RDT1103   ,12.47 ,0.295  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08071 ,0.12344 ,3.13778   ,0.16045 ,0.31841  ,0.31841  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
