Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT1096-RDT1098)         ,RDT1096   ,RDT1098   ,12.47 ,0.163  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04459 ,0.06820 ,1.73358   ,0.08864 ,0.17592  ,0.17592  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1096-RDT1099)         ,RDT1099   ,RDT1096   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00532 ,0.00814 ,0.20696   ,0.01058 ,0.02100  ,0.02100  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1094-RDT1099)         ,RDT1094   ,RDT1099   ,12.47 ,0.254  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06934 ,0.10605 ,2.69574   ,0.13784 ,0.27356  ,0.27356  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1094-RDT1095)         ,RDT1095   ,RDT1094   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01576 ,0.02410 ,0.61265   ,0.03133 ,0.06217  ,0.06217  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1080-RDT1095)         ,RDT1080   ,RDT1095   ,12.47 ,0.607  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.16613 ,0.25409 ,6.45871   ,0.33026 ,0.65541  ,0.65541  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1080-RDT1081)         ,RDT1081   ,RDT1080   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02149 ,0.03287 ,0.83544   ,0.04272 ,0.08478  ,0.08478  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1081-RDT1086)         ,RDT1086   ,RDT1081   ,12.47 ,0.363  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09937 ,0.15198 ,3.86315   ,0.19754 ,0.39202  ,0.39202  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1086-RDT1090)         ,RDT1090   ,RDT1086   ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02577 ,0.03941 ,1.00185   ,0.05123 ,0.10167  ,0.10167  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1089-RDT1090)         ,RDT1089   ,RDT1090   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00527 ,0.00806 ,0.20494   ,0.01048 ,0.02080  ,0.02080  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1088-RDT1089)         ,RDT1088   ,RDT1089   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00527 ,0.00806 ,0.20500   ,0.01048 ,0.02080  ,0.02080  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1088-RDT1091)         ,RDT1091   ,RDT1088   ,12.47 ,0.166  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04534 ,0.06935 ,1.76285   ,0.09014 ,0.17889  ,0.17889  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1091-RDT1566)         ,RDT1091   ,RDT1566   ,12.47 ,0.187  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05111 ,0.07817 ,1.98707   ,0.10161 ,0.20164  ,0.20164  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1091-RDT1569)         ,RDT1569   ,RDT1091   ,12.47 ,0.321  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08790 ,0.13443 ,3.41712   ,0.17473 ,0.34676  ,0.34676  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1569-RDT1570)         ,RDT1570   ,RDT1569   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00498 ,0.00761 ,0.19345   ,0.00989 ,0.01963  ,0.01963  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1568-RDT1570)         ,RDT1568   ,RDT1570   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00498 ,0.00761 ,0.19345   ,0.00989 ,0.01963  ,0.01963  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1568-RDT1571)         ,RDT1571   ,RDT1568   ,12.47 ,0.174  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04756 ,0.07274 ,1.84895   ,0.09454 ,0.18763  ,0.18763  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1571-RDT1572)         ,RDT1572   ,RDT1571   ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01632 ,0.02497 ,0.63461   ,0.03245 ,0.06440  ,0.06440  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1572-RDT1574)         ,RDT1574   ,RDT1572   ,12.47 ,0.139  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03815 ,0.05835 ,1.48320   ,0.07584 ,0.15051  ,0.15051  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1476-RDT1574)         ,RDT1476   ,RDT1574   ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02100 ,0.03212 ,0.81636   ,0.04174 ,0.08284  ,0.08284  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1474-RDT1476)         ,RDT1474   ,RDT1476   ,12.47 ,0.178  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04859 ,0.07432 ,1.88919   ,0.09660 ,0.19171  ,0.19171  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1474-RDT1475)         ,RDT1475   ,RDT1474   ,12.47 ,0.071  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01943 ,0.02971 ,0.75521   ,0.03862 ,0.07664  ,0.07664  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT625-RDT626)           ,RDT626    ,RDT625    ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01402 ,0.02144 ,0.54502   ,0.02787 ,0.05531  ,0.05531  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT626-RDT627)           ,RDT627    ,RDT626    ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01341 ,0.02051 ,0.52147   ,0.02666 ,0.05292  ,0.05292  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT627-RDT628)           ,RDT628    ,RDT627    ,12.47 ,0.112  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03077 ,0.04706 ,1.19615   ,0.06116 ,0.12138  ,0.12138  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT628-RDT629)           ,RDT629    ,RDT628    ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02340 ,0.03579 ,0.90988   ,0.04653 ,0.09233  ,0.09233  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT629-RDT630)           ,RDT630    ,RDT629    ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01070 ,0.01637 ,0.41612   ,0.02128 ,0.04223  ,0.04223  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT630-RDT631)           ,RDT631    ,RDT630    ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00535 ,0.00818 ,0.20801   ,0.01064 ,0.02111  ,0.02111  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT631-RDT652)           ,RDT652    ,RDT631    ,12.47 ,0.226  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06189 ,0.09466 ,2.40622   ,0.12304 ,0.24418  ,0.24418  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT652-RDT653)           ,RDT653    ,RDT652    ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01621 ,0.02479 ,0.63018   ,0.03222 ,0.06395  ,0.06395  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT653-RDT654)           ,RDT654    ,RDT653    ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01516 ,0.02319 ,0.58954   ,0.03015 ,0.05983  ,0.05983  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT654-RDT655)           ,RDT655    ,RDT654    ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00508 ,0.00777 ,0.19750   ,0.01010 ,0.02004  ,0.02004  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT655-RDT656)           ,RDT656    ,RDT655    ,12.47 ,0.092  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02521 ,0.03855 ,0.98003   ,0.05011 ,0.09945  ,0.09945  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT656-RDT657)           ,RDT657    ,RDT656    ,12.47 ,0.097  ,3P_UG_AL_4/0_25_12_47_0                ,0.02610 ,0.02351 ,17.35362  ,0.04330 ,0.21649  ,0.21649  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT657-RDT662)           ,RDT662    ,RDT657    ,12.47 ,0.065  ,3P_UG_AL_4/0_25_12_47_0                ,0.01752 ,0.01578 ,11.65062  ,0.02907 ,0.14534  ,0.14534  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT662-RDT663)           ,RDT663    ,RDT662    ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01030 ,0.00928 ,6.84862   ,0.01709 ,0.08544  ,0.08544  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT663-RDT850)           ,RDT850    ,RDT663    ,12.47 ,0.348  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09513 ,0.14549 ,3.69820   ,0.18910 ,0.37529  ,0.37529  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT850-RDT851)           ,RDT851    ,RDT850    ,12.47 ,0.121  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03321 ,0.05079 ,1.29100   ,0.06601 ,0.13101  ,0.13101  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT851-RDT858)           ,RDT858    ,RDT851    ,12.47 ,0.306  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08366 ,0.12796 ,3.25255   ,0.16632 ,0.33006  ,0.33006  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT858-RDT859)           ,RDT859    ,RDT858    ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02321 ,0.03550 ,0.90235   ,0.04614 ,0.09157  ,0.09157  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1039-RDT859)          ,RDT1039   ,RDT859    ,12.47 ,0.428  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11707 ,0.17904 ,4.55116   ,0.23272 ,0.46184  ,0.46184  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1002-RDT1039)         ,RDT1002   ,RDT1039   ,12.47 ,0.545  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14918 ,0.22816 ,5.79975   ,0.29656 ,0.58854  ,0.58854  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1002-RDT1016)         ,RDT1016   ,RDT1002   ,12.47 ,0.128  ,3P_UG_AL_4/0_25_12_47_0                ,0.03462 ,0.03118 ,23.01740  ,0.05743 ,0.28715  ,0.28715  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1003-RDT1016)         ,RDT1003   ,RDT1016   ,12.47 ,0.049  ,3P_UG_AL_4/0_25_12_47_0                ,0.01332 ,0.01199 ,8.85363   ,0.02209 ,0.11045  ,0.11045  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1003-RDT1015)         ,RDT1015   ,RDT1003   ,12.47 ,0.118  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03218 ,0.04922 ,1.25104   ,0.06397 ,0.12695  ,0.12695  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT854-RDT856)           ,RDT856    ,RDT854    ,12.47 ,0.149  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04087 ,0.06251 ,1.58891   ,0.08125 ,0.16124  ,0.16124  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT593-RDT610)           ,RDT610    ,RDT593    ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02410 ,0.03686 ,0.93685   ,0.04790 ,0.09507  ,0.09507  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT595-RDT610)           ,RDT595    ,RDT610    ,12.47 ,0.184  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05027 ,0.07688 ,1.95423   ,0.09993 ,0.19831  ,0.19831  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT595-RDT596)           ,RDT596    ,RDT595    ,12.47 ,0.096  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02613 ,0.03997 ,1.01593   ,0.05195 ,0.10309  ,0.10309  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT596-RDT597)           ,RDT597    ,RDT596    ,12.47 ,0.095  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02591 ,0.03963 ,1.00724   ,0.05150 ,0.10221  ,0.10221  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT589-RDT597)           ,RDT589    ,RDT597    ,12.47 ,0.106  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02913 ,0.04455 ,1.13230   ,0.05790 ,0.11490  ,0.11490  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT587-RDT589)           ,RDT587    ,RDT589    ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01970 ,0.03013 ,0.76588   ,0.03916 ,0.07772  ,0.07772  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT587-RDT588)           ,RDT588    ,RDT587    ,12.47 ,0.130  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03549 ,0.05428 ,1.37984   ,0.07056 ,0.14002  ,0.14002  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT583-RDT588)           ,RDT583    ,RDT588    ,12.47 ,0.152  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04162 ,0.06365 ,1.61789   ,0.08273 ,0.16418  ,0.16418  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT582-RDT583)           ,RDT582    ,RDT583    ,12.47 ,0.169  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04628 ,0.07079 ,1.79937   ,0.09201 ,0.18260  ,0.18260  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT582-RDT861)           ,RDT861    ,RDT582    ,12.47 ,0.330  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09018 ,0.13793 ,3.50596   ,0.17927 ,0.35578  ,0.35578  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT861-RDT862)           ,RDT862    ,RDT861    ,12.47 ,0.255  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06967 ,0.10655 ,2.70839   ,0.13849 ,0.27484  ,0.27484  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT862-RDT863)           ,RDT863    ,RDT862    ,12.47 ,0.437  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11952 ,0.18279 ,4.64647   ,0.23759 ,0.47151  ,0.47151  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT855-RDT863)           ,RDT855    ,RDT863    ,12.47 ,0.712  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19463 ,0.29767 ,7.56653   ,0.38691 ,0.76783  ,0.76783  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT855-RDT856)           ,RDT856    ,RDT855    ,12.47 ,0.381  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10409 ,0.15919 ,4.04653   ,0.20691 ,0.41063  ,0.41063  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT856-RDT998)           ,RDT998    ,RDT856    ,12.47 ,0.494  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13501 ,0.20649 ,5.24879   ,0.26839 ,0.53263  ,0.53263  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT997-RDT998)           ,RDT997    ,RDT998    ,12.47 ,0.120  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03269 ,0.04999 ,1.27083   ,0.06498 ,0.12896  ,0.12896  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1000-RDT997)          ,RDT1000   ,RDT997    ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02317 ,0.03543 ,0.90066   ,0.04605 ,0.09140  ,0.09140  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1000-RDT996)          ,RDT996    ,RDT1000   ,12.47 ,0.099  ,3P_UG_AL_4/0_25_12_47_0                ,0.02672 ,0.02406 ,17.76406  ,0.04432 ,0.22161  ,0.22161  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1006-RDT996)          ,RDT1006   ,RDT996    ,12.47 ,0.261  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07144 ,0.10927 ,2.77756   ,0.14203 ,0.28186  ,0.28186  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT558-RDT559)           ,RDT559    ,RDT558    ,12.47 ,0.187  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05127 ,0.07842 ,1.99330   ,0.10193 ,0.20228  ,0.20228  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT313-RDT314)           ,RDT313    ,RDT314    ,12.47 ,0.031  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00854 ,0.01306 ,0.33199   ,0.01698 ,0.03369  ,0.03369  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT312-RDT313)           ,RDT312    ,RDT313    ,12.47 ,0.069  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01876 ,0.02869 ,0.72916   ,0.03728 ,0.07399  ,0.07399  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT312-RDT321)           ,RDT321    ,RDT312    ,12.47 ,0.068  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01864 ,0.02851 ,0.72463   ,0.03705 ,0.07353  ,0.07353  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT321-RDT548)           ,RDT548    ,RDT321    ,12.47 ,0.255  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06979 ,0.10674 ,2.71322   ,0.13874 ,0.27533  ,0.27533  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT547-RDT548)           ,RDT547    ,RDT548    ,12.47 ,0.193  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05270 ,0.08060 ,2.04875   ,0.10476 ,0.20790  ,0.20790  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT542-RDT547)           ,RDT542    ,RDT547    ,12.47 ,0.270  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07384 ,0.11293 ,2.87060   ,0.14678 ,0.29130  ,0.29130  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT539-RDT542)           ,RDT539    ,RDT542    ,12.47 ,0.065  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01786 ,0.02732 ,0.69446   ,0.03551 ,0.07047  ,0.07047  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT537-RDT539)           ,RDT537    ,RDT539    ,12.47 ,0.092  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02514 ,0.03845 ,0.97743   ,0.04998 ,0.09919  ,0.09919  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT535-RDT537)           ,RDT535    ,RDT537    ,12.47 ,0.015  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00419 ,0.00640 ,0.16279   ,0.00832 ,0.01652  ,0.01652  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT535-RDT536)           ,RDT536    ,RDT535    ,12.47 ,0.069  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01885 ,0.02884 ,0.73300   ,0.03748 ,0.07438  ,0.07438  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT533-RDT536)           ,RDT533    ,RDT536    ,12.47 ,0.625  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17089 ,0.26136 ,6.64352   ,0.33971 ,0.67417  ,0.67417  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT522-RDT533)           ,RDT522    ,RDT533    ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01027 ,0.01571 ,0.39929   ,0.02042 ,0.04052  ,0.04052  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT522-RDT523)           ,RDT523    ,RDT522    ,12.47 ,0.180  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04920 ,0.07525 ,1.91272   ,0.09780 ,0.19410  ,0.19410  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT523-RDT525)           ,RDT525    ,RDT523    ,12.47 ,0.241  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06600 ,0.10094 ,2.56587   ,0.13120 ,0.26038  ,0.26038  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT525-RDT526)           ,RDT526    ,RDT525    ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03116 ,0.04765 ,1.21125   ,0.06194 ,0.12291  ,0.12291  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT526-RDT529)           ,RDT529    ,RDT526    ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02077 ,0.03177 ,0.80760   ,0.04130 ,0.08195  ,0.08195  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT529-RDT530)           ,RDT530    ,RDT529    ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01558 ,0.02383 ,0.60564   ,0.03097 ,0.06146  ,0.06146  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT530-RDT531)           ,RDT531    ,RDT530    ,12.47 ,0.334  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09147 ,0.13989 ,3.55595   ,0.18183 ,0.36085  ,0.36085  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT531-RDT552)           ,RDT552    ,RDT531    ,12.47 ,0.560  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15329 ,0.23444 ,5.95931   ,0.30472 ,0.60474  ,0.60474  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT573-RDT574)           ,RDT573    ,RDT574    ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01538 ,0.02352 ,0.59790   ,0.03057 ,0.06067  ,0.06067  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT571-RDT573)           ,RDT571    ,RDT573    ,12.47 ,0.068  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01869 ,0.02859 ,0.72675   ,0.03716 ,0.07375  ,0.07375  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT571-RDT572)           ,RDT572    ,RDT571    ,12.47 ,0.323  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08828 ,0.13502 ,3.43210   ,0.17550 ,0.34828  ,0.34828  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT552-RDT572)           ,RDT552    ,RDT572    ,12.47 ,0.179  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04891 ,0.07481 ,1.90162   ,0.09724 ,0.19297  ,0.19297  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT551-RDT552)           ,RDT551    ,RDT552    ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00926 ,0.01416 ,0.36000   ,0.01841 ,0.03653  ,0.03653  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT551-RDT553)           ,RDT553    ,RDT551    ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00515 ,0.00788 ,0.20034   ,0.01024 ,0.02033  ,0.02033  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT553-RDT556)           ,RDT556    ,RDT553    ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01546 ,0.02364 ,0.60098   ,0.03073 ,0.06099  ,0.06099  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT554-RDT556)           ,RDT554    ,RDT556    ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01031 ,0.01576 ,0.40064   ,0.02049 ,0.04066  ,0.04066  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT554-RDT555)           ,RDT555    ,RDT554    ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00515 ,0.00788 ,0.20034   ,0.01024 ,0.02033  ,0.02033  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT555-RDT557)           ,RDT557    ,RDT555    ,12.47 ,0.096  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02633 ,0.04027 ,1.02373   ,0.05235 ,0.10389  ,0.10389  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT557-RDT564)           ,RDT564    ,RDT557    ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02317 ,0.03544 ,0.90082   ,0.04606 ,0.09141  ,0.09141  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT559-RDT564)           ,RDT559    ,RDT564    ,12.47 ,0.176  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04804 ,0.07347 ,1.86764   ,0.09550 ,0.18952  ,0.18952  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT559-RDT560)           ,RDT560    ,RDT559    ,12.47 ,0.095  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02597 ,0.03971 ,1.00946   ,0.05162 ,0.10244  ,0.10244  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT560-RDT561)           ,RDT561    ,RDT560    ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01431 ,0.02189 ,0.55648   ,0.02845 ,0.05647  ,0.05647  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT561-RDT562)           ,RDT562    ,RDT561    ,12.47 ,0.120  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03291 ,0.05034 ,1.27956   ,0.06543 ,0.12985  ,0.12985  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT3340-RDT562)          ,RDT3340   ,RDT562    ,12.47 ,0.145  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03967 ,0.06068 ,1.54242   ,0.07887 ,0.15652  ,0.15652  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT3340-RDT864)          ,RDT864    ,RDT3340   ,12.47 ,0.197  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05380 ,0.08229 ,2.09173   ,0.10696 ,0.21226  ,0.21226  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT864-RDT865)           ,RDT865    ,RDT864    ,12.47 ,0.151  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04123 ,0.06306 ,1.60297   ,0.08197 ,0.16267  ,0.16267  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT865-RDT866)           ,RDT866    ,RDT865    ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01449 ,0.02216 ,0.56339   ,0.02881 ,0.05717  ,0.05717  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT866-RDT868)           ,RDT868    ,RDT866    ,12.47 ,0.202  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05538 ,0.08471 ,2.15315   ,0.11010 ,0.21850  ,0.21850  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT868-RDT983)           ,RDT983    ,RDT868    ,12.47 ,0.199  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05455 ,0.08343 ,2.12081   ,0.10845 ,0.21521  ,0.21521  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT983-RDT984)           ,RDT984    ,RDT983    ,12.47 ,0.131  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03589 ,0.05490 ,1.39543   ,0.07135 ,0.14161  ,0.14161  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT984-RDT985)           ,RDT985    ,RDT984    ,12.47 ,0.194  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05303 ,0.08110 ,2.06156   ,0.10542 ,0.20920  ,0.20920  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT985-RDT986)           ,RDT986    ,RDT985    ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00936 ,0.01431 ,0.36374   ,0.01860 ,0.03691  ,0.03691  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT986-RDT987)           ,RDT987    ,RDT986    ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03680 ,0.05628 ,1.43060   ,0.07315 ,0.14517  ,0.14517  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT987-RDT988)           ,RDT988    ,RDT987    ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00526 ,0.00804 ,0.20448   ,0.01046 ,0.02075  ,0.02075  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT988-RDT994)           ,RDT994    ,RDT988    ,12.47 ,0.279  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07635 ,0.11677 ,2.96826   ,0.15178 ,0.30121  ,0.30121  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT993-RDT994)           ,RDT993    ,RDT994    ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00955 ,0.01461 ,0.37145   ,0.01899 ,0.03769  ,0.03769  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT993-RDT995)           ,RDT995    ,RDT993    ,12.47 ,0.015  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00423 ,0.00647 ,0.16446   ,0.00841 ,0.01669  ,0.01669  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1022-RDT995)          ,RDT1022   ,RDT995    ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01394 ,0.02133 ,0.54207   ,0.02772 ,0.05501  ,0.05501  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1006-RDT1022)         ,RDT1006   ,RDT1022   ,12.47 ,0.120  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03281 ,0.05018 ,1.27547   ,0.06522 ,0.12943  ,0.12943  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1456-RDT1457)         ,RDT1456   ,RDT1457   ,12.47 ,0.085  ,3P_UG_AL_4/0_25_12_47_0                ,0.02281 ,0.02054 ,15.16497  ,0.03784 ,0.18919  ,0.18919  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1456-RDT1462)         ,RDT1462   ,RDT1456   ,12.47 ,0.116  ,3P_UG_AL_4/0_25_12_47_0                ,0.03120 ,0.02810 ,20.74701  ,0.05176 ,0.25882  ,0.25882  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1462-RDT1463)         ,RDT1463   ,RDT1462   ,12.47 ,0.177  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04851 ,0.07420 ,1.88608   ,0.09644 ,0.19140  ,0.19140  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1463-RDT1464)         ,RDT1464   ,RDT1463   ,12.47 ,0.325  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08883 ,0.13586 ,3.45348   ,0.17659 ,0.35045  ,0.35045  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1464-RDT1465)         ,RDT1465   ,RDT1464   ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02089 ,0.03194 ,0.81200   ,0.04152 ,0.08240  ,0.08240  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1010-RDT1465)         ,RDT1010   ,RDT1465   ,12.47 ,0.137  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03743 ,0.05724 ,1.45502   ,0.07440 ,0.14765  ,0.14765  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1009-RDT1010)         ,RDT1009   ,RDT1010   ,12.47 ,0.098  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02673 ,0.04089 ,1.03931   ,0.05314 ,0.10547  ,0.10547  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1008-RDT1009)         ,RDT1008   ,RDT1009   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01069 ,0.01636 ,0.41577   ,0.02126 ,0.04219  ,0.04219  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1008-RDT1011)         ,RDT1011   ,RDT1008   ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02139 ,0.03271 ,0.83144   ,0.04251 ,0.08437  ,0.08437  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1007-RDT1011)         ,RDT1007   ,RDT1011   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01069 ,0.01635 ,0.41567   ,0.02125 ,0.04218  ,0.04218  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1007-RDT1023)         ,RDT1023   ,RDT1007   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01069 ,0.01636 ,0.41577   ,0.02126 ,0.04219  ,0.04219  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1006-RDT1023)         ,RDT1006   ,RDT1023   ,12.47 ,0.083  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02268 ,0.03469 ,0.88169   ,0.04508 ,0.08947  ,0.08947  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1006-RDT1013)         ,RDT1013   ,RDT1006   ,12.47 ,0.187  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05109 ,0.07813 ,1.98606   ,0.10156 ,0.20154  ,0.20154  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1013-RDT1015)         ,RDT1015   ,RDT1013   ,12.47 ,0.133  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03641 ,0.05568 ,1.41543   ,0.07238 ,0.14363  ,0.14363  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1015-RDT1019)         ,RDT1019   ,RDT1015   ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02662 ,0.04072 ,1.03501   ,0.05292 ,0.10503  ,0.10503  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1019-RDT1020)         ,RDT1019   ,RDT1020   ,12.47 ,0.167  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04576 ,0.06998 ,1.77893   ,0.09096 ,0.18052  ,0.18052  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1018-RDT1019)         ,RDT1018   ,RDT1019   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01065 ,0.01629 ,0.41400   ,0.02117 ,0.04201  ,0.04201  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1018-RDT1028)         ,RDT1028   ,RDT1018   ,12.47 ,0.156  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04260 ,0.06515 ,1.65609   ,0.08468 ,0.16806  ,0.16806  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1026-RDT1028)         ,RDT1026   ,RDT1028   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01065 ,0.01629 ,0.41398   ,0.02117 ,0.04201  ,0.04201  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1026-RDT1027)         ,RDT1027   ,RDT1026   ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02352 ,0.03598 ,0.91451   ,0.04676 ,0.09280  ,0.09280  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1027-RDT1029)         ,RDT1029   ,RDT1027   ,12.47 ,0.211  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05775 ,0.08833 ,2.24518   ,0.11480 ,0.22784  ,0.22784  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT646-RDT648)           ,RDT646    ,RDT648    ,12.47 ,0.040  ,3P_UG_AL_4/0_25_12_47_0                ,0.01065 ,0.00959 ,7.08325   ,0.01767 ,0.08837  ,0.08837  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT645-RDT646)           ,RDT645    ,RDT646    ,12.47 ,0.069  ,3P_UG_AL_4/0_25_12_47_0                ,0.01865 ,0.01679 ,12.39808  ,0.03093 ,0.15467  ,0.15467  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT644-RDT645)           ,RDT644    ,RDT645    ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01598 ,0.01439 ,10.62593  ,0.02651 ,0.13256  ,0.13256  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT642-RDT644)           ,RDT642    ,RDT644    ,12.47 ,0.130  ,3P_UG_AL_4/0_25_12_47_0                ,0.03515 ,0.03166 ,23.37046  ,0.05831 ,0.29155  ,0.29155  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT641-RDT642)           ,RDT641    ,RDT642    ,12.47 ,0.062  ,3P_UG_AL_4/0_25_12_47_0                ,0.01660 ,0.01495 ,11.03626  ,0.02754 ,0.13768  ,0.13768  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT639-RDT641)           ,RDT639    ,RDT641    ,12.47 ,0.164  ,3P_UG_AL_4/0_25_12_47_0                ,0.04414 ,0.03975 ,29.34620  ,0.07322 ,0.36610  ,0.36610  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT638-RDT639)           ,RDT638    ,RDT639    ,12.47 ,0.403  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11010 ,0.16839 ,4.28041   ,0.21887 ,0.43437  ,0.43437  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT638-RDT693)           ,RDT693    ,RDT638    ,12.47 ,0.514  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14052 ,0.21491 ,5.46291   ,0.27934 ,0.55436  ,0.55436  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT682-RDT693)           ,RDT682    ,RDT693    ,12.47 ,0.067  ,3P_UG_AL_4/0_25_12_47_0                ,0.01796 ,0.01618 ,11.94310  ,0.02980 ,0.14899  ,0.14899  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT682-RDT694)           ,RDT694    ,RDT682    ,12.47 ,0.043  ,3P_UG_AL_4/0_25_12_47_0                ,0.01147 ,0.01033 ,7.62915   ,0.01904 ,0.09518  ,0.09518  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT681-RDT694)           ,RDT681    ,RDT694    ,12.47 ,0.075  ,3P_UG_AL_4/0_25_12_47_0                ,0.02021 ,0.01820 ,13.43777  ,0.03353 ,0.16764  ,0.16764  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT680-RDT681)           ,RDT680    ,RDT681    ,12.47 ,0.055  ,3P_UG_AL_4/0_25_12_47_0                ,0.01497 ,0.01348 ,9.95056   ,0.02483 ,0.12414  ,0.12414  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT679-RDT680)           ,RDT679    ,RDT680    ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01495 ,0.02287 ,0.58138   ,0.02973 ,0.05900  ,0.05900  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT678-RDT679)           ,RDT678    ,RDT679    ,12.47 ,0.036  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00997 ,0.01525 ,0.38758   ,0.01982 ,0.03933  ,0.03933  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT674-RDT678)           ,RDT674    ,RDT678    ,12.47 ,0.149  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04073 ,0.06229 ,1.58338   ,0.08096 ,0.16068  ,0.16068  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT674-RDT675)           ,RDT675    ,RDT674    ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01082 ,0.01655 ,0.42062   ,0.02151 ,0.04268  ,0.04268  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT675-RDT684)           ,RDT684    ,RDT675    ,12.47 ,0.292  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07973 ,0.12194 ,3.09968   ,0.15850 ,0.31455  ,0.31455  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT684-RDT685)           ,RDT685    ,RDT684    ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01056 ,0.01615 ,0.41062   ,0.02100 ,0.04167  ,0.04167  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT685-RDT686)           ,RDT686    ,RDT685    ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02641 ,0.04039 ,1.02671   ,0.05250 ,0.10419  ,0.10419  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT686-RDT848)           ,RDT848    ,RDT686    ,12.47 ,0.396  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10828 ,0.16561 ,4.20963   ,0.21525 ,0.42718  ,0.42718  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT848-RDT849)           ,RDT849    ,RDT848    ,12.47 ,0.237  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06488 ,0.09923 ,2.52225   ,0.12897 ,0.25595  ,0.25595  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1042-RDT849)          ,RDT1042   ,RDT849    ,12.47 ,0.271  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07425 ,0.11357 ,2.88675   ,0.14761 ,0.29294  ,0.29294  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1042-RDT1045)         ,RDT1045   ,RDT1042   ,12.47 ,0.187  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05109 ,0.07814 ,1.98632   ,0.10157 ,0.20157  ,0.20157  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1038-RDT1045)         ,RDT1038   ,RDT1045   ,12.47 ,0.386  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10564 ,0.16156 ,4.10681   ,0.21000 ,0.41675  ,0.41675  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1036-RDT1038)         ,RDT1036   ,RDT1038   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01056 ,0.01615 ,0.41064   ,0.02100 ,0.04167  ,0.04167  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1035-RDT1036)         ,RDT1035   ,RDT1036   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01056 ,0.01616 ,0.41071   ,0.02100 ,0.04168  ,0.04168  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1034-RDT1035)         ,RDT1034   ,RDT1035   ,12.47 ,0.117  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03203 ,0.04898 ,1.24515   ,0.06367 ,0.12635  ,0.12635  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1033-RDT1034)         ,RDT1033   ,RDT1034   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01618 ,0.02475 ,0.62916   ,0.03217 ,0.06385  ,0.06385  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1031-RDT1033)         ,RDT1031   ,RDT1033   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00539 ,0.00825 ,0.20969   ,0.01072 ,0.02128  ,0.02128  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1030-RDT1031)         ,RDT1030   ,RDT1031   ,12.47 ,0.138  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03776 ,0.05775 ,1.46809   ,0.07507 ,0.14898  ,0.14898  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1029-RDT1030)         ,RDT1029   ,RDT1030   ,12.47 ,0.095  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02604 ,0.03982 ,1.01217   ,0.05176 ,0.10271  ,0.10271  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1029-RDT1056)         ,RDT1056   ,RDT1029   ,12.47 ,0.212  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05793 ,0.08860 ,2.25215   ,0.11516 ,0.22854  ,0.22854  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1056-RDT1058)         ,RDT1058   ,RDT1056   ,12.47 ,0.073  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02000 ,0.03058 ,0.77737   ,0.03975 ,0.07889  ,0.07889  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1058-RDT1059)         ,RDT1059   ,RDT1058   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00499 ,0.00763 ,0.19397   ,0.00992 ,0.01968  ,0.01968  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1059-RDT1060)         ,RDT1060   ,RDT1059   ,12.47 ,0.132  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03614 ,0.05528 ,1.40518   ,0.07185 ,0.14259  ,0.14259  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1060-RDT1064)         ,RDT1064   ,RDT1060   ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01499 ,0.02292 ,0.58266   ,0.02979 ,0.05913  ,0.05913  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1061-RDT1064)         ,RDT1061   ,RDT1064   ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00999 ,0.01528 ,0.38841   ,0.01986 ,0.03941  ,0.03941  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1061-RDT1469)         ,RDT1469   ,RDT1061   ,12.47 ,0.500  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13677 ,0.20918 ,5.31728   ,0.27189 ,0.53959  ,0.53959  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1468-RDT1469)         ,RDT1468   ,RDT1469   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01062 ,0.01624 ,0.41281   ,0.02111 ,0.04189  ,0.04189  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1468-RDT1472)         ,RDT1472   ,RDT1468   ,12.47 ,0.202  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05514 ,0.08433 ,2.14361   ,0.10961 ,0.21753  ,0.21753  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1471-RDT1472)         ,RDT1471   ,RDT1472   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01039 ,0.01589 ,0.40400   ,0.02066 ,0.04100  ,0.04100  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1471-RDT1480)         ,RDT1480   ,RDT1471   ,12.47 ,0.216  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05897 ,0.09020 ,2.29276   ,0.11724 ,0.23266  ,0.23266  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1477-RDT1480)         ,RDT1477   ,RDT1480   ,12.47 ,0.188  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05148 ,0.07874 ,2.00144   ,0.10234 ,0.20310  ,0.20310  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1477-RDT1478)         ,RDT1478   ,RDT1477   ,12.47 ,0.033  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00915 ,0.01400 ,0.35577   ,0.01819 ,0.03610  ,0.03610  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1475-RDT1478)         ,RDT1475   ,RDT1478   ,12.47 ,0.180  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04914 ,0.07515 ,1.91037   ,0.09768 ,0.19386  ,0.19386  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1475-RDT1482)         ,RDT1482   ,RDT1475   ,12.47 ,0.197  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05380 ,0.08228 ,2.09141   ,0.10694 ,0.21223  ,0.21223  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1481-RDT1482)         ,RDT1481   ,RDT1482   ,12.47 ,0.087  ,3P_UG_AL_4/0_25_12_47_0                ,0.02335 ,0.02103 ,15.52285  ,0.03873 ,0.19365  ,0.19365  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1481-RDT1928)         ,RDT1928   ,RDT1481   ,12.47 ,0.158  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04319 ,0.06606 ,1.67910   ,0.08586 ,0.17039  ,0.17039  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1927-RDT1928)         ,RDT1927   ,RDT1928   ,12.47 ,0.100  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02723 ,0.04165 ,1.05861   ,0.05413 ,0.10743  ,0.10743  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1539-RDT1927)         ,RDT1539   ,RDT1927   ,12.47 ,0.562  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15371 ,0.23509 ,5.97587   ,0.30557 ,0.60642  ,0.60642  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1534-RDT1539)         ,RDT1534   ,RDT1539   ,12.47 ,0.240  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06565 ,0.10041 ,2.55224   ,0.13051 ,0.25900  ,0.25900  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1534-RHS0_1247)       ,RHS0_1247 ,RDT1534   ,12.47 ,0.630  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17223 ,0.26341 ,6.69567   ,0.34238 ,0.67946  ,0.67946  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT2510-RDT2514)         ,RDT2510   ,RDT2514   ,12.47 ,0.313  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08562 ,0.13095 ,3.32869   ,0.17021 ,0.33779  ,0.33779  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2509-RDT2510)         ,RDT2509   ,RDT2510   ,12.47 ,0.062  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01687 ,0.02580 ,0.65572   ,0.03353 ,0.06654  ,0.06654  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2509-RDT2512)         ,RDT2512   ,RDT2509   ,12.47 ,0.122  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03332 ,0.05097 ,1.29555   ,0.06625 ,0.13147  ,0.13147  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2512-RDT2513)         ,RDT2513   ,RDT2512   ,12.47 ,0.026  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00706 ,0.01080 ,0.27457   ,0.01404 ,0.02786  ,0.02786  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2513-RDT2515)         ,RDT2515   ,RDT2513   ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02101 ,0.03214 ,0.81699   ,0.04178 ,0.08291  ,0.08291  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2515-RDT2516)         ,RDT2516   ,RDT2515   ,12.47 ,0.413  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11298 ,0.17280 ,4.39251   ,0.22461 ,0.44574  ,0.44574  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2543-RDT2545)         ,RDT2543   ,RDT2545   ,12.47 ,0.136  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03713 ,0.05679 ,1.44354   ,0.07381 ,0.14649  ,0.14649  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2540-RDT2543)         ,RDT2540   ,RDT2543   ,12.47 ,0.168  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04604 ,0.07042 ,1.79004   ,0.09153 ,0.18165  ,0.18165  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2127-RDT2128)         ,RDT2128   ,RDT2127   ,12.47 ,0.040  ,3P_UG_AL_4/0_25_12_47_0                ,0.01084 ,0.00976 ,7.20599   ,0.01798 ,0.08990  ,0.08990  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2128-RDT2129)         ,RDT2129   ,RDT2128   ,12.47 ,0.078  ,3P_UG_AL_4/0_25_12_47_0                ,0.02100 ,0.01891 ,13.96043  ,0.03483 ,0.17416  ,0.17416  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2129-RDT2138)         ,RDT2138   ,RDT2129   ,12.47 ,0.101  ,3P_UG_AL_4/0_25_12_47_0                ,0.02734 ,0.02462 ,18.17747  ,0.04535 ,0.22677  ,0.22677  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2130-RDT2138)         ,RDT2130   ,RDT2138   ,12.47 ,0.036  ,3P_UG_AL_4/0_25_12_47_0                ,0.00959 ,0.00864 ,6.37910   ,0.01592 ,0.07958  ,0.07958  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2130-RDT2137)         ,RDT2137   ,RDT2130   ,12.47 ,0.038  ,3P_UG_AL_4/0_25_12_47_0                ,0.01016 ,0.00915 ,6.75275   ,0.01685 ,0.08424  ,0.08424  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2137-RDT2141)         ,RDT2141   ,RDT2137   ,12.47 ,0.077  ,3P_UG_AL_4/0_25_12_47_0                ,0.02084 ,0.01877 ,13.85809  ,0.03458 ,0.17288  ,0.17288  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2141-RDT2142)         ,RDT2142   ,RDT2141   ,12.47 ,0.196  ,3P_UG_AL_4/0_25_12_47_0                ,0.05283 ,0.04758 ,35.12495  ,0.08764 ,0.43819  ,0.43819  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2142-RDT2144)         ,RDT2144   ,RDT2142   ,12.47 ,0.094  ,3P_UG_AL_4/0_25_12_47_0                ,0.02543 ,0.02291 ,16.91044  ,0.04219 ,0.21096  ,0.21096  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2144-RDT2145)         ,RDT2145   ,RDT2144   ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01279 ,0.01152 ,8.50454   ,0.02122 ,0.10610  ,0.10610  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
