Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT2145-RDT2469)         ,RDT2469   ,RDT2145   ,12.47 ,0.091  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02487 ,0.03804 ,0.96704   ,0.04945 ,0.09813  ,0.09813  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2441-RDT2443)         ,RDT2441   ,RDT2443   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00543 ,0.00830 ,0.21100   ,0.01079 ,0.02141  ,0.02141  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2441-RDT2442)         ,RDT2442   ,RDT2441   ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01085 ,0.01660 ,0.42195   ,0.02158 ,0.04282  ,0.04282  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2440-RDT2442)         ,RDT2440   ,RDT2442   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02171 ,0.03320 ,0.84394   ,0.04315 ,0.08564  ,0.08564  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2439-RDT2440)         ,RDT2439   ,RDT2440   ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01085 ,0.01660 ,0.42195   ,0.02158 ,0.04282  ,0.04282  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2439-RDT2458)         ,RDT2458   ,RDT2439   ,12.47 ,0.570  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15582 ,0.23832 ,6.05787   ,0.30976 ,0.61474  ,0.61474  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2458-RDT3284)         ,RDT3284   ,RDT2458   ,12.47 ,0.294  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08029 ,0.12280 ,3.12161   ,0.15962 ,0.31677  ,0.31677  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3126-RDT3132)         ,RDT3132   ,RDT3126   ,12.47 ,0.210  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05757 ,0.08804 ,2.23796   ,0.11444 ,0.22710  ,0.22710  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3132-RDT3133)         ,RDT3133   ,RDT3132   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02151 ,0.03290 ,0.83639   ,0.04277 ,0.08487  ,0.08487  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3133-RDT3320)         ,RDT3320   ,RDT3133   ,12.47 ,0.116  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03170 ,0.04848 ,1.23244   ,0.06302 ,0.12507  ,0.12507  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3318-RDT3320)         ,RDT3318   ,RDT3320   ,12.47 ,0.095  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02594 ,0.03968 ,1.00853   ,0.05157 ,0.10234  ,0.10234  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3286-RDT3318)         ,RDT3286   ,RDT3318   ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02335 ,0.03571 ,0.90781   ,0.04642 ,0.09212  ,0.09212  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3285-RDT3286)         ,RDT3285   ,RDT3286   ,12.47 ,0.082  ,3P_UG_AL_4/0_25_12_47_0                ,0.02218 ,0.01997 ,14.74539  ,0.03679 ,0.18395  ,0.18395  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3282-RDT3285)         ,RDT3282   ,RDT3285   ,12.47 ,0.092  ,3P_UG_AL_4/0_25_12_47_0                ,0.02486 ,0.02239 ,16.53054  ,0.04124 ,0.20622  ,0.20622  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3282-RDT3283)         ,RDT3283   ,RDT3282   ,12.47 ,0.079  ,3P_UG_AL_4/0_25_12_47_0                ,0.02122 ,0.01911 ,14.10697  ,0.03520 ,0.17599  ,0.17599  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3283-RDT3284)         ,RDT3284   ,RDT3283   ,12.47 ,0.079  ,3P_UG_AL_4/0_25_12_47_0                ,0.02122 ,0.01911 ,14.10697  ,0.03520 ,0.17599  ,0.17599  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2464-RDT3284)         ,RDT2464   ,RDT3284   ,12.47 ,0.431  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11791 ,0.18034 ,4.58404   ,0.23440 ,0.46518  ,0.46518  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2460-RDT2464)         ,RDT2460   ,RDT2464   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01596 ,0.02441 ,0.62052   ,0.03173 ,0.06297  ,0.06297  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2460-RDT2462)         ,RDT2462   ,RDT2460   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01065 ,0.01628 ,0.41386   ,0.02116 ,0.04200  ,0.04200  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2461-RDT2462)         ,RDT2461   ,RDT2462   ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02331 ,0.03565 ,0.90608   ,0.04633 ,0.09195  ,0.09195  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2461-RDT2465)         ,RDT2465   ,RDT2461   ,12.47 ,0.401  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10974 ,0.16784 ,4.26630   ,0.21815 ,0.43293  ,0.43293  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2149-RDT2465)         ,RDT2149   ,RDT2465   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00484 ,0.00740 ,0.18799   ,0.00961 ,0.01908  ,0.01908  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2149-RDT2466)         ,RDT2466   ,RDT2149   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01451 ,0.02219 ,0.56398   ,0.02884 ,0.05723  ,0.05723  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2466-RDT2468)         ,RDT2468   ,RDT2466   ,12.47 ,0.158  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04320 ,0.06607 ,1.67936   ,0.08587 ,0.17042  ,0.17042  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2468-RDT2469)         ,RDT2469   ,RDT2468   ,12.47 ,0.064  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01761 ,0.02693 ,0.68465   ,0.03501 ,0.06948  ,0.06948  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2122-RDT2469)         ,RDT2122   ,RDT2469   ,12.47 ,0.062  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01695 ,0.02593 ,0.65905   ,0.03370 ,0.06688  ,0.06688  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2110-RDT2122)         ,RDT2110   ,RDT2122   ,12.47 ,0.047  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01291 ,0.01975 ,0.50198   ,0.02567 ,0.05094  ,0.05094  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2110-RDT2111)         ,RDT2111   ,RDT2110   ,12.47 ,0.028  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00775 ,0.01185 ,0.30116   ,0.01540 ,0.03056  ,0.03056  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2111-RDT2470)         ,RDT2470   ,RDT2111   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01068 ,0.01634 ,0.41538   ,0.02124 ,0.04215  ,0.04215  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2814-RDT3279)         ,RDT2814   ,RDT3279   ,12.47 ,0.588  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.16090 ,0.24609 ,6.25543   ,0.31986 ,0.63479  ,0.63479  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2814-RDT2815)         ,RDT2815   ,RDT2814   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01453 ,0.02223 ,0.56495   ,0.02889 ,0.05733  ,0.05733  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2473-RDT2815)         ,RDT2473   ,RDT2815   ,12.47 ,0.200  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05469 ,0.08365 ,2.12633   ,0.10873 ,0.21577  ,0.21577  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2471-RDT2473)         ,RDT2471   ,RDT2473   ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02438 ,0.03729 ,0.94799   ,0.04847 ,0.09620  ,0.09620  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2471-RDT2472)         ,RDT2472   ,RDT2471   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01035 ,0.01584 ,0.40257   ,0.02058 ,0.04085  ,0.04085  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2470-RDT2472)         ,RDT2470   ,RDT2472   ,12.47 ,0.087  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02373 ,0.03630 ,0.92260   ,0.04718 ,0.09362  ,0.09362  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2470-RDT2474)         ,RDT2474   ,RDT2470   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01075 ,0.01644 ,0.41779   ,0.02136 ,0.04240  ,0.04240  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2474-RDT2475)         ,RDT2475   ,RDT2474   ,12.47 ,0.118  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03224 ,0.04931 ,1.25330   ,0.06409 ,0.12718  ,0.12718  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2475-RDT2491)         ,RDT2491   ,RDT2475   ,12.47 ,0.217  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05931 ,0.09071 ,2.30577   ,0.11790 ,0.23398  ,0.23398  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2486-RDT2487)         ,RDT2487   ,RDT2486   ,12.47 ,0.133  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03630 ,0.05552 ,1.41118   ,0.07216 ,0.14320  ,0.14320  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2487-RDT2489)         ,RDT2489   ,RDT2487   ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02018 ,0.03086 ,0.78437   ,0.04011 ,0.07960  ,0.07960  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2489-RDT2490)         ,RDT2490   ,RDT2489   ,12.47 ,0.092  ,3P_UG_AL_4/0_25_12_47_0                ,0.02494 ,0.02246 ,16.58352  ,0.04138 ,0.20688  ,0.20688  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2477-RDT2490)         ,RDT2477   ,RDT2490   ,12.47 ,0.017  ,3P_UG_AL_4/0_25_12_47_0                ,0.00449 ,0.00404 ,2.98492   ,0.00745 ,0.03724  ,0.03724  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2476-RDT2477)         ,RDT2476   ,RDT2477   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00775 ,0.00698 ,5.15435   ,0.01286 ,0.06430  ,0.06430  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2476-RDT2492)         ,RDT2492   ,RDT2476   ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01581 ,0.01423 ,10.50855  ,0.02622 ,0.13110  ,0.13110  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2491-RDT2492)         ,RDT2491   ,RDT2492   ,12.47 ,0.128  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03503 ,0.05357 ,1.36169   ,0.06963 ,0.13818  ,0.13818  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2491-RDT2495)         ,RDT2495   ,RDT2491   ,12.47 ,0.179  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04898 ,0.07491 ,1.90412   ,0.09737 ,0.19323  ,0.19323  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2495-RDT2816)         ,RDT2816   ,RDT2495   ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02539 ,0.03883 ,0.98695   ,0.05047 ,0.10015  ,0.10015  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2816-RDT2819)         ,RDT2819   ,RDT2816   ,12.47 ,0.440  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12025 ,0.18391 ,4.67485   ,0.23904 ,0.47439  ,0.47439  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2817-RDT2819)         ,RDT2817   ,RDT2819   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00521 ,0.00797 ,0.20270   ,0.01037 ,0.02057  ,0.02057  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2817-RDT2818)         ,RDT2818   ,RDT2817   ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02086 ,0.03191 ,0.81116   ,0.04148 ,0.08232  ,0.08232  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2818-RDT2824)         ,RDT2824   ,RDT2818   ,12.47 ,0.198  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05413 ,0.08279 ,2.10442   ,0.10761 ,0.21355  ,0.21355  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2823-RDT2824)         ,RDT2823   ,RDT2824   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01066 ,0.01630 ,0.41444   ,0.02119 ,0.04206  ,0.04206  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2823-RDT2825)         ,RDT2825   ,RDT2823   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00533 ,0.00815 ,0.20728   ,0.01060 ,0.02103  ,0.02103  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2825-RDT2827)         ,RDT2827   ,RDT2825   ,12.47 ,0.069  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01890 ,0.02890 ,0.73468   ,0.03757 ,0.07455  ,0.07455  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2827-RDT2828)         ,RDT2828   ,RDT2827   ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02660 ,0.04068 ,1.03404   ,0.05287 ,0.10493  ,0.10493  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2828-RDT2831)         ,RDT2831   ,RDT2828   ,12.47 ,0.309  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08444 ,0.12915 ,3.28297   ,0.16787 ,0.33315  ,0.33315  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2831-RDT2840)         ,RDT2840   ,RDT2831   ,12.47 ,0.929  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.25422 ,0.38881 ,9.88322   ,0.50537 ,1.00293  ,1.00293  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3214-RDT3216)         ,RDT3214   ,RDT3216   ,12.47 ,0.241  ,3P_UG_AL_4/0_25_12_47_0                ,0.06508 ,0.05862 ,43.27108  ,0.10796 ,0.53982  ,0.53982  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3214-RDT3215)         ,RDT3215   ,RDT3214   ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00261 ,0.00235 ,1.73249   ,0.00432 ,0.02161  ,0.02161  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3213-RDT3215)         ,RDT3213   ,RDT3215   ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01565 ,0.01409 ,10.40488  ,0.02596 ,0.12980  ,0.12980  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3212-RDT3213)         ,RDT3212   ,RDT3213   ,12.47 ,0.049  ,3P_UG_AL_4/0_25_12_47_0                ,0.01309 ,0.01179 ,8.70095   ,0.02171 ,0.10855  ,0.10855  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2833-RDT3212)         ,RDT2833   ,RDT3212   ,12.47 ,0.116  ,3P_UG_AL_4/0_25_12_47_0                ,0.03141 ,0.02829 ,20.88207  ,0.05210 ,0.26051  ,0.26051  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2833-RDT2835)         ,RDT2835   ,RDT2833   ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02123 ,0.03247 ,0.82547   ,0.04221 ,0.08377  ,0.08377  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2834-RDT2835)         ,RDT2834   ,RDT2835   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01450 ,0.02218 ,0.56377   ,0.02883 ,0.05721  ,0.05721  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2834-RDT2837)         ,RDT2837   ,RDT2834   ,12.47 ,0.084  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02310 ,0.03533 ,0.89816   ,0.04593 ,0.09114  ,0.09114  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2836-RDT2837)         ,RDT2836   ,RDT2837   ,12.47 ,0.021  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00580 ,0.00887 ,0.22549   ,0.01153 ,0.02288  ,0.02288  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2836-RDT2838)         ,RDT2838   ,RDT2836   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00789 ,0.00710 ,5.24469   ,0.01309 ,0.06543  ,0.06543  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2838-RDT2839)         ,RDT2839   ,RDT2838   ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01575 ,0.01418 ,10.46853  ,0.02612 ,0.13060  ,0.13060  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2839-RDT2840)         ,RDT2840   ,RDT2839   ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01045 ,0.00941 ,6.94872   ,0.01734 ,0.08669  ,0.08669  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2840-RDT2841)         ,RDT2841   ,RDT2840   ,12.47 ,0.019  ,3P_UG_AL_4/0_25_12_47_0                ,0.00523 ,0.00471 ,3.47631   ,0.00867 ,0.04337  ,0.04337  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2841-RDT2843)         ,RDT2843   ,RDT2841   ,12.47 ,0.116  ,3P_UG_AL_4/0_25_12_47_0                ,0.03118 ,0.02808 ,20.72728  ,0.05172 ,0.25858  ,0.25858  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2845-RDT2848)         ,RDT2845   ,RDT2848   ,12.47 ,0.024  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00650 ,0.00994 ,0.25274   ,0.01292 ,0.02565  ,0.02565  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2844-RDT2845)         ,RDT2844   ,RDT2845   ,12.47 ,0.107  ,3P_UG_AL_4/0_25_12_47_0                ,0.02884 ,0.02597 ,19.17323  ,0.04784 ,0.23919  ,0.23919  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2844-RDT2849)         ,RDT2849   ,RDT2844   ,12.47 ,0.026  ,3P_UG_AL_4/0_25_12_47_0                ,0.00704 ,0.00634 ,4.68385   ,0.01169 ,0.05843  ,0.05843  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2849-RDT2861)         ,RDT2861   ,RDT2849   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00780 ,0.00702 ,5.18384   ,0.01293 ,0.06467  ,0.06467  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2858-RDT2861)         ,RDT2858   ,RDT2861   ,12.47 ,0.055  ,3P_UG_AL_4/0_25_12_47_0                ,0.01474 ,0.01328 ,9.80328   ,0.02446 ,0.12230  ,0.12230  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2843-RDT2858)         ,RDT2843   ,RDT2858   ,12.47 ,0.034  ,3P_UG_AL_4/0_25_12_47_0                ,0.00919 ,0.00828 ,6.11340   ,0.01525 ,0.07627  ,0.07627  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2843-RDT2859)         ,RDT2859   ,RDT2843   ,12.47 ,0.202  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05525 ,0.08451 ,2.14808   ,0.10984 ,0.21798  ,0.21798  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2546-RDT2547)         ,RDT2546   ,RDT2547   ,12.47 ,0.155  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04230 ,0.06469 ,1.64445   ,0.08409 ,0.16688  ,0.16688  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2546-RDT2552)         ,RDT2552   ,RDT2546   ,12.47 ,0.141  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03844 ,0.05879 ,1.49428   ,0.07641 ,0.15164  ,0.15164  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2552-RDT2554)         ,RDT2554   ,RDT2552   ,12.47 ,0.073  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01997 ,0.03054 ,0.77636   ,0.03970 ,0.07878  ,0.07878  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2554-RDT2556)         ,RDT2556   ,RDT2554   ,12.47 ,0.063  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01725 ,0.02639 ,0.67072   ,0.03430 ,0.06806  ,0.06806  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2555-RDT2556)         ,RDT2555   ,RDT2556   ,12.47 ,0.015  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00424 ,0.00648 ,0.16471   ,0.00842 ,0.01671  ,0.01671  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2555-RDT2559)         ,RDT2559   ,RDT2555   ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02548 ,0.03896 ,0.99040   ,0.05064 ,0.10050  ,0.10050  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2559-RDT2561)         ,RDT2561   ,RDT2559   ,12.47 ,0.016  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00439 ,0.00671 ,0.17062   ,0.00872 ,0.01731  ,0.01731  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2561-RDT2562)         ,RDT2562   ,RDT2561   ,12.47 ,0.269  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07349 ,0.11240 ,2.85706   ,0.14609 ,0.28993  ,0.28993  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2562-RDT2563)         ,RDT2563   ,RDT2562   ,12.47 ,0.063  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01728 ,0.02643 ,0.67193   ,0.03436 ,0.06819  ,0.06819  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2563-RDT2564)         ,RDT2564   ,RDT2563   ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02663 ,0.04073 ,1.03527   ,0.05294 ,0.10506  ,0.10506  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2564-RDT2882)         ,RDT2882   ,RDT2564   ,12.47 ,0.154  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04202 ,0.06426 ,1.63350   ,0.08353 ,0.16576  ,0.16576  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2882-RDT2883)         ,RDT2883   ,RDT2882   ,12.47 ,0.225  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06161 ,0.09423 ,2.39536   ,0.12248 ,0.24308  ,0.24308  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3202-RDT3203)         ,RDT3202   ,RDT3203   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01071 ,0.01637 ,0.41622   ,0.02128 ,0.04224  ,0.04224  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3202-RDT3204)         ,RDT3204   ,RDT3202   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01070 ,0.01637 ,0.41614   ,0.02128 ,0.04223  ,0.04223  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3204-RDT3205)         ,RDT3205   ,RDT3204   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01071 ,0.01637 ,0.41622   ,0.02128 ,0.04224  ,0.04224  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3205-RDT3206)         ,RDT3206   ,RDT3205   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00535 ,0.00818 ,0.20803   ,0.01064 ,0.02111  ,0.02111  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3206-RDT3207)         ,RDT3207   ,RDT3206   ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02141 ,0.03275 ,0.83250   ,0.04257 ,0.08448  ,0.08448  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2886-RDT3207)         ,RDT2886   ,RDT3207   ,12.47 ,0.484  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13225 ,0.20226 ,5.14137   ,0.26290 ,0.52173  ,0.52173  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2885-RDT2886)         ,RDT2885   ,RDT2886   ,12.47 ,0.498  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13615 ,0.20824 ,5.29330   ,0.27067 ,0.53715  ,0.53715  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2883-RDT2885)         ,RDT2883   ,RDT2885   ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01562 ,0.02390 ,0.60739   ,0.03106 ,0.06164  ,0.06164  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2881-RDT2883)         ,RDT2881   ,RDT2883   ,12.47 ,0.127  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03461 ,0.05293 ,1.34546   ,0.06880 ,0.13653  ,0.13653  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2880-RDT2881)         ,RDT2880   ,RDT2881   ,12.47 ,0.091  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02501 ,0.03825 ,0.97241   ,0.04972 ,0.09868  ,0.09868  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2877-RDT2880)         ,RDT2877   ,RDT2880   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00500 ,0.00765 ,0.19449   ,0.00995 ,0.01974  ,0.01974  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2877-RDT2879)         ,RDT2879   ,RDT2877   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00500 ,0.00765 ,0.19440   ,0.00994 ,0.01973  ,0.01973  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2878-RDT2879)         ,RDT2878   ,RDT2879   ,12.47 ,0.108  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02960 ,0.04528 ,1.15092   ,0.05885 ,0.11679  ,0.11679  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2791-RDT2878)         ,RDT2791   ,RDT2878   ,12.47 ,0.109  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02981 ,0.04559 ,1.15893   ,0.05926 ,0.11761  ,0.11761  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2791-RDT2875)         ,RDT2875   ,RDT2791   ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02532 ,0.03873 ,0.98448   ,0.05034 ,0.09990  ,0.09990  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2796-RDT2875)         ,RDT2796   ,RDT2875   ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04051 ,0.06195 ,1.57478   ,0.08052 ,0.15980  ,0.15980  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2795-RDT2796)         ,RDT2795   ,RDT2796   ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01414 ,0.02162 ,0.54961   ,0.02810 ,0.05577  ,0.05577  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2795-RDT2797)         ,RDT2797   ,RDT2795   ,12.47 ,0.211  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05783 ,0.08845 ,2.24837   ,0.11497 ,0.22816  ,0.22816  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2797-RDT2798)         ,RDT2798   ,RDT2797   ,12.47 ,0.113  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03101 ,0.04742 ,1.20550   ,0.06164 ,0.12233  ,0.12233  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2798-RDT2799)         ,RDT2799   ,RDT2798   ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02556 ,0.03909 ,0.99365   ,0.05081 ,0.10083  ,0.10083  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3246-RDT3251)         ,RDT3251   ,RDT3246   ,12.47 ,0.206  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05640 ,0.08626 ,2.19266   ,0.11212 ,0.22251  ,0.22251  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3251-RDT3252)         ,RDT3252   ,RDT3251   ,12.47 ,0.105  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02879 ,0.04403 ,1.11922   ,0.05723 ,0.11358  ,0.11358  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3252-RDT3254)         ,RDT3254   ,RDT3252   ,12.47 ,0.233  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06366 ,0.09736 ,2.47488   ,0.12655 ,0.25114  ,0.25114  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3254-RDT3261)         ,RDT3261   ,RDT3254   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00531 ,0.00811 ,0.20624   ,0.01055 ,0.02093  ,0.02093  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3255-RDT3261)         ,RDT3255   ,RDT3261   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01592 ,0.02434 ,0.61874   ,0.03164 ,0.06279  ,0.06279  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3255-RDT3256)         ,RDT3256   ,RDT3255   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01061 ,0.01623 ,0.41246   ,0.02109 ,0.04186  ,0.04186  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3256-RDT3257)         ,RDT3257   ,RDT3256   ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01591 ,0.02434 ,0.61870   ,0.03164 ,0.06278  ,0.06278  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3257-RDT3258)         ,RDT3258   ,RDT3257   ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02652 ,0.04057 ,1.03119   ,0.05273 ,0.10464  ,0.10464  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3258-RDT3260)         ,RDT3260   ,RDT3258   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00531 ,0.00812 ,0.20628   ,0.01055 ,0.02093  ,0.02093  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3259-RDT3260)         ,RDT3259   ,RDT3260   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01061 ,0.01623 ,0.41246   ,0.02109 ,0.04186  ,0.04186  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3259-RDT3262)         ,RDT3262   ,RDT3259   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01061 ,0.01622 ,0.41242   ,0.02109 ,0.04185  ,0.04185  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3209-RDT3262)         ,RDT3209   ,RDT3262   ,12.47 ,0.165  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04500 ,0.06883 ,1.74959   ,0.08946 ,0.17754  ,0.17754  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3208-RDT3209)         ,RDT3208   ,RDT3209   ,12.47 ,0.113  ,3P_UG_AL_4/0_25_12_47_0                ,0.03051 ,0.02748 ,20.28565  ,0.05061 ,0.25307  ,0.25307  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT3208-RDT3210)         ,RDT3210   ,RDT3208   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00793 ,0.00714 ,5.27258   ,0.01316 ,0.06578  ,0.06578  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2874-RDT3210)         ,RDT2874   ,RDT3210   ,12.47 ,0.254  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06940 ,0.10614 ,2.69811   ,0.13796 ,0.27380  ,0.27380  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2873-RDT2874)         ,RDT2873   ,RDT2874   ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02170 ,0.03319 ,0.84360   ,0.04314 ,0.08561  ,0.08561  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2854-RDT2873)         ,RDT2854   ,RDT2873   ,12.47 ,0.202  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05527 ,0.08453 ,2.14868   ,0.10987 ,0.21804  ,0.21804  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2854-RDT2870)         ,RDT2870   ,RDT2854   ,12.47 ,0.191  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05231 ,0.08001 ,2.03374   ,0.10399 ,0.20638  ,0.20638  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2870-RDT2871)         ,RDT2871   ,RDT2870   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01077 ,0.01647 ,0.41861   ,0.02140 ,0.04248  ,0.04248  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2869-RDT2871)         ,RDT2869   ,RDT2871   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00538 ,0.00823 ,0.20924   ,0.01070 ,0.02123  ,0.02123  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2868-RDT2869)         ,RDT2868   ,RDT2869   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01615 ,0.02470 ,0.62795   ,0.03211 ,0.06372  ,0.06372  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2799-RDT2868)         ,RDT2799   ,RDT2868   ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03697 ,0.05654 ,1.43730   ,0.07349 ,0.14585  ,0.14585  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2799-RDT2865)         ,RDT2865   ,RDT2799   ,12.47 ,0.110  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03016 ,0.04613 ,1.17267   ,0.05996 ,0.11900  ,0.11900  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2800-RDT2865)         ,RDT2800   ,RDT2865   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00503 ,0.00769 ,0.19543   ,0.00999 ,0.01983  ,0.01983  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2800-RDT2864)         ,RDT2864   ,RDT2800   ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02397 ,0.03667 ,0.93201   ,0.04766 ,0.09458  ,0.09458  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2863-RDT2864)         ,RDT2863   ,RDT2864   ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01334 ,0.02040 ,0.51845   ,0.02651 ,0.05261  ,0.05261  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2862-RDT2863)         ,RDT2862   ,RDT2863   ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01334 ,0.02040 ,0.51865   ,0.02652 ,0.05263  ,0.05263  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2860-RDT2862)         ,RDT2860   ,RDT2862   ,12.47 ,0.084  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02294 ,0.03508 ,0.89169   ,0.04560 ,0.09049  ,0.09049  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2859-RDT2860)         ,RDT2859   ,RDT2860   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01545 ,0.02363 ,0.60055   ,0.03071 ,0.06094  ,0.06094  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2540-RDT2859)         ,RDT2540   ,RDT2859   ,12.47 ,0.274  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07480 ,0.11441 ,2.90816   ,0.14871 ,0.29511  ,0.29511  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2535-RDT2540)         ,RDT2535   ,RDT2540   ,12.47 ,0.200  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05468 ,0.08363 ,2.12570   ,0.10870 ,0.21571  ,0.21571  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2534-RDT2535)         ,RDT2534   ,RDT2535   ,12.47 ,0.137  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03746 ,0.05729 ,1.45637   ,0.07447 ,0.14779  ,0.14779  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2533-RDT2534)         ,RDT2533   ,RDT2534   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01070 ,0.01637 ,0.41600   ,0.02127 ,0.04222  ,0.04222  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2531-RDT2533)         ,RDT2531   ,RDT2533   ,12.47 ,0.098  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02675 ,0.04092 ,1.04007   ,0.05318 ,0.10554  ,0.10554  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2530-RDT2531)         ,RDT2530   ,RDT2531   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01605 ,0.02455 ,0.62407   ,0.03191 ,0.06333  ,0.06333  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2529-RDT2530)         ,RDT2529   ,RDT2530   ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02140 ,0.03273 ,0.83201   ,0.04254 ,0.08443  ,0.08443  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2527-RDT2529)         ,RDT2527   ,RDT2529   ,12.47 ,0.110  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03002 ,0.04591 ,1.16710   ,0.05968 ,0.11844  ,0.11844  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2524-RDT2527)         ,RDT2524   ,RDT2527   ,12.47 ,0.123  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03373 ,0.05159 ,1.31136   ,0.06705 ,0.13307  ,0.13307  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2524-RDT2570)         ,RDT2570   ,RDT2524   ,12.47 ,0.145  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03967 ,0.06067 ,1.54226   ,0.07886 ,0.15651  ,0.15651  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2567-RDT2570)         ,RDT2567   ,RDT2570   ,12.47 ,0.138  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03762 ,0.05753 ,1.46241   ,0.07478 ,0.14840  ,0.14840  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2566-RDT2567)         ,RDT2566   ,RDT2567   ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01354 ,0.02071 ,0.52651   ,0.02692 ,0.05343  ,0.05343  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2566-RDT2569)         ,RDT2569   ,RDT2566   ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02355 ,0.03602 ,0.91551   ,0.04681 ,0.09290  ,0.09290  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2516-RDT2569)         ,RDT2516   ,RDT2569   ,12.47 ,0.492  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13448 ,0.20568 ,5.22817   ,0.26734 ,0.53054  ,0.53054  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2516-RDT2517)         ,RDT2517   ,RDT2516   ,12.47 ,0.091  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02482 ,0.03797 ,0.96511   ,0.04935 ,0.09794  ,0.09794  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2267-RDT2517)         ,RDT2267   ,RDT2517   ,12.47 ,0.305  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08333 ,0.12745 ,3.23973   ,0.16566 ,0.32876  ,0.32876  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2267-RDT2268)         ,RDT2268   ,RDT2267   ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01522 ,0.02328 ,0.59179   ,0.03026 ,0.06005  ,0.06005  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1977-RDT2268)         ,RDT1977   ,RDT2268   ,12.47 ,0.256  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06995 ,0.10699 ,2.71959   ,0.13906 ,0.27598  ,0.27598  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1977-RDT1978)         ,RDT1978   ,RDT1977   ,12.47 ,0.150  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04115 ,0.06293 ,1.59968   ,0.08180 ,0.16233  ,0.16233  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1967-RDT1978)         ,RDT1967   ,RDT1978   ,12.47 ,0.348  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09522 ,0.14563 ,3.70182   ,0.18929 ,0.37565  ,0.37565  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1947-RDT1967)         ,RDT1947   ,RDT1967   ,12.47 ,0.463  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12665 ,0.19370 ,4.92376   ,0.25177 ,0.49965  ,0.49965  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1947-RDT1950)         ,RDT1950   ,RDT1947   ,12.47 ,0.274  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07490 ,0.11455 ,2.91178   ,0.14889 ,0.29548  ,0.29548  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2016-RDT2017)         ,RDT2016   ,RDT2017   ,12.47 ,0.069  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01897 ,0.02902 ,0.73756   ,0.03771 ,0.07485  ,0.07485  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2007-RDT2016)         ,RDT2007   ,RDT2016   ,12.47 ,0.364  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09955 ,0.15226 ,3.87029   ,0.19790 ,0.39275  ,0.39275  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1431-RDT2007)         ,RDT1431   ,RDT2007   ,12.47 ,0.401  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10968 ,0.16775 ,4.26396   ,0.21803 ,0.43270  ,0.43270  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1398-RDT1401)         ,RDT1401   ,RDT1398   ,12.47 ,0.142  ,3P_UG_AL_4/0_25_12_47_0                ,0.03827 ,0.03447 ,25.44742  ,0.06349 ,0.31746  ,0.31746  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1401-RDT1402)         ,RDT1402   ,RDT1401   ,12.47 ,0.177  ,3P_UG_AL_4/0_25_12_47_0                ,0.04772 ,0.04298 ,31.72798  ,0.07916 ,0.39582  ,0.39582  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1402-RDT1413)         ,RDT1413   ,RDT1402   ,12.47 ,0.159  ,3P_UG_AL_4/0_25_12_47_0                ,0.04300 ,0.03873 ,28.58841  ,0.07133 ,0.35665  ,0.35665  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1393-RDT1395)         ,RDT1393   ,RDT1395   ,12.47 ,0.064  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01754 ,0.02683 ,0.68210   ,0.03488 ,0.06922  ,0.06922  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1393-RDT1396)         ,RDT1396   ,RDT1393   ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00917 ,0.01403 ,0.35657   ,0.01823 ,0.03618  ,0.03618  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1396-RDT1397)         ,RDT1397   ,RDT1396   ,12.47 ,0.069  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01883 ,0.02880 ,0.73212   ,0.03744 ,0.07429  ,0.07429  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1397-RDT1406)         ,RDT1406   ,RDT1397   ,12.47 ,0.084  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02300 ,0.03518 ,0.89433   ,0.04573 ,0.09075  ,0.09075  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1405-RDT1406)         ,RDT1405   ,RDT1406   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01051 ,0.01608 ,0.40865   ,0.02090 ,0.04147  ,0.04147  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1404-RDT1405)         ,RDT1404   ,RDT1405   ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02034 ,0.03110 ,0.79065   ,0.04043 ,0.08023  ,0.08023  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1403-RDT1404)         ,RDT1403   ,RDT1404   ,12.47 ,0.018  ,3P_UG_AL_4/0_25_12_47_0                ,0.00473 ,0.00426 ,3.14153   ,0.00784 ,0.03919  ,0.03919  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1403-RDT1411)         ,RDT1411   ,RDT1403   ,12.47 ,0.076  ,3P_UG_AL_4/0_25_12_47_0                ,0.02059 ,0.01854 ,13.68941  ,0.03416 ,0.17078  ,0.17078  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1410-RDT1411)         ,RDT1410   ,RDT1411   ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01982 ,0.03031 ,0.77053   ,0.03940 ,0.07819  ,0.07819  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1409-RDT1410)         ,RDT1409   ,RDT1410   ,12.47 ,0.028  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00778 ,0.01190 ,0.30258   ,0.01547 ,0.03071  ,0.03071  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1409-RDT1415)         ,RDT1415   ,RDT1409   ,12.47 ,0.166  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04531 ,0.06929 ,1.76138   ,0.09007 ,0.17874  ,0.17874  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1414-RDT1415)         ,RDT1414   ,RDT1415   ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01256 ,0.01131 ,8.34894   ,0.02083 ,0.10416  ,0.10416  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1412-RDT1414)         ,RDT1412   ,RDT1414   ,12.47 ,0.054  ,3P_UG_AL_4/0_25_12_47_0                ,0.01456 ,0.01311 ,9.68024   ,0.02415 ,0.12076  ,0.12076  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1412-RDT1413)         ,RDT1413   ,RDT1412   ,12.47 ,0.143  ,3P_UG_AL_4/0_25_12_47_0                ,0.03866 ,0.03481 ,25.70073  ,0.06412 ,0.32062  ,0.32062  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1413-RDT2010)         ,RDT2010   ,RDT1413   ,12.47 ,0.659  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18037 ,0.27586 ,7.01213   ,0.35856 ,0.71158  ,0.71158  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2449-RDT2450)         ,RDT2450   ,RDT2449   ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02549 ,0.03899 ,0.99110   ,0.05068 ,0.10058  ,0.10058  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2450-RDT2454)         ,RDT2454   ,RDT2450   ,12.47 ,0.160  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04372 ,0.06687 ,1.69989   ,0.08692 ,0.17250  ,0.17250  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2025-RDT2454)         ,RDT2025   ,RDT2454   ,12.47 ,0.483  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13221 ,0.20221 ,5.13999   ,0.26283 ,0.52159  ,0.52159  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2023-RDT2025)         ,RDT2023   ,RDT2025   ,12.47 ,0.302  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08259 ,0.12632 ,3.21093   ,0.16419 ,0.32584  ,0.32584  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2023-RDT2027)         ,RDT2027   ,RDT2023   ,12.47 ,0.282  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07723 ,0.11811 ,3.00231   ,0.15352 ,0.30467  ,0.30467  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2013-RDT2027)         ,RDT2013   ,RDT2027   ,12.47 ,0.383  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10488 ,0.16041 ,4.07742   ,0.20849 ,0.41377  ,0.41377  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2013-RDT2014)         ,RDT2014   ,RDT2013   ,12.47 ,0.046  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01266 ,0.01936 ,0.49207   ,0.02516 ,0.04993  ,0.04993  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2012-RDT2014)         ,RDT2012   ,RDT2014   ,12.47 ,0.500  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13683 ,0.20928 ,5.31968   ,0.27202 ,0.53983  ,0.53983  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2009-RDT2012)         ,RDT2009   ,RDT2012   ,12.47 ,0.462  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12645 ,0.19340 ,4.91610   ,0.25138 ,0.49887  ,0.49887  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2009-RDT2010)         ,RDT2010   ,RDT2009   ,12.47 ,0.107  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02929 ,0.04480 ,1.13885   ,0.05823 ,0.11557  ,0.11557  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1431-RDT2010)         ,RDT1431   ,RDT2010   ,12.47 ,0.474  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12960 ,0.19821 ,5.03847   ,0.25764 ,0.51129  ,0.51129  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1430-RDT1431)         ,RDT1430   ,RDT1431   ,12.47 ,0.071  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01929 ,0.02950 ,0.74978   ,0.03834 ,0.07609  ,0.07609  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1430-RDT1432)         ,RDT1432   ,RDT1430   ,12.47 ,0.104  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02838 ,0.04340 ,1.10318   ,0.05641 ,0.11195  ,0.11195  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1432-RDT1433)         ,RDT1433   ,RDT1432   ,12.47 ,0.361  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09875 ,0.15103 ,3.83900   ,0.19630 ,0.38957  ,0.38957  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1433-RDT1436)         ,RDT1436   ,RDT1433   ,12.47 ,0.832  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.22746 ,0.34789 ,8.84311   ,0.45218 ,0.89738  ,0.89738  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1436-RDT1439)         ,RDT1439   ,RDT1436   ,12.47 ,0.215  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05876 ,0.08987 ,2.28431   ,0.11681 ,0.23181  ,0.23181  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1437-RDT1439)         ,RDT1437   ,RDT1439   ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01511 ,0.02310 ,0.58730   ,0.03003 ,0.05960  ,0.05960  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1437-RDT1438)         ,RDT1438   ,RDT1437   ,12.47 ,0.074  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02031 ,0.03107 ,0.78968   ,0.04038 ,0.08014  ,0.08014  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1438-RDT1440)         ,RDT1440   ,RDT1438   ,12.47 ,0.111  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03037 ,0.04645 ,1.18082   ,0.06038 ,0.11983  ,0.11983  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1440-RDT1441)         ,RDT1441   ,RDT1440   ,12.47 ,0.103  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02826 ,0.04322 ,1.09872   ,0.05618 ,0.11150  ,0.11150  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1500-RDT1501)         ,RDT1501   ,RDT1500   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01069 ,0.01635 ,0.41567   ,0.02125 ,0.04218  ,0.04218  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1501-RDT1502)         ,RDT1502   ,RDT1501   ,12.47 ,0.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00396 ,0.00605 ,0.15381   ,0.00787 ,0.01561  ,0.01561  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1502-RDT1509)         ,RDT1509   ,RDT1502   ,12.47 ,0.142  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03888 ,0.05947 ,1.51157   ,0.07729 ,0.15339  ,0.15339  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
