Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT1509-RDT1511)         ,RDT1511   ,RDT1509   ,12.47 ,0.112  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03069 ,0.04693 ,1.19303   ,0.06100 ,0.12107  ,0.12107  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1511-RDT1512)         ,RDT1512   ,RDT1511   ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01412 ,0.02159 ,0.54888   ,0.02807 ,0.05570  ,0.05570  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1512-RDT1514)         ,RDT1514   ,RDT1512   ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01382 ,0.02114 ,0.53747   ,0.02748 ,0.05454  ,0.05454  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1507-RDT1514)         ,RDT1507   ,RDT1514   ,12.47 ,0.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00375 ,0.00574 ,0.14591   ,0.00746 ,0.01481  ,0.01481  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1507-RDT1937)         ,RDT1507   ,RDT1937   ,12.47 ,0.062  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01702 ,0.02602 ,0.66150   ,0.03383 ,0.06713  ,0.06713  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1507-RDT1935)         ,RDT1935   ,RDT1507   ,12.47 ,0.169  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04627 ,0.07076 ,1.79873   ,0.09198 ,0.18253  ,0.18253  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1518-RDT1935)         ,RDT1518   ,RDT1935   ,12.47 ,0.257  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07041 ,0.10769 ,2.73730   ,0.13997 ,0.27778  ,0.27778  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1517-RDT1518)         ,RDT1517   ,RDT1518   ,12.47 ,0.137  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03743 ,0.05724 ,1.45501   ,0.07440 ,0.14765  ,0.14765  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1442-RDT1517)         ,RDT1442   ,RDT1517   ,12.47 ,0.428  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11701 ,0.17896 ,4.54907   ,0.23261 ,0.46163  ,0.46163  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1441-RDT1442)         ,RDT1441   ,RDT1442   ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02397 ,0.03666 ,0.93184   ,0.04765 ,0.09456  ,0.09456  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1443-RDT1444)         ,RDT1443   ,RDT1444   ,12.47 ,0.112  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03054 ,0.04671 ,1.18727   ,0.06071 ,0.12048  ,0.12048  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1441-RDT1443)         ,RDT1441   ,RDT1443   ,12.47 ,0.158  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04327 ,0.06618 ,1.68234   ,0.08602 ,0.17072  ,0.17072  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1441-RDT2001)         ,RDT2001   ,RDT1441   ,12.47 ,1.179  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.32252 ,0.49328 ,12.53878  ,0.64116 ,1.27241  ,1.27241  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1988-RDT2001)         ,RDT1988   ,RDT2001   ,12.47 ,0.375  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10244 ,0.15668 ,3.98273   ,0.20365 ,0.40416  ,0.40416  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1988-RDT1989)         ,RDT1989   ,RDT1988   ,12.47 ,0.076  ,3P_UG_AL_4/0_25_12_47_0                ,0.02059 ,0.01854 ,13.68992  ,0.03416 ,0.17079  ,0.17079  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1989-RDT1990)         ,RDT1990   ,RDT1989   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00777 ,0.00700 ,5.16543   ,0.01289 ,0.06444  ,0.06444  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1990-RDT1993)         ,RDT1993   ,RDT1990   ,12.47 ,0.093  ,3P_UG_AL_4/0_25_12_47_0                ,0.02501 ,0.02252 ,16.62720  ,0.04149 ,0.20743  ,0.20743  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1996-RDT1997)         ,RDT1997   ,RDT1996   ,12.47 ,0.031  ,3P_UG_AL_4/0_25_12_47_0                ,0.00831 ,0.00748 ,5.52320   ,0.01378 ,0.06890  ,0.06890  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1994-RDT1997)         ,RDT1994   ,RDT1997   ,12.47 ,0.051  ,3P_UG_AL_4/0_25_12_47_0                ,0.01366 ,0.01230 ,9.08241   ,0.02266 ,0.11331  ,0.11331  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1992-RDT1994)         ,RDT1992   ,RDT1994   ,12.47 ,0.064  ,3P_UG_AL_4/0_25_12_47_0                ,0.01728 ,0.01557 ,11.49105  ,0.02867 ,0.14335  ,0.14335  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1992-RDT1993)         ,RDT1993   ,RDT1992   ,12.47 ,0.189  ,3P_UG_AL_4/0_25_12_47_0                ,0.05106 ,0.04599 ,33.94742  ,0.08470 ,0.42350  ,0.42350  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1987-RDT1993)         ,RDT1987   ,RDT1993   ,12.47 ,0.218  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05968 ,0.09127 ,2.32001   ,0.11863 ,0.23543  ,0.23543  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1984-RDT1987)         ,RDT1984   ,RDT1987   ,12.47 ,0.236  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06443 ,0.09854 ,2.50490   ,0.12809 ,0.25419  ,0.25419  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1984-RDT1985)         ,RDT1985   ,RDT1984   ,12.47 ,0.030  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00809 ,0.01237 ,0.31451   ,0.01608 ,0.03192  ,0.03192  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1976-RDT1985)         ,RDT1976   ,RDT1985   ,12.47 ,0.412  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11274 ,0.17243 ,4.38292   ,0.22412 ,0.44477  ,0.44477  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1975-RDT1976)         ,RDT1975   ,RDT1976   ,12.47 ,0.149  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04071 ,0.06226 ,1.58270   ,0.08093 ,0.16061  ,0.16061  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1974-RDT1975)         ,RDT1974   ,RDT1975   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01452 ,0.02220 ,0.56440   ,0.02886 ,0.05727  ,0.05727  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1973-RDT1974)         ,RDT1973   ,RDT1974   ,12.47 ,0.125  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03431 ,0.05247 ,1.33385   ,0.06820 ,0.13536  ,0.13536  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1970-RDT1973)         ,RDT1970   ,RDT1973   ,12.47 ,0.033  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00915 ,0.01400 ,0.35581   ,0.01819 ,0.03611  ,0.03611  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1960-RDT1970)         ,RDT1960   ,RDT1970   ,12.47 ,0.111  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03026 ,0.04628 ,1.17629   ,0.06015 ,0.11937  ,0.11937  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1960-RDT1961)         ,RDT1961   ,RDT1960   ,12.47 ,0.009  ,3P_UG_AL_4/0_25_12_47_0                ,0.00247 ,0.00223 ,1.64295   ,0.00410 ,0.02050  ,0.02050  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1957-RDT1961)         ,RDT1957   ,RDT1961   ,12.47 ,0.366  ,3P_UG_AL_4/0_25_12_47_0                ,0.09866 ,0.08885 ,65.59365  ,0.16366 ,0.81830  ,0.81830  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1956-RDT1957)         ,RDT1956   ,RDT1957   ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01302 ,0.01173 ,8.65627   ,0.02160 ,0.10799  ,0.10799  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1954-RDT1956)         ,RDT1954   ,RDT1956   ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01416 ,0.02166 ,0.55048   ,0.02815 ,0.05586  ,0.05586  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1954-RDT1955)         ,RDT1955   ,RDT1954   ,12.47 ,0.023  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00634 ,0.00970 ,0.24651   ,0.01261 ,0.02502  ,0.02502  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1955-RDT1963)         ,RDT1963   ,RDT1955   ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01302 ,0.01991 ,0.50599   ,0.02587 ,0.05135  ,0.05135  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1953-RDT1963)         ,RDT1953   ,RDT1963   ,12.47 ,0.016  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00436 ,0.00667 ,0.16950   ,0.00867 ,0.01720  ,0.01720  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1953-RDT1964)         ,RDT1964   ,RDT1953   ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02467 ,0.03773 ,0.95917   ,0.04905 ,0.09733  ,0.09733  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1951-RDT1964)         ,RDT1951   ,RDT1964   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01064 ,0.01627 ,0.41349   ,0.02114 ,0.04196  ,0.04196  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1950-RDT1951)         ,RDT1950   ,RDT1951   ,12.47 ,0.427  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11691 ,0.17880 ,4.54502   ,0.23240 ,0.46122  ,0.46122  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1948-RDT1950)         ,RDT1948   ,RDT1950   ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02135 ,0.03266 ,0.83013   ,0.04245 ,0.08424  ,0.08424  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT1948-RHS0_1247)       ,RHS0_1247 ,RDT1948   ,12.47 ,1.367  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.37376 ,0.57164 ,14.53062  ,0.74301 ,1.47453  ,1.47453  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV1658-RDT980LV)      ,RDT980LV  ,P1RLV1658 ,0.42  ,0.098  ,3P_UG_AL_4/0_15_0_416_0                ,0.02653 ,0.02367 ,21.31742  ,0.07786 ,0.10934  ,0.10934  ,285 ,1 ,ABC ,ABC_LV ,3_LV_285     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1583-RDT938LV)      ,RDT938LV  ,P1RLV1583 ,0.42  ,0.072  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01187 ,0.01599 ,17.76505  ,0.04967 ,0.07908  ,0.07908  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1463-RDT872LV)      ,RDT872LV  ,P1RLV1463 ,0.42  ,0.028  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00457 ,0.00616 ,6.84350   ,0.01913 ,0.03046  ,0.03046  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1493-RDT890LV)      ,RDT890LV  ,P1RLV1493 ,0.42  ,0.079  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01303 ,0.01755 ,19.49933  ,0.05452 ,0.08680  ,0.08680  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV1590-RDT945LV)      ,RDT945LV  ,P1RLV1590 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:RDT942-RDT945)           ,RDT942    ,RDT945    ,12.47 ,0.165  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04518 ,0.06910 ,1.75658   ,0.08982 ,0.17825  ,0.17825  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2032-RDT1207LV)     ,RDT1207LV ,P1RLV2032 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1262 ,
L(R:P1RLV2161-RDT1299LV)     ,RDT1299LV ,P1RLV2161 ,0.42  ,0.042  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00697 ,0.00938 ,10.42550  ,0.02915 ,0.04641  ,0.04641  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2160-RDT1298LV)     ,RDT1298LV ,P1RLV2160 ,0.42  ,0.059  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00963 ,0.01297 ,14.41032  ,0.04029 ,0.06414  ,0.06414  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2158-RDT1297LV)     ,RDT1297LV ,P1RLV2158 ,0.42  ,0.039  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00646 ,0.00870 ,9.67114   ,0.02704 ,0.04305  ,0.04305  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2163-RDT1300LV)     ,RDT1300LV ,P1RLV2163 ,0.42  ,0.051  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00834 ,0.01124 ,12.48531  ,0.03491 ,0.05557  ,0.05557  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2156-RDT1295LV)     ,RDT1295LV ,P1RLV2156 ,0.42  ,0.034  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00551 ,0.00742 ,8.24939   ,0.02306 ,0.03672  ,0.03672  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2153-RDT1293LV)     ,RDT1293LV ,P1RLV2153 ,0.42  ,0.048  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00784 ,0.01056 ,11.73632  ,0.03281 ,0.05224  ,0.05224  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3524-RDT2069LV)     ,RDT2069LV ,P1RLV3524 ,0.42  ,0.062  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01023 ,0.01378 ,15.31385  ,0.04282 ,0.06817  ,0.06817  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2196-RDT1317LV)     ,RDT1317LV ,P1RLV2196 ,0.42  ,0.084  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01380 ,0.01858 ,20.64630  ,0.05773 ,0.09190  ,0.09190  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2195-RDT1316LV)     ,RDT1316LV ,P1RLV2195 ,0.42  ,0.057  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00942 ,0.01268 ,14.08944  ,0.03939 ,0.06272  ,0.06272  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2199-RDT1320LV)     ,RDT1320LV ,P1RLV2199 ,0.42  ,0.041  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00675 ,0.00909 ,10.10141  ,0.02824 ,0.04496  ,0.04496  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3925-RDT2282LV)     ,RDT2282LV ,P1RLV3925 ,0.42  ,0.066  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00517 ,0.01612 ,16.73592  ,0.03509 ,0.07459  ,0.07459  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV3947-RDT2292LV)     ,RDT2292LV ,P1RLV3947 ,0.42  ,0.077  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01259 ,0.01696 ,18.84163  ,0.05268 ,0.08387  ,0.08387  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4099-RDT2389LV)     ,RDT2389LV ,P1RLV4099 ,0.42  ,0.084  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01388 ,0.01869 ,20.76900  ,0.05807 ,0.09245  ,0.09245  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4101-RDT2391LV)     ,RDT2391LV ,P1RLV4101 ,0.42  ,0.017  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00274 ,0.00370 ,4.10608   ,0.01148 ,0.01828  ,0.01828  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4117-RDT2402LV)     ,RDT2402LV ,P1RLV4117 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4114-RDT2399LV)     ,RDT2399LV ,P1RLV4114 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4116-RDT2401LV)     ,RDT2401LV ,P1RLV4116 ,0.42  ,0.088  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01449 ,0.01951 ,21.68075  ,0.06062 ,0.09651  ,0.09651  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5656-RDT3106LV)     ,RDT3106LV ,P1RLV5656 ,0.42  ,0.005  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00083 ,0.00111 ,1.23638   ,0.00346 ,0.00550  ,0.00550  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5657-RDT3106LV)     ,RDT3106LV ,P1RLV5657 ,0.42  ,0.005  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00039 ,0.00123 ,1.27544   ,0.00267 ,0.00568  ,0.00568  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4118-RDT2403LV)     ,RDT2403LV ,P1RLV4118 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2403-RDT2405)_s0      ,RDT2405   ,RDT2403   ,12.47 ,0.341  ,3P_UG_AL_4/0_25_12_47_0                ,0.09198 ,0.08284 ,61.15315  ,0.15258 ,0.76290  ,0.76290  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT2403-RDT2405)_s1      ,RDT2405   ,RDT2403   ,12.47 ,0.016  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00432 ,0.00661 ,0.16790   ,0.00859 ,0.01704  ,0.01704  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4128-RDT2409LV)     ,RDT2409LV ,P1RLV4128 ,0.42  ,0.056  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00921 ,0.01240 ,13.78157  ,0.03853 ,0.06134  ,0.06134  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5998-RDT3289LV)     ,RDT3289LV ,P1RLV5998 ,0.42  ,0.019  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00320 ,0.00431 ,4.79038   ,0.01339 ,0.02132  ,0.02132  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV5999-RDT3289LV)     ,RDT3289LV ,P1RLV5999 ,0.42  ,0.019  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00320 ,0.00431 ,4.79038   ,0.01339 ,0.02132  ,0.02132  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2188-RDT1312LV)     ,RDT1312LV ,P1RLV2188 ,0.42  ,0.053  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00871 ,0.01172 ,13.02765  ,0.03642 ,0.05799  ,0.05799  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1312-RDT1322)         ,RDT1322   ,RDT1312   ,12.47 ,0.139  ,3P_UG_AL_4/0_25_12_47_0                ,0.03760 ,0.03387 ,25.00168  ,0.06238 ,0.31190  ,0.31190  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2202-RDT1323LV)     ,RDT1323LV ,P1RLV2202 ,0.42  ,0.047  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00772 ,0.01040 ,11.55375  ,0.03230 ,0.05143  ,0.05143  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2204-RDT1325LV)     ,RDT1325LV ,P1RLV2204 ,0.42  ,0.028  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00459 ,0.00619 ,6.87546   ,0.01922 ,0.03060  ,0.03060  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2210-RDT1330LV)     ,RDT1330LV ,P1RLV2210 ,0.42  ,0.049  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00811 ,0.01093 ,12.14131  ,0.03395 ,0.05404  ,0.05404  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1328-RDT1330)         ,RDT1328   ,RDT1330   ,12.47 ,0.148  ,3P_UG_AL_4/0_25_12_47_0                ,0.03987 ,0.03591 ,26.50766  ,0.06614 ,0.33069  ,0.33069  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2211-RDT1331LV)     ,RDT1331LV ,P1RLV2211 ,0.42  ,0.061  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01002 ,0.01349 ,14.99247  ,0.04192 ,0.06673  ,0.06673  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2212-RDT1332LV)     ,RDT1332LV ,P1RLV2212 ,0.42  ,0.040  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00652 ,0.00878 ,9.75544   ,0.02728 ,0.04342  ,0.04342  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2213-RDT1333LV)     ,RDT1333LV ,P1RLV2213 ,0.42  ,0.033  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00551 ,0.00742 ,8.23908   ,0.02304 ,0.03667  ,0.03667  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2216-RDT1336LV)     ,RDT1336LV ,P1RLV2216 ,0.42  ,0.011  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00177 ,0.00238 ,2.64883   ,0.00741 ,0.01179  ,0.01179  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2215-RDT1335LV)     ,RDT1335LV ,P1RLV2215 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1335-RDT1336)         ,RDT1336   ,RDT1335   ,12.47 ,0.359  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09810 ,0.15003 ,3.81372   ,0.19501 ,0.38701  ,0.38701  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2225-RDT1342LV)     ,RDT1342LV ,P1RLV2225 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1339-RDT1342)         ,RDT1339   ,RDT1342   ,12.47 ,0.169  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04634 ,0.07087 ,1.80153   ,0.09212 ,0.18282  ,0.18282  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1339-RDT1344)         ,RDT1344   ,RDT1339   ,12.47 ,0.246  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06734 ,0.10299 ,2.61788   ,0.13386 ,0.26566  ,0.26566  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2220-RDT1340LV)     ,RDT1340LV ,P1RLV2220 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1340-RDT1341)         ,RDT1341   ,RDT1340   ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01645 ,0.02515 ,0.63938   ,0.03269 ,0.06488  ,0.06488  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2240-RDT1351LV)     ,RDT1351LV ,P1RLV2240 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1349-RDT1351)         ,RDT1349   ,RDT1351   ,12.47 ,0.256  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06988 ,0.10688 ,2.71690   ,0.13893 ,0.27571  ,0.27571  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2285-RDT1373LV)     ,RDT1373LV ,P1RLV2285 ,0.42  ,0.017  ,3P_UG_AL_4/0_15_0_416_0                ,0.00464 ,0.00414 ,3.72953   ,0.01362 ,0.01913  ,0.01913  ,285 ,1 ,ABC ,ABC_LV ,3_LV_285     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2286-RDT1374LV)     ,RDT1374LV ,P1RLV2286 ,0.42  ,0.036  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00587 ,0.00790 ,8.77635   ,0.02454 ,0.03907  ,0.03907  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1373-RDT1374)         ,RDT1373   ,RDT1374   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00526 ,0.00805 ,0.20467   ,0.01047 ,0.02077  ,0.02077  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2276-RDT1368LV)     ,RDT1368LV ,P1RLV2276 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:RDT1359-RDT1368)         ,RDT1359   ,RDT1368   ,12.47 ,0.446  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12194 ,0.18649 ,4.74054   ,0.24240 ,0.48106  ,0.48106  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2267-RDT1363LV)     ,RDT1363LV ,P1RLV2267 ,0.42  ,0.015  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00242 ,0.00325 ,3.61399   ,0.01010 ,0.01609  ,0.01609  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV2268-RDT1363LV)     ,RDT1363LV ,P1RLV2268 ,0.42  ,0.015  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00242 ,0.00325 ,3.61399   ,0.01010 ,0.01609  ,0.01609  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS2_1247 ,RHS2_1247 -> RDT1264 ,
L(R:P1RLV4965-RDT2730LV)     ,RDT2730LV ,P1RLV4965 ,0.42  ,0.044  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00721 ,0.00971 ,10.79050  ,0.03017 ,0.04803  ,0.04803  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV2903-RDT1739LV)     ,RDT1739LV ,P1RLV2903 ,0.42  ,0.008  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00138 ,0.00185 ,2.05920   ,0.00576 ,0.00917  ,0.00917  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1739-RDT1740)         ,RDT1740   ,RDT1739   ,12.47 ,0.029  ,3P_UG_AL_4/0_25_12_47_0                ,0.00789 ,0.00710 ,5.24409   ,0.01308 ,0.06542  ,0.06542  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT1740-RDT1741)         ,RDT1741   ,RDT1740   ,12.47 ,0.144  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03931 ,0.06012 ,1.52830   ,0.07815 ,0.15509  ,0.15509  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5342-RDM5309)       ,RDM5309   ,P1RLV5342 ,0.42  ,0.057  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00936 ,0.01260 ,14.00224  ,0.03915 ,0.06233  ,0.06233  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5309-RDT2957LV)       ,RDT2957LV ,RDM5309   ,0.42  ,0.028  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00456 ,0.00614 ,6.82755   ,0.01909 ,0.03039  ,0.03039  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RMV1-RDT2957)          ,RDT2957   ,P1RMV1    ,12.47 ,0.061  ,3P_UG_AL_4/0_25_12_47_0                ,0.01636 ,0.01474 ,10.87909  ,0.02714 ,0.13572  ,0.13572  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5352-RDM5312)       ,RDM5312   ,P1RLV5352 ,0.42  ,0.059  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00963 ,0.01297 ,14.40667  ,0.04028 ,0.06413  ,0.06413  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5312-RDT2959LV)       ,RDT2959LV ,RDM5312   ,0.42  ,0.010  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00159 ,0.00214 ,2.37789   ,0.00665 ,0.01058  ,0.01058  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5345-RDM5315)       ,RDM5315   ,P1RLV5345 ,0.42  ,0.029  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00478 ,0.00644 ,7.15457   ,0.02000 ,0.03185  ,0.03185  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5350-RDM5315)       ,RDM5315   ,P1RLV5350 ,0.42  ,0.037  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00610 ,0.00822 ,9.13234   ,0.02553 ,0.04065  ,0.04065  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5351-RDM5321)       ,RDM5321   ,P1RLV5351 ,0.42  ,0.059  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00977 ,0.01316 ,14.61924  ,0.04087 ,0.06507  ,0.06507  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5315-RDM5321)         ,RDM5315   ,RDM5321   ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00142 ,0.00191 ,2.12626   ,0.00594 ,0.00946  ,0.00946  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5346-RDM5316)       ,RDM5316   ,P1RLV5346 ,0.42  ,0.028  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00457 ,0.00615 ,6.83176   ,0.01910 ,0.03041  ,0.03041  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5347-RDM5316)       ,RDM5316   ,P1RLV5347 ,0.42  ,0.035  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00580 ,0.00780 ,8.67182   ,0.02425 ,0.03860  ,0.03860  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5348-RDM5316)       ,RDM5316   ,P1RLV5348 ,0.42  ,0.065  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01072 ,0.01444 ,16.04213  ,0.04485 ,0.07141  ,0.07141  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5349-RDM5319)       ,RDM5319   ,P1RLV5349 ,0.42  ,0.071  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01174 ,0.01581 ,17.57219  ,0.04913 ,0.07822  ,0.07822  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5316-RDM5319)         ,RDM5316   ,RDM5319   ,0.42  ,0.037  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00607 ,0.00817 ,9.07728   ,0.02538 ,0.04040  ,0.04040  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5316-RDT2962LV)       ,RDT2962LV ,RDM5316   ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00142 ,0.00191 ,2.12620   ,0.00594 ,0.00946  ,0.00946  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5842-RDT3201LV)     ,RDT3201LV ,P1RLV5842 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT3201-RDT3234)         ,RDT3234   ,RDT3201   ,12.47 ,0.316  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08652 ,0.13232 ,3.36350   ,0.17199 ,0.34132  ,0.34132  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5323-RDT2944LV)     ,RDT2944LV ,P1RLV5323 ,0.42  ,0.054  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00890 ,0.01198 ,13.31043  ,0.03722 ,0.05925  ,0.05925  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5333-RDT2953LV)     ,RDT2953LV ,P1RLV5333 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5369-RDT2968LV)     ,RDT2968LV ,P1RLV5369 ,0.42  ,0.089  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01463 ,0.01970 ,21.89314  ,0.06121 ,0.09745  ,0.09745  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV4983-RDT2743LV)     ,RDT2743LV ,P1RLV4983 ,0.42  ,0.035  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00575 ,0.00774 ,8.60451   ,0.02406 ,0.03830  ,0.03830  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDT2741-RDT2743)         ,RDT2741   ,RDT2743   ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5420-RDT3000LV)     ,RDT3000LV ,P1RLV5420 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS3_1247 ,RHS3_1247 -> RDT2999 ,
L(R:RDT2999-RDT3000)         ,RDT2999   ,RDT3000   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00545 ,0.00833 ,0.21178   ,0.01083 ,0.02149  ,0.02149  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2999 ,
L(R:RDT2999-RHS3_1247)       ,RHS3_1247 ,RDT2999   ,12.47 ,2.542  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.69513 ,1.06315 ,27.02443  ,1.38186 ,2.74238  ,2.74238  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS3_1247 ,RHS3_1247 -> RDT2999 ,
L(R:P1RLV314-RDT158LV)       ,RDT158LV  ,P1RLV314  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV317-RDT160LV)       ,RDT160LV  ,P1RLV317  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV318-RDT161LV)       ,RDT161LV  ,P1RLV318  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT161-RDT162)           ,RDT162    ,RDT161    ,12.47 ,0.219  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05985 ,0.09153 ,2.32663   ,0.11897 ,0.23610  ,0.23610  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV381-RDT191LV)       ,RDT191LV  ,P1RLV381  ,0.42  ,0.034  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00561 ,0.00755 ,8.39035   ,0.02346 ,0.03735  ,0.03735  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV383-RDT193LV)       ,RDT193LV  ,P1RLV383  ,0.42  ,0.081  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01324 ,0.01784 ,19.81764  ,0.05541 ,0.08821  ,0.08821  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV384-RDT194LV)       ,RDT194LV  ,P1RLV384  ,0.42  ,0.029  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00484 ,0.00651 ,7.23742   ,0.02024 ,0.03222  ,0.03222  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV390-RDT198LV)       ,RDT198LV  ,P1RLV390  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT198-RDT199)           ,RDT199    ,RDT198    ,12.47 ,0.006  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00170 ,0.00260 ,0.06605   ,0.00338 ,0.00670  ,0.00670  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT196-RDT199)           ,RDT196    ,RDT199    ,12.47 ,0.156  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04265 ,0.06523 ,1.65811   ,0.08479 ,0.16826  ,0.16826  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV394-RDT201LV)       ,RDT201LV  ,P1RLV394  ,0.42  ,0.025  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00418 ,0.00563 ,6.25808   ,0.01750 ,0.02786  ,0.02786  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV419-RDT210LV)       ,RDT210LV  ,P1RLV419  ,0.42  ,0.017  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00286 ,0.00386 ,4.28383   ,0.01198 ,0.01907  ,0.01907  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV420-RDT210LV)       ,RDT210LV  ,P1RLV420  ,0.42  ,0.017  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00286 ,0.00386 ,4.28383   ,0.01198 ,0.01907  ,0.01907  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV421-RDT211LV)       ,RDT211LV  ,P1RLV421  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV422-RDT212LV)       ,RDT212LV  ,P1RLV422  ,0.42  ,0.015  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00238 ,0.00321 ,3.56856   ,0.00998 ,0.01588  ,0.01588  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV423-RDT212LV)       ,RDT212LV  ,P1RLV423  ,0.42  ,0.015  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00238 ,0.00321 ,3.56856   ,0.00998 ,0.01588  ,0.01588  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV442-RDT222LV)       ,RDT222LV  ,P1RLV442  ,0.42  ,0.032  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00520 ,0.00701 ,7.78756   ,0.02177 ,0.03466  ,0.03466  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV441-RDT221LV)       ,RDT221LV  ,P1RLV441  ,0.42  ,0.034  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00556 ,0.00749 ,8.32645   ,0.02328 ,0.03706  ,0.03706  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV432-RDT215LV)       ,RDT215LV  ,P1RLV432  ,0.42  ,0.058  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00956 ,0.01288 ,14.30991  ,0.04001 ,0.06370  ,0.06370  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV464-RDT240LV)       ,RDT240LV  ,P1RLV464  ,0.42  ,0.034  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00561 ,0.00756 ,8.39477   ,0.02347 ,0.03737  ,0.03737  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV475-RDT243LV)       ,RDT243LV  ,P1RLV475  ,0.42  ,0.045  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00741 ,0.00998 ,11.09168  ,0.03101 ,0.04937  ,0.04937  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV452-RDT228LV)       ,RDT228LV  ,P1RLV452  ,0.42  ,0.042  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00697 ,0.00938 ,10.42292  ,0.02914 ,0.04639  ,0.04639  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV453-RDT229LV)       ,RDT229LV  ,P1RLV453  ,0.42  ,0.045  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00744 ,0.01002 ,11.13408  ,0.03113 ,0.04956  ,0.04956  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV454-RDT230LV)       ,RDT230LV  ,P1RLV454  ,0.42  ,0.061  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00999 ,0.01345 ,14.94332  ,0.04178 ,0.06652  ,0.06652  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT229-RDT230)           ,RDT229    ,RDT230    ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00960 ,0.01468 ,0.37304   ,0.01907 ,0.03785  ,0.03785  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV455-RDT231LV)       ,RDT231LV  ,P1RLV455  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT228-RDT231)           ,RDT228    ,RDT231    ,12.47 ,0.207  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05671 ,0.08674 ,2.20487   ,0.11274 ,0.22375  ,0.22375  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV457-RDT233LV)       ,RDT233LV  ,P1RLV457  ,0.42  ,0.069  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01134 ,0.01527 ,16.96693  ,0.04744 ,0.07552  ,0.07552  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT233-RDT235)           ,RDT235    ,RDT233    ,12.47 ,0.225  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06165 ,0.09429 ,2.39668   ,0.12255 ,0.24321  ,0.24321  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV874-RDT489LV)       ,RDT489LV  ,P1RLV874  ,0.42  ,0.079  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01298 ,0.01748 ,19.42336  ,0.05431 ,0.08646  ,0.08646  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV873-RDT488LV)       ,RDT488LV  ,P1RLV873  ,0.42  ,0.074  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01223 ,0.01647 ,18.29816  ,0.05116 ,0.08145  ,0.08145  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV896-RDT508LV)       ,RDT508LV  ,P1RLV896  ,0.42  ,0.036  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00589 ,0.00793 ,8.80791   ,0.02463 ,0.03921  ,0.03921  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV899-RDT511LV)       ,RDT511LV  ,P1RLV899  ,0.42  ,0.082  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01343 ,0.01808 ,20.09382  ,0.05618 ,0.08944  ,0.08944  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV901-RDT512LV)       ,RDT512LV  ,P1RLV901  ,0.42  ,0.073  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01206 ,0.01625 ,18.05039  ,0.05047 ,0.08035  ,0.08035  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV895-RDT507LV)       ,RDT507LV  ,P1RLV895  ,0.42  ,0.052  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00863 ,0.01162 ,12.91067  ,0.03610 ,0.05747  ,0.05747  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV903-RDT513LV)       ,RDT513LV  ,P1RLV903  ,0.42  ,0.045  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00737 ,0.00992 ,11.02066  ,0.03081 ,0.04906  ,0.04906  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV892-RDT505LV)       ,RDT505LV  ,P1RLV892  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT505-RDT506)           ,RDT506    ,RDT505    ,12.47 ,0.366  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10010 ,0.15309 ,3.89151   ,0.19899 ,0.39490  ,0.39490  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV904-RDT514LV)       ,RDT514LV  ,P1RLV904  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT506-RDT514)           ,RDT506    ,RDT514    ,12.47 ,0.245  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06701 ,0.10249 ,2.60513   ,0.13321 ,0.26436  ,0.26436  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV905-RDT515LV)       ,RDT515LV  ,P1RLV905  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT513-RDT515)           ,RDT513    ,RDT515    ,12.47 ,0.210  ,3P_UG_AL_4/0_25_12_47_0                ,0.05664 ,0.05101 ,37.65749  ,0.09396 ,0.46979  ,0.46979  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV890-RDT503LV)       ,RDT503LV  ,P1RLV890  ,0.42  ,0.055  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00907 ,0.01222 ,13.57589  ,0.03796 ,0.06043  ,0.06043  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV867-RDT484LV)       ,RDT484LV  ,P1RLV867  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT484-RDT503)           ,RDT503    ,RDT484    ,12.47 ,0.713  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19487 ,0.29804 ,7.57604   ,0.38739 ,0.76880  ,0.76880  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV880-RDT494LV)       ,RDT494LV  ,P1RLV880  ,0.42  ,0.088  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01439 ,0.01938 ,21.53505  ,0.06021 ,0.09586  ,0.09586  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV879-RDT493LV)       ,RDT493LV  ,P1RLV879  ,0.42  ,0.056  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00917 ,0.01236 ,13.72806  ,0.03838 ,0.06111  ,0.06111  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT493-RDT494)           ,RDT494    ,RDT493    ,12.47 ,0.009  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00235 ,0.00359 ,0.09134   ,0.00467 ,0.00927  ,0.00927  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV884-RDT498LV)       ,RDT498LV  ,P1RLV884  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV883-RDT497LV)       ,RDT497LV  ,P1RLV883  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT497-RDT498)           ,RDT498    ,RDT497    ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02533 ,0.03873 ,0.98461   ,0.05035 ,0.09992  ,0.09992  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1252-RDT732LV)      ,RDT732LV  ,P1RLV1252 ,0.42  ,0.091  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01496 ,0.02015 ,22.38531  ,0.06259 ,0.09964  ,0.09964  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1253-RDT733LV)      ,RDT733LV  ,P1RLV1253 ,0.42  ,0.056  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00927 ,0.01248 ,13.86751  ,0.03877 ,0.06173  ,0.06173  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1240-RDT724LV)      ,RDT724LV  ,P1RLV1240 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT724-RDT733)           ,RDT733    ,RDT724    ,12.47 ,0.292  ,3P_UG_AL_4/0_25_12_47_0                ,0.07877 ,0.07094 ,52.37247  ,0.13067 ,0.65336  ,0.65336  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1254-RDT734LV)      ,RDT734LV  ,P1RLV1254 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV809-RDT439LV)       ,RDT439LV  ,P1RLV809  ,0.42  ,0.072  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01190 ,0.01602 ,17.80334  ,0.04978 ,0.07925  ,0.07925  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV807-RDT437LV)       ,RDT437LV  ,P1RLV807  ,0.42  ,0.065  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01061 ,0.01428 ,15.86883  ,0.04437 ,0.07064  ,0.07064  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV818-RDT445LV)       ,RDT445LV  ,P1RLV818  ,0.42  ,0.058  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00959 ,0.01291 ,14.34256  ,0.04010 ,0.06384  ,0.06384  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV819-RDT446LV)       ,RDT446LV  ,P1RLV819  ,0.42  ,0.085  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01392 ,0.01875 ,20.82894  ,0.05824 ,0.09271  ,0.09271  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV821-RDT448LV)       ,RDT448LV  ,P1RLV821  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT447-RDT448)           ,RDT447    ,RDT448    ,12.47 ,0.145  ,3P_UG_AL_4/0_25_12_47_0                ,0.03905 ,0.03517 ,25.96568  ,0.06479 ,0.32393  ,0.32393  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV823-RDT449LV)       ,RDT449LV  ,P1RLV823  ,0.42  ,0.062  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01025 ,0.01380 ,15.33204  ,0.04287 ,0.06825  ,0.06825  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV824-RDT450LV)       ,RDT450LV  ,P1RLV824  ,0.42  ,0.036  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00589 ,0.00793 ,8.81218   ,0.02464 ,0.03922  ,0.03922  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV825-RDT451LV)       ,RDT451LV  ,P1RLV825  ,0.42  ,0.044  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00719 ,0.00969 ,10.76587  ,0.03010 ,0.04792  ,0.04792  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV827-RDT453LV)       ,RDT453LV  ,P1RLV827  ,0.42  ,0.066  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01091 ,0.01470 ,16.33193  ,0.04566 ,0.07270  ,0.07270  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV829-RDM835)         ,RDM835    ,P1RLV829  ,0.42  ,0.053  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00866 ,0.01167 ,12.96207  ,0.03624 ,0.05770  ,0.05770  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM835-RDT455LV)         ,RDT455LV  ,RDM835    ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00147 ,0.00198 ,2.19659   ,0.00614 ,0.00978  ,0.00978  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV830-RDM836)         ,RDM836    ,P1RLV830  ,0.42  ,0.066  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01090 ,0.01468 ,16.31295  ,0.04561 ,0.07261  ,0.07261  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM836-RDT455LV)         ,RDT455LV  ,RDM836    ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00147 ,0.00198 ,2.19714   ,0.00614 ,0.00978  ,0.00978  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV828-RDT454LV)       ,RDT454LV  ,P1RLV828  ,0.42  ,0.085  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01395 ,0.01878 ,20.86944  ,0.05835 ,0.09289  ,0.09289  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV831-RDT456LV)       ,RDT456LV  ,P1RLV831  ,0.42  ,0.027  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00452 ,0.00609 ,6.76171   ,0.01891 ,0.03010  ,0.03010  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV852-RDT472LV)       ,RDT472LV  ,P1RLV852  ,0.42  ,0.045  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00743 ,0.01001 ,11.11849  ,0.03109 ,0.04949  ,0.04949  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV853-RDT473LV)       ,RDT473LV  ,P1RLV853  ,0.42  ,0.031  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00517 ,0.00697 ,7.73899   ,0.02164 ,0.03445  ,0.03445  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV851-RDT471LV)       ,RDT471LV  ,P1RLV851  ,0.42  ,0.068  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01123 ,0.01512 ,16.79886  ,0.04697 ,0.07478  ,0.07478  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV854-RDT474LV)       ,RDT474LV  ,P1RLV854  ,0.42  ,0.035  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00578 ,0.00779 ,8.65480   ,0.02420 ,0.03852  ,0.03852  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
