Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:RDT470-RDT474)           ,RDT470    ,RDT474    ,12.47 ,0.001  ,3P_UG_AL_4/0_25_12_47_0                ,0.00027 ,0.00024 ,0.17931   ,0.00045 ,0.00224  ,0.00224  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV859-RDT477LV)       ,RDT477LV  ,P1RLV859  ,0.42  ,0.071  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01159 ,0.01561 ,17.34465  ,0.04849 ,0.07720  ,0.07720  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1208-RDT703LV)      ,RDT703LV  ,P1RLV1208 ,0.42  ,0.045  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00745 ,0.01003 ,11.14038  ,0.03115 ,0.04959  ,0.04959  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1224-RDT703LV)      ,RDT703LV  ,P1RLV1224 ,0.42  ,0.076  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01248 ,0.01681 ,18.67353  ,0.05221 ,0.08312  ,0.08312  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1203-RDT700LV)      ,RDT700LV  ,P1RLV1203 ,0.42  ,0.019  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00317 ,0.00427 ,4.74791   ,0.01327 ,0.02113  ,0.02113  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1204-RDT700LV)      ,RDT700LV  ,P1RLV1204 ,0.42  ,0.019  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00317 ,0.00427 ,4.74791   ,0.01327 ,0.02113  ,0.02113  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1207-RDT702LV)      ,RDT702LV  ,P1RLV1207 ,0.42  ,0.056  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00928 ,0.01250 ,13.88678  ,0.03883 ,0.06181  ,0.06181  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1187-RDT691LV)      ,RDT691LV  ,P1RLV1187 ,0.42  ,0.082  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01355 ,0.01825 ,20.27314  ,0.05668 ,0.09024  ,0.09024  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1185-RDM1195)       ,RDM1195   ,P1RLV1185 ,0.42  ,0.074  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01215 ,0.01637 ,18.18601  ,0.05085 ,0.08095  ,0.08095  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1195-RDT690LV)        ,RDT690LV  ,RDM1195   ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00151 ,0.00203 ,2.25374   ,0.00630 ,0.01003  ,0.01003  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1186-RDM1196)       ,RDM1196   ,P1RLV1186 ,0.42  ,0.080  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01310 ,0.01764 ,19.59864  ,0.05480 ,0.08724  ,0.08724  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDM1196-RDT690LV)        ,RDT690LV  ,RDM1196   ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00148 ,0.00199 ,2.21533   ,0.00619 ,0.00986  ,0.00986  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1198-RDT696LV)      ,RDT696LV  ,P1RLV1198 ,0.42  ,0.064  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01050 ,0.01414 ,15.70724  ,0.04392 ,0.06992  ,0.06992  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1199-RDT697LV)      ,RDT697LV  ,P1RLV1199 ,0.42  ,0.083  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01359 ,0.01830 ,20.33114  ,0.05684 ,0.09050  ,0.09050  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1200-RDT698LV)      ,RDT698LV  ,P1RLV1200 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT697-RDT698)           ,RDT697    ,RDT698    ,12.47 ,0.161  ,3P_UG_AL_4/0_25_12_47_0                ,0.04333 ,0.03902 ,28.80724  ,0.07188 ,0.35938  ,0.35938  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1218-RDT711LV)      ,RDT711LV  ,P1RLV1218 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT710-RDT711)           ,RDT710    ,RDT711    ,12.47 ,0.134  ,3P_UG_AL_4/0_25_12_47_0                ,0.03624 ,0.03264 ,24.09787  ,0.06013 ,0.30063  ,0.30063  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1250-RDT731LV)      ,RDT731LV  ,P1RLV1250 ,0.42  ,0.064  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01047 ,0.01409 ,15.65962  ,0.04378 ,0.06970  ,0.06970  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT730-RDT731)           ,RDT730    ,RDT731    ,12.47 ,0.017  ,3P_UG_AL_4/0_25_12_47_0                ,0.00448 ,0.00404 ,2.98026   ,0.00744 ,0.03718  ,0.03718  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT730-RDT735)           ,RDT735    ,RDT730    ,12.47 ,0.126  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03446 ,0.05270 ,1.33962   ,0.06850 ,0.13594  ,0.13594  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1271-RDT747LV)      ,RDT747LV  ,P1RLV1271 ,0.42  ,0.062  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01024 ,0.01379 ,15.32768  ,0.04286 ,0.06823  ,0.06823  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT738-RDT747)           ,RDT738    ,RDT747    ,12.47 ,0.001  ,3P_UG_AL_4/0_25_12_47_0                ,0.00027 ,0.00024 ,0.17931   ,0.00045 ,0.00224  ,0.00224  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT738-RDT739)           ,RDT739    ,RDT738    ,12.47 ,0.055  ,3P_UG_AL_4/0_25_12_47_0                ,0.01487 ,0.01340 ,9.88924   ,0.02467 ,0.12337  ,0.12337  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT739-RDT746)           ,RDT746    ,RDT739    ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01846 ,0.01663 ,12.27432  ,0.03063 ,0.15313  ,0.15313  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:RDT740-RDT746)           ,RDT740    ,RDT746    ,12.47 ,0.080  ,3P_UG_AL_4/0_25_12_47_0                ,0.02153 ,0.01939 ,14.31748  ,0.03572 ,0.17861  ,0.17861  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV789-RDT425LV)       ,RDT425LV  ,P1RLV789  ,0.42  ,0.065  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01067 ,0.01437 ,15.96661  ,0.04464 ,0.07107  ,0.07107  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1276-RDT749LV)      ,RDT749LV  ,P1RLV1276 ,0.42  ,0.072  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01182 ,0.01592 ,17.68873  ,0.04946 ,0.07874  ,0.07874  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS1_1247 ,RHS1_1247 -> RDT137  ,
L(R:P1RLV1861-RDT1109LV)     ,RDT1109LV ,P1RLV1861 ,0.42  ,0.029  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00484 ,0.00652 ,7.24510   ,0.02026 ,0.03225  ,0.03225  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1867-RDT1113LV)     ,RDT1113LV ,P1RLV1867 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1111-RDT1113)         ,RDT1111   ,RDT1113   ,12.47 ,0.367  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10034 ,0.15346 ,3.90082   ,0.19946 ,0.39585  ,0.39585  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1866-RDT1112LV)     ,RDT1112LV ,P1RLV1866 ,0.42  ,0.020  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00323 ,0.00435 ,4.83407   ,0.01352 ,0.02152  ,0.02152  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1110-RDT1112)         ,RDT1110   ,RDT1112   ,12.47 ,0.145  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03970 ,0.06072 ,1.54356   ,0.07893 ,0.15664  ,0.15664  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2913-RDT1744LV)     ,RDT1744LV ,P1RLV2913 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1151-RDT1744)         ,RDT1151   ,RDT1744   ,12.47 ,0.528  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14449 ,0.22098 ,5.61716   ,0.28723 ,0.57002  ,0.57002  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1958-RDT1160LV)     ,RDT1160LV ,P1RLV1958 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1160-RDT1162)         ,RDT1162   ,RDT1160   ,12.47 ,0.136  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03732 ,0.05708 ,1.45097   ,0.07419 ,0.14724  ,0.14724  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1162-RDT1167)         ,RDT1167   ,RDT1162   ,12.47 ,0.200  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05461 ,0.08352 ,2.12303   ,0.10856 ,0.21544  ,0.21544  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2619-RDT1579LV)     ,RDT1579LV ,P1RLV2619 ,0.42  ,0.050  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00826 ,0.01112 ,12.35620  ,0.03455 ,0.05500  ,0.05500  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1373-RDT801LV)      ,RDT801LV  ,P1RLV1373 ,0.42  ,0.040  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00663 ,0.00893 ,9.91925   ,0.02773 ,0.04415  ,0.04415  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT800-RDT801)           ,RDT800    ,RDT801    ,12.47 ,0.001  ,3P_UG_AL_4/0_25_12_47_0                ,0.00027 ,0.00024 ,0.17931   ,0.00045 ,0.00224  ,0.00224  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV1935-RDT1148LV)     ,RDT1148LV ,P1RLV1935 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1147-RDT1148)         ,RDT1147   ,RDT1148   ,12.47 ,0.134  ,3P_UG_AL_4/0_25_12_47_0                ,0.03602 ,0.03244 ,23.95095  ,0.05976 ,0.29879  ,0.29879  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1147-RDT800)          ,RDT800    ,RDT1147   ,12.47 ,0.138  ,3P_UG_AL_4/0_25_12_47_0                ,0.03710 ,0.03341 ,24.66494  ,0.06154 ,0.30770  ,0.30770  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2022-RDT1201LV)     ,RDT1201LV ,P1RLV2022 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2872-RDT1726LV)     ,RDT1726LV ,P1RLV2872 ,0.42  ,0.062  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01023 ,0.01378 ,15.30754  ,0.04280 ,0.06814  ,0.06814  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1722-RDT1726)         ,RDT1722   ,RDT1726   ,12.47 ,0.001  ,3P_UG_AL_4/0_25_12_47_0                ,0.00027 ,0.00024 ,0.17931   ,0.00045 ,0.00224  ,0.00224  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1722-RDT1723)         ,RDT1723   ,RDT1722   ,12.47 ,0.040  ,3P_UG_AL_4/0_25_12_47_0                ,0.01070 ,0.00964 ,7.11353   ,0.01775 ,0.08874  ,0.08874  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3075-RDT1832LV)     ,RDT1832LV ,P1RLV3075 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT1831-RDT1832)         ,RDT1831   ,RDT1832   ,12.47 ,0.132  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03610 ,0.05521 ,1.40333   ,0.07176 ,0.14241  ,0.14241  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV3775-RDT2210LV)     ,RDT2210LV ,P1RLV3775 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4403-RDT2579LV)     ,RDT2579LV ,P1RLV4403 ,0.42  ,0.087  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01431 ,0.01927 ,21.41240  ,0.05987 ,0.09531  ,0.09531  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV4405-RDT2581LV)     ,RDT2581LV ,P1RLV4405 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5235-RDT2893LV)     ,RDT2893LV ,P1RLV5235 ,0.42  ,0.033  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00539 ,0.00725 ,8.06053   ,0.02254 ,0.03588  ,0.03588  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV5841-RDT3200LV)     ,RDT3200LV ,P1RLV5841 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2892-RDT3200)         ,RDT2892   ,RDT3200   ,12.47 ,0.252  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06883 ,0.10527 ,2.67587   ,0.13683 ,0.27154  ,0.27154  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:RDT2892-RDT2903)         ,RDT2903   ,RDT2892   ,12.47 ,0.129  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03529 ,0.05397 ,1.37180   ,0.07015 ,0.13921  ,0.13921  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1527 ,
L(R:P1RLV2603-RDT1569LV)     ,RDT1569LV ,P1RLV2603 ,0.42  ,0.031  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00507 ,0.00683 ,7.58638   ,0.02121 ,0.03377  ,0.03377  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1419-RDT839LV)      ,RDT839LV  ,P1RLV1419 ,0.42  ,0.080  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01310 ,0.01765 ,19.60575  ,0.05482 ,0.08727  ,0.08727  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2600-RDT1566LV)     ,RDT1566LV ,P1RLV2600 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1787-RDT1062LV)     ,RDT1062LV ,P1RLV1787 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1062-RDT1063)         ,RDT1063   ,RDT1062   ,12.47 ,0.183  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04996 ,0.07642 ,1.94245   ,0.09932 ,0.19712  ,0.19712  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1061-RDT1063)         ,RDT1061   ,RDT1063   ,12.47 ,0.349  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09532 ,0.14579 ,3.70589   ,0.18950 ,0.37607  ,0.37607  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1446-RDT858LV)      ,RDT858LV  ,P1RLV1446 ,0.42  ,0.038  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00618 ,0.00832 ,9.24718   ,0.02585 ,0.04116  ,0.04116  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1445-RDT857LV)      ,RDT857LV  ,P1RLV1445 ,0.42  ,0.083  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01359 ,0.01830 ,20.33283  ,0.05685 ,0.09051  ,0.09051  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT854-RDT857)           ,RDT854    ,RDT857    ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00467 ,0.00714 ,0.18156   ,0.00928 ,0.01842  ,0.01842  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1024-RDT591LV)      ,RDT591LV  ,P1RLV1024 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT591-RDT593)           ,RDT593    ,RDT591    ,12.47 ,0.198  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05403 ,0.08263 ,2.10037   ,0.10740 ,0.21314  ,0.21314  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1028-RDT594LV)      ,RDT594LV  ,P1RLV1028 ,0.42  ,0.083  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01369 ,0.01844 ,20.49139  ,0.05729 ,0.09121  ,0.09121  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT593-RDT594)           ,RDT593    ,RDT594    ,12.47 ,0.132  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03622 ,0.05540 ,1.40824   ,0.07201 ,0.14290  ,0.14290  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV983-RDT558LV)       ,RDT558LV  ,P1RLV983  ,0.42  ,0.001  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00008 ,0.00024 ,0.25377   ,0.00053 ,0.00113  ,0.00113  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1672-RDT990LV)      ,RDT990LV  ,P1RLV1672 ,0.42  ,0.087  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01428 ,0.01923 ,21.36683  ,0.05974 ,0.09511  ,0.09511  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT990-RDT991)           ,RDT991    ,RDT990    ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01632 ,0.02496 ,0.63451   ,0.03245 ,0.06439  ,0.06439  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT991-RDT992)           ,RDT992    ,RDT991    ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01088 ,0.01664 ,0.42304   ,0.02163 ,0.04293  ,0.04293  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT992-RDT994)           ,RDT994    ,RDT992    ,12.47 ,0.186  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05075 ,0.07762 ,1.97312   ,0.10089 ,0.20023  ,0.20023  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV2415-RDT1453LV)     ,RDT1453LV ,P1RLV2415 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1453-RDT1459)         ,RDT1459   ,RDT1453   ,12.47 ,0.155  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04226 ,0.06464 ,1.64306   ,0.08402 ,0.16673  ,0.16673  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1458-RDT1459)         ,RDT1458   ,RDT1459   ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01083 ,0.01656 ,0.42090   ,0.02152 ,0.04271  ,0.04271  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1457-RDT1458)         ,RDT1457   ,RDT1458   ,12.47 ,0.106  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02910 ,0.04450 ,1.13113   ,0.05784 ,0.11478  ,0.11478  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV1801-RDT1069LV)     ,RDT1069LV ,P1RLV1801 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:RDT1020-RDT1069)         ,RDT1020   ,RDT1069   ,12.47 ,0.121  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03301 ,0.05048 ,1.28323   ,0.06562 ,0.13022  ,0.13022  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1534 ,
L(R:P1RLV5122-RDT2824LV)     ,RDT2824LV ,P1RLV5122 ,0.42  ,0.032  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00520 ,0.00701 ,7.78777   ,0.02177 ,0.03466  ,0.03466  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4215-RDT2468LV)     ,RDT2468LV ,P1RLV4215 ,0.42  ,0.065  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01073 ,0.01445 ,16.05456  ,0.04489 ,0.07146  ,0.07146  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4170-RDT2442LV)     ,RDT2442LV ,P1RLV4170 ,0.42  ,0.051  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00833 ,0.01121 ,12.45859  ,0.03483 ,0.05546  ,0.05546  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4169-RDT2441LV)     ,RDT2441LV ,P1RLV4169 ,0.42  ,0.029  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00480 ,0.00647 ,7.18519   ,0.02009 ,0.03198  ,0.03198  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4174-RDT2446LV)     ,RDT2446LV ,P1RLV4174 ,0.42  ,0.025  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00405 ,0.00546 ,6.06537   ,0.01696 ,0.02700  ,0.02700  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2445-RDT2446)         ,RDT2445   ,RDT2446   ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2444-RDT2445)         ,RDT2444   ,RDT2445   ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00498 ,0.00762 ,0.19359   ,0.00990 ,0.01964  ,0.01964  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2443-RDT2444)         ,RDT2443   ,RDT2444   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01618 ,0.02474 ,0.62892   ,0.03216 ,0.06382  ,0.06382  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5855-RDT3211LV)     ,RDT3211LV ,P1RLV5855 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2833-RDT3211)_s0      ,RDT2833   ,RDT3211   ,12.47 ,0.156  ,3P_UG_AL_4/0_25_12_47_0                ,0.04198 ,0.03781 ,27.91106  ,0.06964 ,0.34820  ,0.34820  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2833-RDT3211)_s1      ,RDT2833   ,RDT3211   ,12.47 ,0.067  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01839 ,0.02813 ,0.71503   ,0.03656 ,0.07256  ,0.07256  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4349-RDT2547LV)     ,RDT2547LV ,P1RLV4349 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV5854-RDT3210LV)     ,RDT3210LV ,P1RLV5854 ,0.42  ,0.067  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01106 ,0.01490 ,16.55688  ,0.04629 ,0.07370  ,0.07370  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV2381-RDT1432LV)     ,RDT1432LV ,P1RLV2381 ,0.42  ,0.026  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00427 ,0.00575 ,6.39141   ,0.01787 ,0.02845  ,0.02845  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3404-RDT2010LV)     ,RDT2010LV ,P1RLV3404 ,0.42  ,0.071  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01173 ,0.01580 ,17.55675  ,0.04909 ,0.07815  ,0.07815  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV4184-RDT2453LV)     ,RDT2453LV ,P1RLV4184 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2452-RDT2453)         ,RDT2452   ,RDT2453   ,12.47 ,0.033  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00908 ,0.01389 ,0.35305   ,0.01805 ,0.03583  ,0.03583  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT2449-RDT2452)         ,RDT2449   ,RDT2452   ,12.47 ,0.102  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02778 ,0.04249 ,1.08012   ,0.05523 ,0.10961  ,0.10961  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3253-RDT1935LV)     ,RDT1935LV ,P1RLV3253 ,0.42  ,0.088  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00689 ,0.02151 ,22.32578  ,0.04681 ,0.09950  ,0.09950  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3256-RDT1937LV)     ,RDT1937LV ,P1RLV3256 ,0.42  ,0.023  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00382 ,0.00515 ,5.71875   ,0.01599 ,0.02546  ,0.02546  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3384-RDT1996LV)     ,RDT1996LV ,P1RLV3384 ,0.42  ,0.026  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00426 ,0.00574 ,6.38141   ,0.01784 ,0.02841  ,0.02841  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3386-RDT1996LV)     ,RDT1996LV ,P1RLV3386 ,0.42  ,0.007  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00112 ,0.00151 ,1.68302   ,0.00471 ,0.00749  ,0.00749  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:P1RLV3388-RDT1996LV)     ,RDT1996LV ,P1RLV3388 ,0.42  ,0.020  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00332 ,0.00447 ,4.96861   ,0.01389 ,0.02212  ,0.02212  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,RHS0_1247 ,RHS0_1247 -> RDT1948 ,
L(R:RDT503-RDT594)           ,RDT503    ,RDT594    ,12.47 ,0.665  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.03823 ,0.23553 ,8.34882   ,0.09726 ,0.60236  ,0.60236  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True      ,True                 ,
L(R:RDT1260-RDT1264)         ,RDT1264   ,RDT1260   ,12.47 ,0.055  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.00319 ,0.01963 ,0.69586   ,0.00811 ,0.05021  ,0.05021  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True      ,True                 ,
L(R:RDT1102-RDT1112)         ,RDT1112   ,RDT1102   ,12.47 ,0.442  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.02539 ,0.15647 ,5.54613   ,0.06461 ,0.40015  ,0.40015  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True      ,True                 ,
L(R:RDT3132-RDT3317)         ,RDT3317   ,RDT3132   ,12.47 ,2.265  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.13022 ,0.80238 ,28.44138  ,0.33132 ,2.05203  ,2.05203  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True      ,True                 ,
L(R:RDT3200-RDT3201)         ,RDT3201   ,RDT3200   ,12.47 ,2.414  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.13882 ,0.85538 ,30.32022  ,0.35321 ,2.18759  ,2.18759  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True      ,True                 ,
L(R:RDT2506-RDT2510)         ,RDT2506   ,RDT2510   ,12.47 ,0.476  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.02734 ,0.16848 ,5.97211   ,0.06957 ,0.43088  ,0.43088  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True      ,True                 ,
L(R:RDT823-RDT830)           ,RDT830    ,RDT823    ,12.47 ,2.403  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.13816 ,0.85134 ,30.17679  ,0.35154 ,2.17724  ,2.17724  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True      ,True                 ,
L(R:RDT1151-RDT1741)         ,RDT1741   ,RDT1151   ,12.47 ,2.627  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.15107 ,0.93086 ,32.99575  ,0.38438 ,2.38063  ,2.38063  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True      ,True                 ,
L(R:RDT2705-RHS3_1247)RD2    ,RHS3_1247 ,RDT2705   ,12.47 ,0.119  ,3P_UG_AL_500kcmil_15_12_47_0           ,0.01373 ,0.02500 ,33.19992  ,0.03494 ,0.26297  ,0.26297  ,445 ,1 ,ABC ,ABC_MV ,3_MV_445     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5308-RDT2957LV)RD1    ,RDT2957LV ,RDM5308   ,0.42  ,0.017  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00133 ,0.00416 ,4.32119   ,0.00906 ,0.01926  ,0.01926  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5308-RDT2957LV)RD1RD1 ,RDT2957LV ,RDM5308   ,0.42  ,0.017  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00133 ,0.00416 ,4.32119   ,0.00906 ,0.01926  ,0.01926  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5339-RDM5308)RD1    ,RDM5308   ,P1RLV5339 ,0.42  ,0.028  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00217 ,0.00676 ,7.01931   ,0.01472 ,0.03128  ,0.03128  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5339-RDM5308)RD1RD1 ,RDM5308   ,P1RLV5339 ,0.42  ,0.028  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00217 ,0.00676 ,7.01931   ,0.01472 ,0.03128  ,0.03128  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5311-RDT2959LV)RD1    ,RDT2959LV ,RDM5311   ,0.42  ,0.010  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00076 ,0.00236 ,2.45453   ,0.00515 ,0.01094  ,0.01094  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:P1RLV5341-RDM5311)RD1    ,RDM5311   ,P1RLV5341 ,0.42  ,0.034  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00270 ,0.00843 ,8.75210   ,0.01835 ,0.03901  ,0.03901  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,
L(R:RDM5315-RDT2962LV)RD1    ,RDT2962LV ,RDM5315   ,0.42  ,0.009  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00068 ,0.00211 ,2.19344   ,0.00460 ,0.00978  ,0.00978  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,RHS3_1247 ,RHS3_1247 -> RDT2705 ,